{
  "key": "ceu-water-distribution-overview",
  "version": "2026-11-17.1",
  "title": "Water Distribution Overview for Operators",
  "shortTitle": "Distribution Overview",
  "stream": "drinking_water",
  "audience": "Operators and trainees across the US and Canada preparing for certification exams and renewal in water distribution work.",
  "prerequisites": "Basic arithmetic and a calculator. Familiarity with the Basic Hydraulics course helps with the foundation calculations. US customary units are primary with metric equivalents; all scenarios and system data are fictional. Treatment-plant and wastewater topics are not covered.",
  "introduction": "Build a working picture of a drinking-water distribution system: its components and layout, how it is operated through the day, what maintenance, repair, meters and backflow protection involve, and how water quality, customer contact and compliance awareness fit in. Each module has worked examples and quick checks that name common mistakes. Safety content is recognition and purpose only, and facility procedures govern.",
  "plannedMinutes": 210,
  "delivery": "Self-paced lessons, optional quick checks, a graded final exam and a non-credit certificate. Duration is being validated; no contact-hour award is made.",
  "sources": [
    {
      "id": "epa-rtcr",
      "title": "US EPA: Revised Total Coliform Rule and Total Coliform Rule",
      "url": "https://www.epa.gov/dwreginfo/revised-total-coliform-rule-and-total-coliform-rule",
      "section": "Purpose of coliform monitoring in distribution systems, sample siting plans and response; counts and triggers are set by the rule, not by this course",
      "jurisdiction": "US regulation overview; not Canadian guidance",
      "accessed": "2026-11-17"
    },
    {
      "id": "epa-lcr",
      "title": "US EPA: Lead and Copper Rule",
      "url": "https://www.epa.gov/dwreginfo/lead-and-copper-rule",
      "section": "Lead and copper sources in plumbing, corrosion control and service-line inventories at concept level; values are set by the rule",
      "jurisdiction": "US regulation overview; not Canadian guidance",
      "accessed": "2026-11-17"
    },
    {
      "id": "epa-pn",
      "title": "US EPA: Public Notification Rule",
      "url": "https://www.epa.gov/dwreginfo/public-notification-rule",
      "section": "Purpose of public notification and who must be told; timing and wording are set by the rule",
      "jurisdiction": "US regulation overview; not Canadian guidance",
      "accessed": "2026-11-17"
    },
    {
      "id": "cdc-water",
      "title": "CDC: About Drinking Water",
      "url": "https://www.cdc.gov/drinking-water/about/index.html",
      "section": "Public-health context for drinking water systems and waterborne disease",
      "jurisdiction": "US public health guidance",
      "accessed": "2026-11-17"
    },
    {
      "id": "epa-distribution-tools",
      "title": "EPA: drinking water distribution system tools and resources",
      "url": "https://www.epa.gov/dwreginfo/drinking-water-distribution-system-tools-and-resources",
      "section": "Distribution system operation, cross-connections, residuals",
      "jurisdiction": "United States",
      "accessed": "2026-11-17"
    },
    {
      "id": "epa-backflow-issue-paper",
      "title": "EPA issue paper: cross-connection and backflow in the Total Coliform Rule context",
      "url": "https://www.epa.gov/sites/default/files/2015-09/documents/2007_05_18_disinfection_tcr_issuepaper_tcr_crossconnection-backflow.pdf",
      "section": "Cross-connections and backflow prevention",
      "jurisdiction": "United States",
      "accessed": "2026-11-17"
    }
  ],
  "modules": [
    {
      "id": "system-components",
      "title": "System components and layout",
      "objectives": [
        "Trace water from source to tap and name the job of each component, including pump stations, storage, mains, valves, hydrants, service lines and meters.",
        "Compare tank types and state what storage does for demand, fire flow, pressure and water age.",
        "Explain pressure zones, branched versus grid layouts and dead ends, and how common pipe materials tend to fail and corrode."
      ],
      "lesson": "### What a distribution system is for\n\nA distribution system is everything between the treatment plant (or a well) and the customer's tap: pumps, storage tanks, mains, valves, hydrants, service lines and meters. Treatment makes the water safe; distribution has to keep it safe while delivering the right amount at a usable pressure, day and night, and holding a reserve for fire fighting. Contaminated water moving through pipes has spread waterborne disease, so a distribution operator protects public health every day. The pipe network is part of the public-health barrier, not just plumbing: it has to keep treated water safe until it reaches the tap.\n\n<figure>\n<svg xmlns=\"http://www.w3.org/2000/svg\" font-family=\"Arial,sans-serif\" font-size=\"12\" fill=\"#1d2d40\" viewBox=\"0 0 380 230\" role=\"img\" aria-label=\"Schematic from source to tap: a source feeds a treatment plant, a pump station lifts water into a main that feeds an elevated tank, a valve, a hydrant and a service line with a meter that ends at a customer.\">\n<title>From source to tap</title>\n<rect x=\"8\" y=\"90\" width=\"58\" height=\"36\" fill=\"#e8eef5\" stroke=\"#6b7a8c\" stroke-width=\"2\"/><text x=\"37\" y=\"112\" text-anchor=\"middle\">Source</text>\n<rect x=\"80\" y=\"90\" width=\"66\" height=\"36\" fill=\"#e8eef5\" stroke=\"#6b7a8c\" stroke-width=\"2\"/><text x=\"113\" y=\"112\" text-anchor=\"middle\">Treatment</text>\n<path d=\"M66 108H80M146 108H158\" stroke=\"#2f6db2\" stroke-width=\"4\"/>\n<circle cx=\"172\" cy=\"108\" r=\"14\" fill=\"#fff\" stroke=\"#2f6db2\" stroke-width=\"3\"/><path d=\"M164 114L172 100L180 114Z\" fill=\"#2f6db2\"/>\n<text x=\"172\" y=\"144\" text-anchor=\"middle\">Pump station</text>\n<path d=\"M186 108H374\" stroke=\"#2f6db2\" stroke-width=\"5\"/>\n<rect x=\"224\" y=\"22\" width=\"42\" height=\"32\" rx=\"4\" fill=\"#e8eef5\" stroke=\"#6b7a8c\" stroke-width=\"2\"/><path d=\"M245 54V108M232 54L226 80M258 54L264 80\" stroke=\"#6b7a8c\" stroke-width=\"2\"/>\n<text x=\"245\" y=\"16\" text-anchor=\"middle\">Elevated tank</text>\n<path d=\"M274 98L290 118V98L274 118Z\" fill=\"#1d2d40\"/><text x=\"282\" y=\"140\" text-anchor=\"middle\">Valve</text>\n<path d=\"M318 108V86\" stroke=\"#2f6db2\" stroke-width=\"6\"/><rect x=\"311\" y=\"76\" width=\"14\" height=\"10\" fill=\"#2f6db2\"/><text x=\"318\" y=\"68\" text-anchor=\"middle\">Hydrant</text>\n<path d=\"M350 108V170\" stroke=\"#2f6db2\" stroke-width=\"3\"/><rect x=\"343\" y=\"134\" width=\"14\" height=\"14\" fill=\"#fff\" stroke=\"#1d2d40\" stroke-width=\"2\"/><text x=\"337\" y=\"146\" text-anchor=\"end\">Meter</text>\n<path d=\"M334 190L350 172L366 190V204H334Z\" fill=\"#e8eef5\" stroke=\"#6b7a8c\" stroke-width=\"2\"/><text x=\"350\" y=\"222\" text-anchor=\"middle\">Customer</text>\n</svg>\n<figcaption>From source to tap: treatment, pump station, main, storage, valve, hydrant, service line, meter and customer.</figcaption>\n</figure>\n\nIn the figure, treated water is lifted by a pump station into a main that passes an elevated tank, a valve and a hydrant. A service line then leaves the main and passes a meter on its way to the customer. Every component moves, stores, controls or measures water.\n\n### Storage: why tanks exist\n\nStorage does four jobs. It **equalises demand** by filling when use is low and supplying water when use is high, so pumps and the plant can run steadily. It holds a **fire-flow reserve**, because a fire can demand far more water for a few hours than customers use in a whole afternoon. It **stabilises pressure**, because the water level in a tank that floats on the system sets the static pressure in the zone it serves. It can also give an **emergency supply** during a power loss, if the tank can feed the zone by gravity or backup power runs the pumps.\n\nTank level follows the demand cycle. When customer use is below the pumped rate the tank fills; when use is above it the tank drains. A healthy elevated tank therefore rises and falls over a day, and a tank that never moves may be a sign of a closed valve or a stuck control.\n\n### Tank types and how each works\n\n- **Clear well:** a treated-water basin at the plant that gives contact time and a buffer for the high-service pumps. It sits at the plant, not out in the system.\n- **Elevated tank:** the water column provides pressure by gravity. Each foot of water height gives **0.433 psi** (about 9.8 kPa per metre).\n- **Standpipe:** a tall cylinder on the ground. Only the water above the level needed for minimum service pressure can be delivered by gravity. The lower water is \"dead storage\" for gravity service, and a pump must lift it to put it to use.\n- **Ground storage tank:** water is stored at ground level and re-pumped into the system. It holds large volumes cheaply, but its water surface usually sits too low to supply the zone by gravity, so pumps do the work.\n- **Hydropneumatic tank:** a sealed steel vessel where compressed air holds the water under pressure; pumps start and stop on pressure. If the air cushion is lost to absorption or leaks, the tank becomes \"waterlogged\" and the pump **short cycles**, starting and stopping rapidly and wearing out. The air-to-water ratio matters, and the design sets it.\n- **Surge tank:** a vessel near a pump or at a high point that supplies or absorbs water during a sudden pressure change. Its role against surge is limited; it eases some events but does not replace good valve operation.\n\n### Worked example: pressure from a tank level\n\n*Alder Bend is fictional. A hydrant gauge sits 118 ft below the water surface in an elevated tank. Use 0.433 psi per foot.*\n\n**Step 1:** pressure = height x 0.433 = 118 x 0.433 = **51.1 psi** (about 352 kPa).\n\n**Step 2:** the tank drops 12 ft during the evening peak: 12 x 0.433 = **5.2 psi** less at the gauge, so about 45.9 psi. Friction loss in the pipes lowers the real pressure further while water is flowing. The hydraulics course covers that.\n\n### Water age in tanks\n\nWater spends time in a tank, and the longer it sits the more disinfectant it loses, the more its temperature drifts toward its surroundings, and the more taste, odour and bacteria problems can develop. A tank that fills and draws only a small slice of its volume each day holds old water, so **turnover and mixing** are how operators manage water age. Separately, tanks are **covered**, with screened vents and locking hatches, to keep birds, insects, rain and people out, and they must be **accessible for inspection and cleaning**. Module 4 returns to water age as a customer-facing problem.\n\n### Pressure zones and minimum pressure\n\nGround elevations vary, so one pressure cannot suit a whole town. Customers in a valley would see damaging pressure while customers on a hill would see almost none. A **pressure zone** is an area fed from its own tank, pump station or pressure-reducing valve so that pressure stays within a workable range. Zones are kept apart by normally closed boundary valves, and water passes from one zone to another only through control points such as a PRV or a pump station.\n\n<figure>\n<svg xmlns=\"http://www.w3.org/2000/svg\" font-family=\"Arial,sans-serif\" font-size=\"12\" fill=\"#1d2d40\" viewBox=\"0 0 380 230\" role=\"img\" aria-label=\"Side profile of a hillside. A tank on the hill feeds a high zone. At the zone boundary a pressure reducing valve feeds a low zone in the valley. A dashed line at tank water level shows how much more pressure the low zone would see without the valve.\">\n<title>Two pressure zones and a PRV</title>\n<path d=\"M0 90L120 100L190 150L260 190L380 196V230H0Z\" fill=\"#e8eef5\" stroke=\"#6b7a8c\" stroke-width=\"2\"/>\n<rect x=\"30\" y=\"34\" width=\"44\" height=\"26\" rx=\"4\" fill=\"#fff\" stroke=\"#1d2d40\" stroke-width=\"2\"/><path d=\"M52 60V94\" stroke=\"#1d2d40\" stroke-width=\"2\"/>\n<text x=\"52\" y=\"26\" text-anchor=\"middle\">Tank</text>\n<path d=\"M14 40H380\" stroke=\"#2f6db2\" stroke-width=\"2\" stroke-dasharray=\"6 4\"/><text x=\"372\" y=\"34\" text-anchor=\"end\" font-size=\"11\">tank water level</text>\n<path d=\"M52 94L120 104L190 154L260 194L374 200\" fill=\"none\" stroke=\"#2f6db2\" stroke-width=\"4\"/>\n<path d=\"M174 134L200 160V134L174 160Z\" fill=\"#1d2d40\"/><text x=\"187\" y=\"124\" text-anchor=\"middle\">PRV</text>\n<path d=\"M330 40V190M322 52L330 40L338 52M322 178L330 190L338 178\" stroke=\"#1d2d40\" stroke-width=\"2\" fill=\"none\"/>\n<text x=\"318\" y=\"112\" text-anchor=\"end\">Extra pressure</text><text x=\"318\" y=\"128\" text-anchor=\"end\">without PRV</text>\n<text x=\"70\" y=\"140\" font-weight=\"bold\">High zone</text><text x=\"236\" y=\"222\" font-weight=\"bold\" text-anchor=\"middle\">Low zone</text>\n</svg>\n<figcaption>A PRV at the zone boundary holds lower pressure downstream. Without it the low zone would feel the full head of the tank.</figcaption>\n</figure>\n\nThe reason for a **minimum pressure** is public health as much as comfort. If pressure in a main falls below the pressure outside it or in a connected customer system, outside water can be drawn or pushed in through leaks and connections. The applicable rule or utility standard sets the number; this course does not. Utilities also try to keep pressure from becoming excessive, since high pressure stresses pipes, fittings and household plumbing.\n\n### Fire protection and storage design\n\nThe **ISO fire-protection grading** rates a community's water supply, fire department and alarm system. A better grade can lower insurance cost for residents and businesses, so the utility has a financial reason to keep adequate mains, hydrants and storage. The design engineer and fire authority set the required fire flow.\n\n### Pipe materials and how they fail\n\n- **Gray cast iron:** old, brittle and rigid, often with bell-and-spigot joints packed and sealed with lead. It tends to crack across the barrel (circumferential breaks) or split lengthwise after a shock or ground movement.\n- **Ductile iron:** replaced cast iron because it can bend slightly before it breaks. Push-on and mechanical joints are common. Its main enemy is corrosion, especially in aggressive soil.\n- **Steel:** used for large mains, with coatings and linings to protect it and welded or flanged joints. Coating damage leads to corrosion.\n- **Asbestos cement (AC):** installed in earlier decades. The main concern in this work is for the worker: cutting, drilling or sanding releases fibres into the air, so the employer's written work practices and regulations apply. Aggressive water can also soften the pipe wall.\n- **PVC:** a common plastic pipe, light, easy to handle and corrosion resistant. It has a pressure class marked on it, can be weakened by long sunlight exposure, and can sag or fail if bedding and backfill are poor.\n- **Concrete:** large-diameter mains, commonly prestressed concrete cylinder pipe (a steel cylinder lined or embedded in concrete and wrapped in prestressing wire). In that pipe, failure often starts with corroding or broken wire.\n- **HDPE:** flexible and fused or joined with fittings, often used for crossings and trenchless installation.\n- **Lead service lines:** older small lines to the customer. They are an awareness issue, covered in Module 4.\n\n**Selection factors** include pressure, soil, corrosion risk, joint type, diameter, cost and the utility's experience.\n\n### Corrosion and electrical issues\n\nCorrosion is an electrical process. A metal pipe in wet soil develops anodic areas, where metal dissolves, and cathodic areas, where it does not. Different metals, soil types and stray currents all drive it. Protection includes coatings, **polyethylene encasement** of iron pipe, and **cathodic protection**, where a **sacrificial anode** (a more active metal) corrodes in place of the pipe, or a **rectifier** supplies a controlled direct current. Where joints are rubber-gasketed, **bonding** or electrical continuity across joints may be added to make protection work. **Household wiring should not depend on the water service as its ground.** The electrical code governs building grounding and bonding, and a plastic repair or meter change can break a metal path without warning. Current on a water line can speed corrosion and can shock anyone who cuts into it, so crews follow the utility's electrical-safety procedure before cutting metal pipe or removing a meter.\n\n### Layouts and reading the map\n\n<figure>\n<svg xmlns=\"http://www.w3.org/2000/svg\" font-family=\"Arial,sans-serif\" font-size=\"12\" fill=\"#1d2d40\" viewBox=\"0 0 380 200\" role=\"img\" aria-label=\"Two layouts side by side. Branched: a trunk main with two branches, one ending in a dead end. Grid: nodes joined in loops so each node has two paths to the source.\">\n<title>Branched versus grid layout</title>\n<text x=\"80\" y=\"20\" text-anchor=\"middle\" font-weight=\"bold\">Branched (tree)</text><text x=\"285\" y=\"20\" text-anchor=\"middle\" font-weight=\"bold\">Grid (loops)</text>\n<path d=\"M24 100H140M80 100V52H140M80 100V148H140\" fill=\"none\" stroke=\"#2f6db2\" stroke-width=\"4\"/>\n<circle cx=\"24\" cy=\"100\" r=\"9\" fill=\"#1d2d40\"/><text x=\"24\" y=\"124\" text-anchor=\"middle\">S</text>\n<circle cx=\"140\" cy=\"100\" r=\"5\" fill=\"#6b7a8c\"/><circle cx=\"140\" cy=\"52\" r=\"5\" fill=\"#6b7a8c\"/>\n<path d=\"M140 138V158\" stroke=\"#1d2d40\" stroke-width=\"4\"/>\n<text x=\"140\" y=\"176\" text-anchor=\"middle\">Dead end</text>\n<text x=\"80\" y=\"192\" text-anchor=\"middle\">One path to each user</text>\n<path d=\"M210 100H250M250 52H350M250 148H350M250 52V148M300 52V148M350 52V148\" fill=\"none\" stroke=\"#2f6db2\" stroke-width=\"4\"/>\n<path d=\"M250 100H350\" fill=\"none\" stroke=\"#2f6db2\" stroke-width=\"4\"/>\n<circle cx=\"210\" cy=\"100\" r=\"9\" fill=\"#1d2d40\"/><text x=\"210\" y=\"124\" text-anchor=\"middle\">S</text>\n<g fill=\"#6b7a8c\"><circle cx=\"250\" cy=\"52\" r=\"5\"/><circle cx=\"300\" cy=\"52\" r=\"5\"/><circle cx=\"350\" cy=\"52\" r=\"5\"/><circle cx=\"250\" cy=\"148\" r=\"5\"/><circle cx=\"300\" cy=\"148\" r=\"5\"/><circle cx=\"350\" cy=\"148\" r=\"5\"/><circle cx=\"300\" cy=\"100\" r=\"5\"/><circle cx=\"350\" cy=\"100\" r=\"5\"/></g>\n<text x=\"285\" y=\"176\" text-anchor=\"middle\">Flow can go around</text><text x=\"285\" y=\"192\" text-anchor=\"middle\">a closed section</text>\n</svg>\n<figcaption>A branched layout has one path and dead ends. A grid gives water a second route around a closed section.</figcaption>\n</figure>\n\nA **branched (tree) layout** sends water down one path to each customer. The ends are **dead ends**, where water ages and sediment settles, and a single break cuts off everyone downstream. A **loop** returns the line to a second connection, and a **grid** interconnects many loops, so water has more than one route. Grids generally give the best redundancy and can improve fire flow (pipe size, supply and valve positions decide the actual flow), and they allow isolating a break while keeping most customers in service.\n\nA **distribution map** shows pipe size, material, installation year, valves, hydrants, zone boundaries and service connections. Operators use it to plan which valves isolate a section and which customers are affected.",
      "evidence": "### Fictional scenario: the Alder Bend extension\n\nAlder Bend is a fictional town that is adding a street to the end of an old branched main. The main is 1950s gray cast iron, and the town's only elevated tank sits 118 ft above the new street's hydrant. A supervisor asks whether to extend the dead end or to loop the new street back to a second main, and what pressure the new customers can expect when the tank is full.\n\n### Your decision\n\nCalculate the static pressure from the tank level, name one risk of leaving a dead end, and say what you would check about the old pipe before tying in.",
      "assignment": "Write a half-page note for the Alder Bend supervisor. Calculate the static pressure from 118 ft of water using 0.433 psi per foot, explain in your own words why a loop is better than a dead end, and list two checks about the existing pipe. Do not state a required pressure; say the applicable rule or utility standard sets it.",
      "rubric": [
        "Calculates 118 x 0.433 = 51.1 psi and notes that friction lowers real pressure while water flows.",
        "Explains that a dead end holds old water and a single break cuts off everyone downstream, while a loop gives two paths.",
        "Names sensible checks such as pipe material and condition, tie-in valves and the utility standard, without quoting a limit."
      ],
      "facilitatorGuide": "Static pressure = 118 x 0.433 = 51.1 psi (about 352 kPa). Accept answers that mention water age, sediment and loss of service at a dead end and the redundancy of a loop. Good checks include confirming the old main's material and condition, joint type, valve locations on the map and any asbestos-cement work practices. Do not accept a required minimum pressure from the learner as a limit; the applicable rule or utility standard sets it.",
      "activities": [
        {
          "kind": "lesson",
          "minutes": 15,
          "instruction": "Study the lesson and reproduce the worked examples."
        },
        {
          "kind": "reading",
          "minutes": 10,
          "instruction": "Read the source sections and note one point that applies to your own system."
        },
        {
          "kind": "exercise",
          "minutes": 17,
          "instruction": "Work through the case evidence and prepare the written assignment."
        },
        {
          "kind": "exercise",
          "minutes": 5,
          "instruction": "Compare one answer with a distractor mistake, then self-check against the case evidence. Optional notes can capture your reasoning; count only active work."
        },
        {
          "kind": "assessment",
          "minutes": 5,
          "instruction": "Complete the checks and review the feedback."
        }
      ],
      "sourceIds": [
        "epa-rtcr",
        "cdc-water",
        "epa-distribution-tools"
      ],
      "checks": [
        {
          "id": "ceu-water-distribution-overview-system-components-c1",
          "objective": "system-components",
          "prompt": "Fictional Alder Bend uses its elevated tank to keep pumps running steadily. The main storage purpose that lets the pumps do this is:",
          "choices": [
            "Raising the chlorine residual in the water as it sits in the tank",
            "Replacing the need for any disinfection or treatment at the plant",
            "Filling at low demand and supplying water at high demand",
            "Lowering the pressure that customers in the zone experience"
          ],
          "correctIndex": 2,
          "explanation": "Equalising demand lets pumps run near a steady rate while the tank covers the peaks. The \"Raising the chlorine residual in the water as it sits in the tank\" choice is wrong because a residual falls with time in a tank. The \"Replacing the need for any disinfection or treatment at the plant\" choice confuses storage with treatment, which storage does not replace. The \"Lowering the pressure that customers in the zone experience\" choice is not how storage steadies pumping; the tank does that by storing and releasing water."
        },
        {
          "id": "ceu-water-distribution-overview-system-components-c2",
          "objective": "system-components",
          "prompt": "A fictional service gauge sits 74 ft below the water surface in an elevated tank. Use 0.433 psi per foot of water. The static pressure at the gauge, to one decimal place, is:",
          "choices": [
            "32.0 psi",
            "170.9 psi",
            "74.0 psi",
            "46.7 psi"
          ],
          "correctIndex": 0,
          "explanation": "Pressure = height x 0.433 = 74 x 0.433 = 32.04, or 32.0 psi. The \"170.9 psi\" choice multiplied by 2.31 feet per psi instead of dividing. The \"74.0 psi\" choice read the 74 feet as 74 psi without converting. The \"46.7 psi\" choice added 14.7 psi of atmospheric pressure, which gives absolute pressure instead of the gauge pressure asked for."
        },
        {
          "id": "ceu-water-distribution-overview-system-components-c3",
          "objective": "system-components",
          "prompt": "A fictional hydropneumatic tank has lost its air cushion, and its pump now starts and stops rapidly. This condition is best described as:",
          "choices": [
            "A surge tank absorbing a pressure wave",
            "A clear well that is running too full",
            "An altitude valve that has closed on a full tank",
            "A waterlogged tank causing short cycling"
          ],
          "correctIndex": 3,
          "explanation": "A hydropneumatic tank needs a cushion of compressed air to hold pressure between pump starts; without it the pump short cycles. The \"A surge tank absorbing a pressure wave\" choice names a different vessel with a different job. The \"A clear well that is running too full\" choice describes a treatment-plant basin, not a pressure vessel. The \"An altitude valve that has closed on a full tank\" choice describes a valve that protects an elevated tank from overflow, not a cause of rapid pump starts."
        },
        {
          "id": "ceu-water-distribution-overview-system-components-c4",
          "objective": "system-components",
          "prompt": "A fictional town extends a branched main with a dead end serving one street. A main break upstream of that street will most likely:",
          "choices": [
            "Leave the street supplied through a second path",
            "Cut off supply downstream of the break",
            "Raise the residual at the dead end of the main",
            "Be isolated without any loss of service"
          ],
          "correctIndex": 1,
          "explanation": "In a branched layout each customer has one path, so a break upstream removes supply downstream. The \"Leave the street supplied through a second path\" choice describes a loop or grid, which the street does not have. The \"Raise the residual at the dead end of the main\" choice is not an effect of a break; dead ends tend to lose residual over time, not gain it. The \"Be isolated without any loss of service\" choice assumes redundancy that a tree does not give."
        },
        {
          "id": "ceu-water-distribution-overview-system-components-c5",
          "objective": "system-components",
          "prompt": "A fictional utility bonds a sacrificial magnesium anode to a buried steel main. The purpose of the anode is to:",
          "choices": [
            "Carry the household electrical ground for nearby buildings",
            "Corrode in place of the pipe so the pipe is protected",
            "Slow the water so that sediment can settle out",
            "Replace the coating that the pipe would have needed"
          ],
          "correctIndex": 1,
          "explanation": "A sacrificial anode is a more active metal that gives up its material first, protecting the steel. The \"Carry the household electrical ground for nearby buildings\" choice confuses corrosion protection with building grounding, which the electrical code governs. The \"Slow the water so that sediment can settle out\" choice describes a settling basin, not corrosion control. The \"Replace the coating that the pipe would have needed\" choice treats the anode as a coating; it works alongside a coating."
        },
        {
          "id": "ceu-water-distribution-overview-system-components-c6",
          "objective": "system-components",
          "prompt": "A fictional crew will cut and drill into an old asbestos-cement main. The main concern in the work plan is that this work:",
          "choices": [
            "Adds asbestos to the drinking water inside the pipe",
            "Makes the pipe lose pressure class at once",
            "Contaminates the water with lead from the joints",
            "Releases fibres into air the worker could breathe"
          ],
          "correctIndex": 3,
          "explanation": "The recognised hazard of asbestos-cement pipe is airborne fibre from cutting, drilling or sanding, so written work practices govern. The \"Adds asbestos to the drinking water inside the pipe\" choice is a lesser, separate concern; the main hazard of cutting and drilling is fibre in the air the crew breathes. The \"Makes the pipe lose pressure class at once\" choice invents an immediate strength loss. The \"Contaminates the water with lead from the joints\" choice mixes in lead, which belongs to old service lines and joints rather than this pipe."
        }
      ]
    },
    {
      "id": "operating-system",
      "title": "Operating the system",
      "objectives": [
        "Describe daily demand patterns and how a tank floats on the system.",
        "Apply tank draw-down, velocity and main-volume calculations and cross-refer to the hydraulics course for theory.",
        "Recognise valve types, valve exercising, water hammer, hydrant types and parts, and the purpose of flushing and flow testing."
      ],
      "lesson": "### Demand patterns through the day\n\nCustomers do not use water evenly. Use is lowest in the small hours, climbs to a **morning peak** as people wake, dips through the middle of the day, and rises to an **evening peak**. Summer lawn watering, a holiday, a heat wave or a large industrial user can reshape the curve. Peaks that last only an hour or two are why a system needs storage: storage lets pumps and the treatment plant run at a steadier rate, closer to the day's average, while tanks cover the peaks. How large the plant and pumps must be is a design decision for the engineer.\n\n<figure>\n<svg xmlns=\"http://www.w3.org/2000/svg\" font-family=\"Arial,sans-serif\" font-size=\"12\" fill=\"#1d2d40\" viewBox=\"0 0 380 230\" role=\"img\" aria-label=\"Two stacked charts over 24 hours. Top: demand rises to a morning peak and an evening peak and falls overnight, against a dashed average line. Bottom: tank level rises while demand is below average and falls while demand is above average.\">\n<title>Daily demand and tank level</title>\n<path d=\"M50 14V100H360M50 130V200H360\" fill=\"none\" stroke=\"#6b7a8c\" stroke-width=\"2\"/>\n<path d=\"M50 62H360\" stroke=\"#6b7a8c\" stroke-width=\"2\" stroke-dasharray=\"6 4\"/>\n<polyline points=\"50,92 80,96 110,90 130,50 160,32 190,58 230,66 260,56 290,28 320,46 345,80 360,90\" fill=\"none\" stroke=\"#2f6db2\" stroke-width=\"3\"/>\n<polyline points=\"50,150 90,138 120,142 160,172 190,182 215,160 250,152 280,160 300,185 330,170 360,150\" fill=\"none\" stroke=\"#1d2d40\" stroke-width=\"3\"/>\n<text x=\"56\" y=\"12\">Demand</text><text x=\"56\" y=\"56\" font-size=\"11\">average</text>\n<text x=\"56\" y=\"128\">Tank level</text>\n<g text-anchor=\"middle\"><text x=\"50\" y=\"216\">0</text><text x=\"140\" y=\"216\">6</text><text x=\"205\" y=\"216\">12</text><text x=\"270\" y=\"216\">18</text><text x=\"360\" y=\"216\">24 h</text></g>\n<text x=\"86\" y=\"114\" text-anchor=\"middle\" font-size=\"11\">fills</text><text x=\"165\" y=\"114\" text-anchor=\"middle\" font-size=\"11\">draws down</text><text x=\"290\" y=\"114\" text-anchor=\"middle\" font-size=\"11\">draws down</text>\n</svg>\n<figcaption>Demand peaks twice a day. With supply held near the day's average, the tank level rises while demand is below that rate and falls while it is above.</figcaption>\n</figure>\n\n### How tanks float on the system\n\nA tank connected to the distribution system by a single pipe \"floats on the line.\" Whether it fills or drains depends on the head in the main compared with the tank's water surface: when pumps raise the head above the tank's level, water flows in and the level rises; when demand pulls the head below it, the tank flows out and the level falls. In turn, the tank's water level sets the static pressure in the zone. In the figure, with supply held near the average, the tank level rises overnight when demand is below average and falls through both peaks. Operators often use tank level to start and stop pumps, so a failed level sensor can empty or overflow a tank. Well-placed separate inlet and outlet pipes can improve mixing, but enough daily turnover is still needed to control water age.\n\n### Foundation calculations (the hydraulics course has the theory)\n\nThese are the four calculations a distribution operator uses most. For the reasoning behind head, friction and flow, use the Basic Hydraulics course; here we only apply it.\n\n**1. Pressure from elevation.** Pressure in psi = height of water in feet x 0.433 (or height / 2.31). It is the same calculation as Module 1.\n\n**2. Tank fill and draw-down.** Volume = area x depth x 7.48 gal per ft3, with area = 3.1416 x inside diameter squared / 4 for an upright cylinder.\n\n*Worked example. The Kestrel Ridge tank is fictional: a 40 ft diameter cylinder whose level falls 6 ft over the evening peak.*\n\n**Step 1:** area = 3.1416 x 40 x 40 / 4 = **1,256.64 ft2**.\n\n**Step 2:** volume = 1,256.64 x 6 = 7,539.84 ft3.\n\n**Step 3:** gallons = 7,539.84 x 7.48 = **56,398 gal** (about 213,000 L). Divide by the net outflow in gpm to estimate how long a draw-down takes.\n\n**3. Velocity in a main.** Velocity = flow (cfs) / area (ft2), and 1 cfs = 449 gpm.\n\n*Worked example. A fictional main with an 8 in inside diameter carries 600 gpm.*\n\n**Step 1:** area = 3.1416 x (8/12)2 / 4 = 3.1416 x 0.44444 / 4 = **0.3491 ft2**.\n\n**Step 2:** flow = 600 / 449 = **1.336 cfs**.\n\n**Step 3:** velocity = 1.336 / 0.3491 = **3.83 ft/s**. The design engineer or utility standard sets any limit; the value is for judging whether a flushing or fire flow is stressing the main.\n\n**4. Volume of a main.** Gallons = area (ft2, from the inside diameter) x length (ft) x 7.48. Operators use it to estimate how much water a flushing or a repair involves. The hydraulics course lists the full set of unit conversions.\n\n### Valves: types and purposes\n\n- **Gate valve:** meant to be fully open or fully closed. A rising-stem gate valve shows its position by the stem height; a non-rising stem needs a position indicator or a turn count from a known position. Throttling a gate valve can wear and damage the gate and seat.\n- **Butterfly valve:** a disc that stays in the flow even when open. It is compact and used on larger mains.\n- **Check valve:** allows flow in one direction and closes against reverse flow. Its closure can cause surge if it slams.\n- **Pressure reducing valve (PRV):** holds a lower pressure downstream. Its **downstream setting** fixes the pressure entering the lower zone (each customer's pressure still varies with elevation and flow), so it is a real operating setting, not a casual adjustment.\n- **Altitude valve:** a diaphragm-operated valve at a tank that closes when the tank is full so it will not overflow, and reopens to refill it once the level has dropped.\n- **Air release valve:** vents trapped air at high points. Entrapped air acts like a partly closed valve and cuts flow.\n\n### Water hammer and valve operation\n\n**Water hammer** is a pressure wave, a sharp rise or drop that travels along the pipe, caused by a sudden change in water velocity. Slamming a valve, stopping a pump or a check valve closing hard can all cause it. Pressure waves can break pipes, blow gaskets and damage fittings. The purpose of operating valves slowly is to let velocity change gradually. Closure times belong to the utility's procedure and the engineer.\n\n**Valve exercising** means operating each valve through its range on a schedule. Its purpose is to keep valves from seizing, to find ones that are stuck, buried or the wrong way round, and to keep the map accurate. A valve found stuck during exercising costs far less than a valve found stuck during a main break.\n\n### Hydrants: types and parts\n\nA **fire hydrant** gives fire crews water and gives operators a way to flush and test.\n\n<figure>\n<svg xmlns=\"http://www.w3.org/2000/svg\" font-family=\"Arial,sans-serif\" font-size=\"12\" fill=\"#1d2d40\" viewBox=\"0 0 380 270\" role=\"img\" aria-label=\"Cutaway of a dry-barrel hydrant. Above ground: operating nut, bonnet, nozzle with cap and barrel. Below ground: barrel down to a main valve at the base with a drain port, a thrust block, a lateral with an isolation valve and the water main.\">\n<title>Dry-barrel hydrant parts</title>\n<path d=\"M14 120H366\" stroke=\"#6b7a8c\" stroke-width=\"2\" stroke-dasharray=\"6 4\"/><text x=\"366\" y=\"136\" text-anchor=\"end\">Ground line</text>\n<rect x=\"182\" y=\"28\" width=\"16\" height=\"10\" fill=\"#1d2d40\"/><rect x=\"172\" y=\"38\" width=\"36\" height=\"14\" fill=\"#2f6db2\"/>\n<rect x=\"208\" y=\"60\" width=\"26\" height=\"16\" fill=\"#e8eef5\" stroke=\"#1d2d40\" stroke-width=\"2\"/><rect x=\"234\" y=\"57\" width=\"8\" height=\"22\" fill=\"#2f6db2\"/>\n<rect x=\"176\" y=\"52\" width=\"28\" height=\"68\" fill=\"#e8eef5\" stroke=\"#1d2d40\" stroke-width=\"2\"/>\n<rect x=\"178\" y=\"120\" width=\"24\" height=\"70\" fill=\"#fff\" stroke=\"#1d2d40\" stroke-width=\"2\"/>\n<rect x=\"176\" y=\"186\" width=\"28\" height=\"12\" fill=\"#2f6db2\"/>\n<circle cx=\"178\" cy=\"170\" r=\"3\" fill=\"#1d2d40\"/>\n<rect x=\"128\" y=\"196\" width=\"46\" height=\"30\" fill=\"#c9d2dc\" stroke=\"#6b7a8c\" stroke-width=\"2\"/>\n<rect x=\"20\" y=\"236\" width=\"340\" height=\"14\" fill=\"#e8eef5\" stroke=\"#2f6db2\" stroke-width=\"3\"/>\n<path d=\"M180 198V236M200 198V236\" stroke=\"#2f6db2\" stroke-width=\"3\"/><path d=\"M178 212L202 224V212L178 224Z\" fill=\"#1d2d40\"/>\n<g stroke=\"#6b7a8c\" stroke-width=\"1.5\"><path d=\"M200 33H262M242 68H262M204 100H262M204 192H262M204 218H262\"/><path d=\"M178 170H88M128 210H98\"/></g>\n<g font-size=\"12\"><text x=\"266\" y=\"37\">Operating nut</text><text x=\"266\" y=\"72\">Nozzle cap</text><text x=\"266\" y=\"104\">Barrel</text><text x=\"266\" y=\"196\">Main valve at base</text><text x=\"266\" y=\"222\">Isolation valve</text><text x=\"84\" y=\"174\" text-anchor=\"end\">Drain port</text><text x=\"94\" y=\"214\" text-anchor=\"end\">Thrust block</text><text x=\"20\" y=\"266\">Water main</text></g>\n</svg>\n<figcaption>Dry-barrel hydrant cutaway. The operating nut opens a main valve below ground, and the barrel drains after use.</figcaption>\n</figure>\n\n- **Dry-barrel hydrant:** the main valve is at the base, below the frost line, and a drain port empties the barrel after the valve is closed, so it holds no water while idle. Where drains are plugged (for example in high groundwater), the utility's procedure covers emptying the barrel. This design suits freezing climates. The operating nut at the top turns the stem that opens the base valve.\n- **Wet-barrel hydrant:** the barrel stays full, with a valve at each outlet. It suits mild climates because standing water can freeze and split the barrel.\n\nBelow grade, a **lateral** connects the hydrant to the main, with an **isolation valve** so the hydrant can be shut off for repair without taking the main out of service. A **thrust block** or restraint keeps the pressure from pushing the hydrant off its connection. Lateral size is a design matter: it must pass the fire flow. **Flush hydrants** are low, often flush with the pavement, at airports and bridges where a tall hydrant would be a hazard.\n\n### Colour classes, operation principles and records\n\nMany utilities paint hydrant bonnets or caps by capacity class. The colour tells fire crews the **rated flow class** of the hydrant, which helps them decide how many are needed; the class meaning is set by the utility's or fire authority's standard.\n\nThe principles of operation, at recognition level: a hydrant is designed to be run **fully open or fully closed**, because on many dry-barrel designs the drain port stays partly open until the main valve is fully open, so a partly open hydrant can push water out of the drain and scour the soil around the base. It should be closed slowly and not forced beyond the stop. Utilities remove or leave off caps as their procedures state. Follow the facility's written procedure for any actual operation, which includes protecting people and property from the discharge.\n\nA hydrant taken out of service should be **marked** so fire crews do not rely on it. Inspection and maintenance records, with dates, findings and repairs, show the utility's care and help plan replacement. Lubricants, paints and other materials that touch drinking water should be approved for that use, normally by **certification to the recognised drinking-water contact standard** where the rule or utility requires it, and should be what the hydrant maker recommends. A good general-purpose grease is not an acceptable substitute.\n\n### Flushing programs and flow tests\n\nA **flushing program** moves water at higher velocity through selected mains to carry out sediment, rust and old water, and to bring in fresher water that carries a disinfectant residual. It follows a plan: which mains, in what order, with the discharge sent to an approved location and dechlorinated where required, and with customers told ahead of time if discoloration is likely. A **flow test** measures a hydrant's flow and the pressure drop on a nearby hydrant, to estimate the flow the main can deliver for fire fighting at a stated residual pressure. The fire-protection standard for hydrant flow testing sets the method. Test results support fire-flow planning, ISO grading and finding closed valves or tuberculated pipe that cut capacity.",
      "evidence": "### Fictional scenario: the Kestrel Ridge evening peak\n\nKestrel Ridge is a fictional town whose 30 ft diameter tank falls by 4.5 ft every summer evening. A crew plans to flush a stretch of 10 in main at 900 gpm and wants to know how much water the tank loses and how fast the water will move. A hydrant on the route also looks seized.\n\n### Your decision\n\nFind the tank volume drawn in one evening and the main velocity during flushing. Say which valve and hydrant checks you would make first and how you would record them.",
      "assignment": "Write a half-page plan for the Kestrel Ridge crew. Calculate the gallons drawn from the tank and the velocity in the 10 in main, state which constants you used, and describe the purpose of exercising valves and testing the hydrant. Do not give closure times or limits; say the utility procedure sets them.",
      "rubric": [
        "Calculates the tank volume with area x depth x 7.48 and the velocity with flow in cfs divided by area.",
        "States the purpose of valve exercising and hydrant inspection and records what was found.",
        "Avoids stating closing times, minimum flows or limits and refers to the utility procedure."
      ],
      "facilitatorGuide": "Tank volume = 3.1416 x 30 x 30 / 4 = 706.86 ft2; x 4.5 ft = 3,180.87 ft3; x 7.48 = 23,793 gal. Velocity = (900 / 449) / (3.1416 x (10/12)2 / 4) = 2.0045 / 0.54542 = 3.68 ft/s. Accept answers that name valve exercising as a way to find stuck valves and note that the seized hydrant should be marked out of service and reported. Do not accept a closing time or velocity limit from the learner as a rule.",
      "activities": [
        {
          "kind": "lesson",
          "minutes": 15,
          "instruction": "Study the lesson and reproduce the worked examples."
        },
        {
          "kind": "reading",
          "minutes": 10,
          "instruction": "Read the source sections and note one point that applies to your own system."
        },
        {
          "kind": "exercise",
          "minutes": 17,
          "instruction": "Work through the case evidence and prepare the written assignment."
        },
        {
          "kind": "exercise",
          "minutes": 5,
          "instruction": "Compare one answer with a distractor mistake, then self-check against the case evidence. Optional notes can capture your reasoning; count only active work."
        },
        {
          "kind": "assessment",
          "minutes": 5,
          "instruction": "Complete the checks and review the feedback."
        }
      ],
      "sourceIds": [
        "epa-rtcr",
        "cdc-water",
        "epa-distribution-tools"
      ],
      "checks": [
        {
          "id": "ceu-water-distribution-overview-operating-system-c1",
          "objective": "operating-system",
          "prompt": "At fictional Marrow Creek an elevated tank on a single open pipe to the zone rises overnight and falls through the evening peak. This pattern most directly shows that the tank:",
          "choices": [
            "Floats on the system, filling and draining as head changes",
            "Is held at one level by a closed valve on its inlet pipe",
            "Is cut off from the pressure of the zone it serves",
            "Is raised and lowered by readings at customer meters"
          ],
          "correctIndex": 0,
          "explanation": "A tank on a single open line fills when the main's head is above its water surface and drains when it is below, so its level tracks the demand cycle. The \"Is held at one level by a closed valve on its inlet pipe\" choice would show a level that does not move. The \"Is cut off from the pressure of the zone it serves\" choice would also leave the level flat, since no water could move in or out. The \"Is raised and lowered by readings at customer meters\" choice treats customers as the control, although pumps and valves respond to the tank."
        },
        {
          "id": "ceu-water-distribution-overview-operating-system-c2",
          "objective": "operating-system",
          "prompt": "A fictional upright cylindrical ground tank with a 20 ft inside diameter is being checked. Use 3.1416 for pi and 7.48 gal per ft3. The gallons held in each foot of depth, to the nearest gallon, are:",
          "choices": [
            "9,400 gal",
            "314 gal",
            "2,350 gal",
            "141,058 gal"
          ],
          "correctIndex": 2,
          "explanation": "Area = 3.1416 x 20 x 20 / 4 = 314.16 ft2, and 314.16 x 7.48 = 2,349.9, or 2,350 gal per foot of depth. The \"9,400 gal\" choice forgot to divide by 4. The \"314 gal\" choice stopped at square feet. The \"141,058 gal\" choice used 449 gpm per cfs in place of 7.48 gal per ft3."
        },
        {
          "id": "ceu-water-distribution-overview-operating-system-c3",
          "objective": "operating-system",
          "prompt": "A fictional technician sees a rising-stem gate valve with its stem standing fully extended above the bonnet. That position indicates the valve is:",
          "choices": [
            "Closed, because the stem has backed out of the bonnet",
            "Partly throttled, which is its normal duty",
            "Failed, because stems should not move",
            "Open, because the gate has lifted clear of the flow"
          ],
          "correctIndex": 3,
          "explanation": "On a rising-stem gate valve a high stem shows the gate lifted, so the valve is open. The \"Closed, because the stem has backed out of the bonnet\" choice reverses the stem position. The \"Partly throttled, which is its normal duty\" choice is wrong because gate valves are meant to be fully open or fully closed, and throttling can damage the gate. The \"Failed, because stems should not move\" choice ignores that the stem is supposed to rise and fall."
        },
        {
          "id": "ceu-water-distribution-overview-operating-system-c4",
          "objective": "operating-system",
          "prompt": "A fictional village in a cold climate chooses a hydrant whose barrel drains after it is closed. This type is the:",
          "choices": [
            "Wet-barrel hydrant, with a separate valve at each outlet",
            "Dry-barrel hydrant, with its valve below frost depth",
            "Flush hydrant, with its outlet set at pavement level",
            "Altitude hydrant, with a diaphragm valve at the nozzle"
          ],
          "correctIndex": 1,
          "explanation": "A dry-barrel hydrant drains the barrel above its base valve, which suits freezing weather. The \"Wet-barrel hydrant, with a separate valve at each outlet\" choice keeps the barrel full and suits mild climates. The \"Flush hydrant, with its outlet set at pavement level\" choice is about placement, for airports and bridges, not frost protection. The \"Altitude hydrant, with a diaphragm valve at the nozzle\" choice mixes up an altitude valve, which protects tanks, with hydrants."
        },
        {
          "id": "ceu-water-distribution-overview-operating-system-c5",
          "objective": "operating-system",
          "prompt": "A fictional crew exercises line valves on a schedule. The main purpose of valve exercising is to:",
          "choices": [
            "Raise the pressure in the zone for a short time",
            "Replace the need for any hydrant flushing program",
            "Keep valves from seizing and confirm they work",
            "Reduce the chance of any water hammer to zero"
          ],
          "correctIndex": 2,
          "explanation": "Exercising finds stuck, buried or mislocated valves before an emergency. The \"Raise the pressure in the zone for a short time\" choice is not the purpose of exercising. The \"Replace the need for any hydrant flushing program\" choice confuses two separate maintenance tasks. The \"Reduce the chance of any water hammer to zero\" choice overstates it, and slow operation is what limits surge."
        },
        {
          "id": "ceu-water-distribution-overview-operating-system-c6",
          "objective": "operating-system",
          "prompt": "A fictional crew finds an air-binding problem at a high point in a long main, where trapped air cuts flow like a partly closed valve. The valve that is meant to vent that air is the:",
          "choices": [
            "Air release valve",
            "Altitude valve",
            "Pressure reducing valve",
            "Check valve"
          ],
          "correctIndex": 0,
          "explanation": "An air release valve sits at high points and vents entrapped air. The \"Altitude valve\" choice protects an elevated tank from overflow. The \"Pressure reducing valve\" choice holds a lower downstream pressure. The \"Check valve\" choice stops reverse flow and does not vent air."
        }
      ]
    },
    {
      "id": "maintenance-repair",
      "title": "Maintenance and repair awareness",
      "objectives": [
        "Name common causes of main breaks and leaks and recognise common leak detection methods.",
        "Explain the purpose of disinfecting repaired mains, and describe service connections, meter types and meter accuracy.",
        "Recognise cross-connections, backsiphonage and backpressure, and match backflow assemblies to the hazard."
      ],
      "lesson": "### Main breaks and leaks: causes\n\nPipes fail for a mix of reasons that act together. **Corrosion** thins the wall of iron and steel. **Ground movement**, freezing and thawing, and dry or wet soil cycles load the pipe from outside. **Pressure surges** and water hammer add sudden stress. **Traffic loads**, nearby digging, poor bedding and **poor joints** concentrate the stress. **Age and material** matter too: brittle old cast iron tends to snap across, while a corroded ductile or steel main tends to pit through. Seeing the failure type (circumferential break, longitudinal split, joint leak, pinhole) helps the engineer find the cause and prevent a repeat.\n\n### Leak detection at recognition level\n\nMany leaks never reach the surface, so utilities look for them. Common approaches are **acoustic listening**, where sensors on valves and hydrants pick up the sound of escaping water; **correlators**, which compare that sound at two points to place a leak between them; **tracer gas** for plastic pipe where sound travels poorly; **district metering**, where a small zone's night-time flow is watched for a rise; and a review of **unexplained pressure drops** or customer reports. The purpose is to find losses early, save treated water and energy, and reduce the chance of a catastrophic break.\n\n*Worked example. A fictional leak at Pike Hollow runs at 2.5 gpm and goes unnoticed for 30 days. Use 1,440 min per day.*\n\n**Step 1:** minutes = 1,440 x 30 = 43,200 min.\n\n**Step 2:** loss = 2.5 x 43,200 = **108,000 gal** of treated water, from a leak that showed nothing at the surface. That is why small, steady leaks add up.\n\n### Main repair and disinfection of repaired mains, concept level\n\nA repair has two jobs: restore the pipe, and keep the water in the system safe. When a main is open to the trench, dirt and groundwater can enter. The concept is to **isolate** the section with valves, keep the trench as clean as practical, use clean and properly stored materials, and **disinfect, flush and verify** before the line is returned to service. The utility's procedure and the applicable standard set the method and dose, and where bacteriological samples are required, their results decide whether the line can be released. A broken main may also have lost pressure, so nearby customers may need a notice about the water. This course does not teach the steps; follow the written procedure and the supervisor.\n\n### Service connections and meters\n\nA typical metered **service connection** includes the tap on the main, a **corporation stop**, the service line, a **curb stop**, and a **meter**. Ownership is often split at the curb stop or meter, but the utility's rules set the boundary. The material and size are set by the utility standard. Some older service lines are **lead**, which is why a service-line inventory is part of lead awareness.\n\n**Why meters exist:** to bill fairly, to spot customer-side leaks, and to track demand so the utility can plan. **Meter types:**\n\n- **Positive displacement (piston, nutating disc):** water fills and empties a chamber of known size. Accurate at low flows, common in homes, but it adds head loss and wears over time.\n- **Velocity meters (propeller, multi-jet, turbine):** the speed of a rotor reflects flow velocity. Turbine meters, with a rotor in a pipe spool, serve large commercial customers and master meters.\n- **Compound:** two measuring elements, one for low flows and one for high flows, so a single meter reads both well.\n- **Venturi and orifice:** a restriction in the pipe creates a pressure difference that reflects flow. Air entrained in the water disturbs the reading.\n- **Proportional:** a restriction sends a set fraction of the flow through a small meter, and the reading is scaled up.\n- **Magnetic:** electrodes read a voltage made by water moving through a magnetic field. There are no moving parts, but the pipe must be full.\n- **Ultrasonic:** transducers send sound pulses through the water. In transit-time meters the difference in **transit time** between directions gives velocity; Doppler meters use a frequency shift instead.\n\nMeters can be read by hand, by **AMR** (automatic reading, for example by walk-by or drive-by radio) or by **AMI** (a fixed network sending frequent interval readings, which also helps find leaks). Meter accuracy can drift with wear, and worn meters most often under-register, especially at low flow, so utilities run a **testing and replacement program**. Many test large meters more often because the volume at stake is higher; the interval is set by the utility or its standard.\n\n*Worked example. Fictional meter at the Linden Court plant: a test passes a known 50.0 gal and the meter registers 47.0 gal.*\n\n**Step 1:** accuracy = 47.0 / 50.0 = **94 percent**.\n\n**Step 2:** the meter has recorded 7,520 gal this quarter. Estimated true use, assuming the tested accuracy held all quarter, = recorded / accuracy = 7,520 / 0.94 = **8,000 gal**. The customer was under-billed by 480 gal. A slow meter loses revenue and hides leaks.\n\n### Cross-connections and backflow\n\nA **cross-connection** is any actual or potential link between drinking water and something that could contaminate it: a hose in a bucket of chemical, a boiler loop, an irrigation system, a fire sprinkler with additives. **Backflow** is flow in the wrong direction. A **pollutant** affects quality or appearance but is not a health threat; a **contaminant** is a health hazard. The protection needed depends on the hazard, on whether backsiphonage, backpressure or both can occur, and on the applicable rules. A plant that mixes chemicals is a high hazard; a lawn irrigation system can also carry health hazards such as fertiliser or standing water, so it is assessed rather than assumed to be low.\n\nThere are two causes. **Backsiphonage** happens when pressure in the supply pipe drops below atmospheric (a main break, heavy fire flow) and the pipe acts like a straw. **Backpressure** happens when the customer's system pressure exceeds the supply pressure, as with a pump or boiler.\n\n### Backflow assemblies at recognition level\n\n<figure>\n<svg xmlns=\"http://www.w3.org/2000/svg\" font-family=\"Arial,sans-serif\" font-size=\"12\" fill=\"#1d2d40\" viewBox=\"0 0 380 290\" role=\"img\" aria-label=\"Four backflow protection symbols: an air gap with an open space between faucet and basin; a reduced pressure zone assembly with two checks and a relief port; a vacuum breaker with an air inlet above the outlet; a double check assembly with two checks and no relief port.\">\n<title>Backflow protection symbols</title>\n<g fill=\"none\" stroke=\"#2f6db2\" stroke-width=\"5\"><path d=\"M20 24H60V44M210 40H370M20 196H180M210 196H370\"/></g>\n<path d=\"M30 76H110L100 100H40Z\" fill=\"#e8eef5\" stroke=\"#6b7a8c\" stroke-width=\"2\"/><path d=\"M60 50V70M52 62L60 70L68 62\" stroke=\"#1d2d40\" stroke-width=\"2\" fill=\"none\"/><text x=\"76\" y=\"62\">gap</text>\n<text x=\"100\" y=\"122\" text-anchor=\"middle\" font-weight=\"bold\">Air gap</text>\n<g fill=\"#fff\" stroke=\"#1d2d40\" stroke-width=\"2\"><rect x=\"240\" y=\"28\" width=\"24\" height=\"24\"/><rect x=\"310\" y=\"28\" width=\"24\" height=\"24\"/><rect x=\"215\" y=\"184\" width=\"24\" height=\"24\"/><rect x=\"255\" y=\"184\" width=\"24\" height=\"24\"/></g>\n<g fill=\"#1d2d40\"><path d=\"M246 34L258 40L246 46Z\"/><path d=\"M316 34L328 40L316 46Z\"/><path d=\"M221 190L233 196L221 202Z\"/><path d=\"M261 190L273 196L261 202Z\"/></g>\n<path d=\"M287 40V76\" stroke=\"#1d2d40\" stroke-width=\"3\"/><path d=\"M280 76H294L287 88Z\" fill=\"#1d2d40\"/><text x=\"300\" y=\"86\">relief port</text>\n<text x=\"290\" y=\"122\" text-anchor=\"middle\" font-weight=\"bold\">Reduced pressure zone</text>\n<path d=\"M100 196V174M84 174H116\" stroke=\"#1d2d40\" stroke-width=\"3\" fill=\"none\"/><text x=\"100\" y=\"166\" text-anchor=\"middle\">air inlet</text>\n<rect x=\"70\" y=\"180\" width=\"60\" height=\"32\" rx=\"4\" fill=\"#e8eef5\" stroke=\"#1d2d40\" stroke-width=\"2\"/>\n<text x=\"100\" y=\"238\" text-anchor=\"middle\" font-weight=\"bold\">Vacuum breaker</text><text x=\"100\" y=\"256\" text-anchor=\"middle\">siphon only</text>\n<text x=\"290\" y=\"238\" text-anchor=\"middle\" font-weight=\"bold\">Double check</text><text x=\"290\" y=\"256\" text-anchor=\"middle\">no relief port</text>\n</svg>\n<figcaption>Four backflow protection symbols: air gap, reduced pressure zone, vacuum breaker and double check.</figcaption>\n</figure>\n\n- **Air gap:** an unobstructed vertical space between the supply outlet and the flood-level rim of the receiving vessel, sized by the applicable rule. It is the most effective protection because it breaks the physical connection, so water cannot be siphoned or pushed back.\n- **Reduced pressure zone (RPZ) assembly:** two checks with a relief port between them; the pressure in the middle zone is kept lower than the supply. If that difference falls too low, as when a check leaks, the relief valve opens and discharges water to air rather than letting it flow back. It is the best mechanical device for high-hazard use.\n- **Double check assembly:** two checks in a row, suitable for low-hazard protection but not for high hazard. A **residential dual check** is a small, non-testable device for home service lines and does not replace a testable assembly where one is required.\n- **Atmospheric vacuum breaker:** an air inlet that opens when supply pressure falls. It protects against backsiphonage only, must not be under continuous pressure, and is installed with no shutoff valve downstream of it.\n- **Pressure vacuum breaker:** a spring-loaded version that handles backsiphonage but not backpressure.\n\n**Containment** puts the protection at the meter or property line and protects the whole system from that customer. **Isolation** puts it at the specific fixture, protecting the building's own plumbing from that fixture. A utility may require both. Testable assemblies are field-tested by a **qualified tester** on a regular schedule, and air gaps and other devices are inspected as the program requires, because checks and springs foul or wear out without any outward sign. The rule and utility program set the schedule and the reporting.\n\n### Inspection, records and trench safety\n\nRecords are part of the job: valve exercising logs, hydrant inspections, main break reports, leak survey results, meter tests and backflow test reports. Good records show who did what, when and what was found, and they feed replacement planning and regulatory reports.\n\nTrench and traffic safety is recognition only here. A trench can collapse with no warning, so utilities must follow excavation rules: protective systems where the rules require them and a competent person who inspects the excavation. Excavators need utility locates, atmospheric testing where the excavation or confined-space rules call for it, and traffic control to protect crew and the public. The facility's safety program and the rules that apply govern these jobs.",
      "evidence": "### Fictional scenario: Pike Hollow's quarterly review\n\nPike Hollow is a fictional system whose commercial meter at a plant tested at 93 percent accuracy and recorded 14,880 gal last quarter. A small leak of 1.8 gpm was also found on a lateral after 45 days. A plant next door mixes chemicals and has only a single check valve at its connection.\n\n### Your decision\n\nFind the true use at the plant meter and the volume the leak lost. Say what backflow protection you would require at the plant and why.",
      "assignment": "Write a half-page memo for Pike Hollow's manager. Calculate true use as recorded divided by accuracy, calculate the leak loss using 1,440 min per day, and explain in your own words which protection a high-hazard plant needs and why it must be tested. Do not state a test interval; say the program and rule set it.",
      "rubric": [
        "Divides recorded use by accuracy (14,880 / 0.93 = 16,000 gal) rather than multiplying.",
        "Calculates the leak as 1.8 x 1,440 x 45 = 116,640 gal.",
        "Recommends a strong protection such as an RPZ with containment at the property line and explains testing by a qualified tester without quoting an interval."
      ],
      "facilitatorGuide": "True use = 14,880 / 0.93 = 16,000 gal. Leak loss = 1.8 x 1,440 x 45 = 116,640 gal. Accept an RPZ assembly (or an air gap where practical) at the property line for a high-hazard chemical user, with testing by a qualified tester on the schedule the program sets. A single check valve is not enough for high hazard. Do not accept a quoted test interval as a rule.",
      "activities": [
        {
          "kind": "lesson",
          "minutes": 15,
          "instruction": "Study the lesson and reproduce the worked examples."
        },
        {
          "kind": "reading",
          "minutes": 10,
          "instruction": "Read the source sections and note one point that applies to your own system."
        },
        {
          "kind": "exercise",
          "minutes": 18,
          "instruction": "Work through the case evidence and prepare the written assignment."
        },
        {
          "kind": "exercise",
          "minutes": 5,
          "instruction": "Compare one answer with a distractor mistake, then self-check against the case evidence. Optional notes can capture your reasoning; count only active work."
        },
        {
          "kind": "assessment",
          "minutes": 5,
          "instruction": "Complete the checks and review the feedback."
        }
      ],
      "sourceIds": [
        "epa-rtcr",
        "cdc-water",
        "epa-backflow-issue-paper",
        "epa-distribution-tools"
      ],
      "checks": [
        {
          "id": "ceu-water-distribution-overview-maintenance-repair-c1",
          "objective": "maintenance-repair",
          "prompt": "A fictional crew uses sensors on two hydrants that compare the sound of escaping water between them. The method is called:",
          "choices": [
            "A correlator survey, which locates a leak by its sound",
            "A flow test, which rates the capacity of a hydrant",
            "A tracer-gas survey, which finds gas escaping the pipe",
            "A bonding survey, which checks electrical continuity of pipe"
          ],
          "correctIndex": 0,
          "explanation": "Correlators compare leak noise at two points to locate the leak. The \"A flow test, which rates the capacity of a hydrant\" choice measures capacity, not leaks. The \"A tracer-gas survey, which finds gas escaping the pipe\" choice names a different technique, used on plastic pipe where sound does not travel well. The \"A bonding survey, which checks electrical continuity of pipe\" choice relates to corrosion protection."
        },
        {
          "id": "ceu-water-distribution-overview-maintenance-repair-c2",
          "objective": "maintenance-repair",
          "prompt": "A fictional meter test passes 300.0 gal through a meter that registers 291.0 gal. The meter accuracy as a percent, to the nearest whole percent, is:",
          "choices": [
            "103 percent",
            "9 percent",
            "97 percent",
            "3 percent"
          ],
          "correctIndex": 2,
          "explanation": "Accuracy = registered / actual = 291.0 / 300.0 = 0.97, or 97 percent. The \"103 percent\" choice divided actual by registered. The \"9 percent\" choice reported the 9 gal difference as a percent. The \"3 percent\" choice gave the error share, not the accuracy."
        },
        {
          "id": "ceu-water-distribution-overview-maintenance-repair-c3",
          "objective": "maintenance-repair",
          "prompt": "A fictional main break pulls a main below atmospheric pressure near a car wash, and water is drawn back from the wash's open holding tank into the street. The cause is best called:",
          "choices": [
            "Backpressure, from a higher customer-side pressure",
            "Backsiphonage, from a loss of supply pressure",
            "Water hammer, from a quick valve closure",
            "Dead storage, from a low tank level"
          ],
          "correctIndex": 1,
          "explanation": "Pressure below atmospheric lets the pipe act like a straw and draws water backward from the open tank. The \"Backpressure, from a higher customer-side pressure\" choice needs a customer pump or boiler pushing above supply pressure, and an open tank has no such pressure. The \"Water hammer, from a quick valve closure\" choice is a pressure wave, not the name of a backflow cause. The \"Dead storage, from a low tank level\" choice is a storage term."
        },
        {
          "id": "ceu-water-distribution-overview-maintenance-repair-c4",
          "objective": "maintenance-repair",
          "prompt": "A fictional chemical mixing tank is filled from the drinking-water line. The protection that gives the most reliable separation is:",
          "choices": [
            "A single check valve installed at the outlet",
            "An atmospheric vacuum breaker under constant pressure",
            "A hose connection fitted with a plain coupling",
            "An air gap, a physical open space at the outlet"
          ],
          "correctIndex": 3,
          "explanation": "A properly sized air gap breaks the physical connection, so water cannot be siphoned or pushed back. The \"A single check valve installed at the outlet\" choice can foul and leak. The \"An atmospheric vacuum breaker under constant pressure\" choice is not designed for continuous pressure. The \"A hose connection fitted with a plain coupling\" choice gives no protection."
        },
        {
          "id": "ceu-water-distribution-overview-maintenance-repair-c5",
          "objective": "maintenance-repair",
          "prompt": "A fictional reduced pressure zone assembly has a relief port between its two checks. The port's purpose is to:",
          "choices": [
            "Add air to the line to help prevent backsiphonage",
            "Let operators flush the assembly out whenever they wish",
            "Discharge if a check leaks, so water does not flow back",
            "Raise the pressure in the middle zone above supply"
          ],
          "correctIndex": 2,
          "explanation": "The relief valve opens when the middle-zone pressure rises too close to the supply pressure, as when a check leaks, so water discharges instead of flowing back and the fault shows. The \"Add air to the line to help prevent backsiphonage\" choice describes a vacuum breaker. The \"Let operators flush the assembly out whenever they wish\" choice treats the port as a drain valve. The \"Raise the pressure in the middle zone above supply\" choice reverses the design, which keeps the middle zone lower."
        },
        {
          "id": "ceu-water-distribution-overview-maintenance-repair-c6",
          "objective": "maintenance-repair",
          "prompt": "A fictional crew repairs a main and then disinfects, flushes and verifies the line before use. The purpose of this step is to:",
          "choices": [
            "Raise the pressure class rating of the new pipe section",
            "Test the strength of the clamp used on the repair",
            "Prove that the hydrant colours match their flow class",
            "Clear out trench dirt and inactivate microbes before use"
          ],
          "correctIndex": 3,
          "explanation": "Dirt and groundwater can enter an open main, so flushing removes it, disinfection inactivates microbes and verification confirms the line is fit to return to service. The \"Raise the pressure class rating of the new pipe section\" choice is not an effect of disinfection. The \"Test the strength of the clamp used on the repair\" choice is a mechanical check that disinfection does not do. The \"Prove that the hydrant colours match their flow class\" choice has no connection."
        }
      ]
    },
    {
      "id": "quality-compliance",
      "title": "Water quality, customers and compliance awareness",
      "objectives": [
        "Explain why a disinfectant residual is kept and where water age causes problems.",
        "Respond to taste, odour, colour and pressure complaints and record them.",
        "Describe the purpose of coliform sampling, lead and copper awareness, public notification, operator certification and working with the regulator and the public."
      ],
      "lesson": "### Why a disinfectant residual is kept\n\nTreatment removes or inactivates most microbes, but the pipe network is long, has joints and tanks, and can be disturbed by breaks and repairs. A **disinfectant residual** is the disinfectant that remains in the water as it travels through the pipes. It keeps working, helps control regrowth, and acts as an early warning: a residual that drops sharply between two points is a reason to check, because something may be using it up, such as a biofilm, long travel time or a contamination event, or the reading or the feed may have changed. The applicable rule or permit sets the required residual; this course does not. Operators measure it at routine points and record it. Field measurement uses a test kit or colorimeter used exactly as the method directs, with fresh reagents, a clean sample cell, a calibrated instrument and a result read right away, because chlorine changes in a sample bottle. Record the value, time, location, test method, sample temperature and who took it. A residual that suddenly reads zero at a normally steady point deserves a repeat reading and a call to the supervisor before anything is assumed. Equally, an unexpectedly high reading may point to an instrument problem or a feed problem upstream, so repeat it promptly and follow the utility's reporting procedure, which can require a report before the cause is known.\n\n### Water age and where it causes problems\n\n**Water age** is the time since water entered the distribution system. It grows in oversized mains, dead ends, low-use areas and tanks that barely turn over. Problems that follow include a falling residual, temperature changes, and more taste and odour complaints, and in some systems more disinfection by-products or nitrification. Operators respond with flushing, adjusting tank cycling, looping dead ends where possible, and adjusting valves.\n\n*Worked example. The Willow Mill tank is fictional: it holds 500,000 gal and, on average, 125,000 gal passes through it each day.*\n\n**Step 1:** the tank's average residence time, a rough guide to the water age it adds, is about operating volume / daily flow.\n\n**Step 2:** 500,000 / 125,000 = **4.0 days**. If a quarter of the volume never mixes, the active part is 375,000 gal and 375,000 / 125,000 = 3.0 days for that part, while the stagnant water can be much older. Real tanks mix unevenly, so treat the result as an estimate.\n\n*Worked example: residual loss along a main. At the fictional Heron Flats system, free chlorine leaving the plant reads 1.60 mg/L and the last tap on a dead-end main reads 0.40 mg/L.*\n\n**Step 1:** loss = 1.60 - 0.40 = 1.20 mg/L.\n\n**Step 2:** percent lost = 1.20 / 1.60 x 100 = **75 percent**. The number is not a pass or fail by itself. Two end readings do not show where along the route the loss happens, so the operator checks readings in between and works with the supervisor on whether to flush or loop. The applicable rule or permit sets the residual that must be held.\n\n### Customer complaints: taste, odour, colour and pressure\n\nA complaint is useful data. A field operator should respond politely, record it, check it and report it. The record should include the date and time, the address, the caller's contact details, what was noticed, whether it is hot water, cold water or both, and what the operator found. Common patterns are:\n\n- **Taste or odour:** often old water, low residual, a recently changed source or a plumbing problem inside the building. Check the residual at the tap and nearby hydrants. A chlorine smell is common close to the plant or after a dose change; measure the residual rather than guess.\n- **Colour (brown or red):** usually iron stirred up by a flow reversal, a hydrant use or a break. Yellow, white or cloudy water may be air, sediment or other causes. Flushing usually clears it. Note any flow change, hydrant use or valve work nearby.\n- **Low pressure:** check whether it is one house (inside plumbing, a closed curb stop, a clogged meter strainer) or the neighbourhood (a main break, a closed valve, a pump or tank problem). Compare with nearby customers.\n- **High pressure or hammer:** may signal a PRV problem or a quick valve closure.\n\nIf the pattern suggests a health concern, such as sudden illness reports or an evident contamination, the operator escalates to the supervisor and follows the system's emergency plan. Records of complaints let the utility see clusters and trends that no single call shows.\n\n*Worked example. Over one week the fictional Cedar Rise zone, with 1,200 customers, logs 18 brown-water calls.* Complaint rate = 18 / 1,200 x 1,000 = **15 calls per 1,000 customers**. If the call log shows the addresses clustered on two streets within a day of hydrant flushing, the likely cause is stirred-up sediment, and a short follow-up flush with a recorded residual check is a sensible response. If the calls are scattered across the zone with no event nearby, look wider: a source change, a tank problem or an old main.\n\n### Coliform sampling: purpose and site idea\n\nColiform bacteria are **indicators**. They are not usually the cause of illness themselves, but their presence suggests that contamination might have reached the water, so a positive result leads to the follow-up the rule requires, such as repeat samples, E. coli testing and, in some cases, an assessment of the system. The applicable rule sets how many samples, how often and the response. The utility's **sample siting plan** picks representative locations across the system, including dead ends and areas with low residual, not just easy ones. A sample tap should be clean and representative of the mains water, and the sample must be collected using the lab's method and kept at the right temperature, since poor technique can create a false result. Records of the sample, time, residual and location go with the sample to the lab.\n\n### Lead and copper at concept level\n\nLead and copper enter water mostly from the **plumbing** after the main: lead service lines, lead solder, brass fixtures and copper pipe. Water that is more corrosive dissolves more of these metals, especially after it sits in the pipe. Systems therefore use **corrosion control** as their rule requires and sample at the tap of higher-risk homes. A **service-line inventory** classifies each line by material; the US rule uses classes such as lead, galvanized requiring replacement, non-lead and lead status unknown. The rule sets sampling, action levels and replacement duties. Operators should know that a main repair or meter replacement can disturb a lead line, so the utility's procedures and customer notices apply.\n\n### Public notification\n\n**Public notification** is the duty to tell the people served when specified situations occur, from a contamination event or treatment failure to a violation. Its purpose is to let people protect themselves, and the rule sets who has to be told, how quickly and in what words. An operator's role is to report promptly and accurately and to leave the wording to the person responsible. A customer-facing message should use plain language, say what happened, what to do and who to call.\n\n### Operator certification and continuing education\n\nOperators are certified because the work affects public health. Entry-level exams commonly cover topics introduced in this course, but the certifying agency's exam outline is the guide, and the jurisdiction sets which grade each system class and role needs. **Continuing education** keeps the operator current with rules, equipment and safety methods, and is usually required for renewal. The certifying agency sets the hours and the renewal cycle. This course is a non-credit learning pilot and does not award CEUs or contact hours.\n\n### Working with the regulator and the public\n\nThe regulator is a partner as much as an inspector. Operators should keep accurate records, answer questions plainly, report problems early, and ask when unsure. With the public, being clear, polite and consistent builds trust: explain what the utility is doing, why, and how long it will take. Do not guess or speculate about health effects; refer questions to the person responsible. Plain, early honesty is better than a polished answer that turns out to be wrong.",
      "evidence": "### Fictional scenario: Willow Mill and Cedar Rise\n\nWillow Mill is a fictional system with a 450,000 gal tank that passes about 180,000 gal each day. At the dead end of its Cedar Rise zone, which has 1,600 customers, the residual reads 0.45 mg/L against 1.80 mg/L leaving the plant, and 24 brown-water calls arrived in one week.\n\n### Your decision\n\nFind the tank's water age, the percent of residual lost and the complaint rate. Say what you would flush or sample and what you would tell customers.",
      "assignment": "Write a half-page response for the Willow Mill supervisor. Calculate the water age, the residual loss and the complaint rate per 1,000 customers, and explain in your own words how you would respond, record and communicate. Do not state a required residual; say the applicable rule or permit sets it.",
      "rubric": [
        "Calculates water age 450,000 / 180,000 = 2.5 days, loss 75 percent and rate 15 per 1,000.",
        "Proposes a measured response such as flushing the dead end, rechecking the residual and recording the calls and results.",
        "Uses plain customer language and refers to the rule or permit for any required residual or notice without quoting a limit."
      ],
      "facilitatorGuide": "Water age = 450,000 / 180,000 = 2.5 days. Residual loss = (1.80 - 0.45) / 1.80 = 75 percent. Complaint rate = 24 / 1,600 x 1,000 = 15 per 1,000. Accept plans to flush or loop the dead end, check tank turnover, sample representative sites and log each call. Do not accept a stated minimum residual as a limit; the applicable rule or permit sets it.",
      "activities": [
        {
          "kind": "lesson",
          "minutes": 15,
          "instruction": "Study the lesson and reproduce the worked examples."
        },
        {
          "kind": "reading",
          "minutes": 10,
          "instruction": "Read the source sections and note one point that applies to your own system."
        },
        {
          "kind": "exercise",
          "minutes": 18,
          "instruction": "Work through the case evidence and prepare the written assignment."
        },
        {
          "kind": "exercise",
          "minutes": 5,
          "instruction": "Compare one answer with a distractor mistake, then self-check against the case evidence. Optional notes can capture your reasoning; count only active work."
        },
        {
          "kind": "assessment",
          "minutes": 5,
          "instruction": "Complete the checks, review the feedback and take the final assessment."
        }
      ],
      "sourceIds": [
        "epa-rtcr",
        "epa-lcr",
        "epa-pn",
        "cdc-water"
      ],
      "checks": [
        {
          "id": "ceu-water-distribution-overview-quality-compliance-c1",
          "objective": "quality-compliance",
          "prompt": "A fictional operator asks why a small disinfectant residual is kept in the pipes after treatment. The best reason is that the residual:",
          "choices": [
            "Keeps working in the pipes and warns when it is used up",
            "Replaces the need for flushing the distribution system",
            "Improves taste by lowering the water temperature",
            "Raises the pH to protect the pipe from corrosion"
          ],
          "correctIndex": 0,
          "explanation": "A residual protects against regrowth and warns of old water or contamination. The \"Replaces the need for flushing the distribution system\" choice is not a substitute for flushing. The \"Improves taste by lowering the water temperature\" choice is unrelated to residual. The \"Raises the pH to protect the pipe from corrosion\" choice mixes the residual with corrosion control."
        },
        {
          "id": "ceu-water-distribution-overview-quality-compliance-c2",
          "objective": "quality-compliance",
          "prompt": "The fictional Cedar Rise zone has 1,600 customers and logs 24 brown-water calls in a week. The complaint rate per 1,000 customers is:",
          "choices": [
            "1.5 calls per 1,000",
            "15 calls per 1,000",
            "67 calls per 1,000",
            "0.015 calls per 1,000"
          ],
          "correctIndex": 1,
          "explanation": "Rate = 24 / 1,600 x 1,000 = 15 calls per 1,000 customers. The \"1.5 calls per 1,000\" choice used a base of 100 instead of 1,000. The \"67 calls per 1,000\" choice inverted the ratio (1,600 / 24 = 66.7 customers per call). The \"0.015 calls per 1,000\" choice stopped before multiplying by 1,000."
        },
        {
          "id": "ceu-water-distribution-overview-quality-compliance-c3",
          "objective": "quality-compliance",
          "prompt": "A fictional lab reports coliform bacteria in a routine sample. The way to understand this result is that coliform:",
          "choices": [
            "Is the usual cause of most waterborne illness in pipes",
            "Is expected in treated water at low background levels",
            "Is a measure of the disinfectant residual in the pipe",
            "Is an indicator that contamination may have arrived"
          ],
          "correctIndex": 3,
          "explanation": "Coliform is an indicator, so a positive result leads to the follow-up the rule requires, such as repeat samples and an investigation. The \"Is the usual cause of most waterborne illness in pipes\" choice overstates it. The \"Is expected in treated water at low background levels\" choice dismisses a result the rule treats as a signal. The \"Is a measure of the disinfectant residual in the pipe\" choice confuses a bacterial test with a chemical residual."
        },
        {
          "id": "ceu-water-distribution-overview-quality-compliance-c4",
          "objective": "quality-compliance",
          "prompt": "Brown water appears on two fictional streets a day after hydrant flushing. The most likely cause is:",
          "choices": [
            "Iron and sediment stirred up by changed flow",
            "A very high chlorine residual throughout the system",
            "A failed meter at each of the affected homes",
            "Lead dissolving from the nearby water tower"
          ],
          "correctIndex": 0,
          "explanation": "The timing and clustering point to iron and sediment lifted by the changed flow. The \"A very high chlorine residual throughout the system\" choice does not explain a cluster of calls right after flushing. The \"A failed meter at each of the affected homes\" choice would need many meters to fail at once, which is unlikely. The \"Lead dissolving from the nearby water tower\" choice mixes in a metal that comes from plumbing."
        },
        {
          "id": "ceu-water-distribution-overview-quality-compliance-c5",
          "objective": "quality-compliance",
          "prompt": "A fictional utility explains that most lead in tap water comes from:",
          "choices": [
            "The treatment plant clear well and its transfer pumps",
            "Plumbing after the main, like service lines and solder",
            "The natural water in the river or aquifer source",
            "The hydrant lateral running under the street"
          ],
          "correctIndex": 1,
          "explanation": "Lead mostly enters from service lines, solder and fixtures, especially after water sits. The \"The treatment plant clear well and its transfer pumps\" choice is not a typical source of lead at the tap. The \"The natural water in the river or aquifer source\" choice is not typical. The \"The hydrant lateral running under the street\" choice is public piping that does not feed taps."
        },
        {
          "id": "ceu-water-distribution-overview-quality-compliance-c6",
          "objective": "quality-compliance",
          "prompt": "A fictional contamination event affects a neighbourhood. The purpose of public notification is to:",
          "choices": [
            "Replace the need for reports to the regulator on events",
            "Assign blame to the operator nearest to the event",
            "Let customers protect themselves with plain, timely facts",
            "Reduce the number of calls that customers make"
          ],
          "correctIndex": 2,
          "explanation": "Notification exists so people can protect their health, and the rule sets who is told and when. The \"Replace the need for reports to the regulator on events\" choice is a separate duty. The \"Assign blame to the operator nearest to the event\" choice is not a purpose. The \"Reduce the number of calls that customers make\" choice may happen, but it is not the reason."
        }
      ]
    }
  ],
  "finalAssessment": [
    {
      "id": "ceu-water-distribution-overview-system-components-f1",
      "objective": "system-components",
      "prompt": "A fictional tank at Kestrel Ridge has a water surface at elevation 640 ft. A customer's service is at elevation 512 ft. Use 0.433 psi per foot of water and 2.31 ft per psi. Ignoring friction, the static pressure at the customer, to one decimal place, is:",
      "choices": [
        "277.1 psi",
        "295.7 psi",
        "55.4 psi",
        "221.7 psi"
      ],
      "correctIndex": 2,
      "explanation": "Static head is the elevation difference, 640 - 512 = 128 ft, and 128 x 0.433 = 55.42, or 55.4 psi. The \"277.1 psi\" choice used the tank elevation alone instead of the difference. The \"295.7 psi\" choice multiplied by 2.31 feet per psi instead of dividing. The \"221.7 psi\" choice used the customer's elevation alone."
    },
    {
      "id": "ceu-water-distribution-overview-system-components-f2",
      "objective": "system-components",
      "prompt": "A fictional standpipe level falls from 62 ft to 49 ft above a pressure gauge at its base. Use 0.433 psi per foot of water. The drop in static pressure at that gauge, to one decimal place, is:",
      "choices": [
        "5.6 psi",
        "30.0 psi",
        "26.8 psi",
        "21.2 psi"
      ],
      "correctIndex": 0,
      "explanation": "The change in head is 62 - 49 = 13 ft, and 13 x 0.433 = 5.63, or 5.6 psi. The \"30.0 psi\" choice multiplied the drop by 2.31 instead of dividing. The \"26.8 psi\" choice converted the starting level instead of the change. The \"21.2 psi\" choice converted the ending level instead of the change."
    },
    {
      "id": "ceu-water-distribution-overview-system-components-f3",
      "objective": "system-components",
      "prompt": "A fictional standpipe holds water from its floor up to its overflow. A pump must lift the water that lies below the height needed for minimum pressure, which is called:",
      "choices": [
        "Fire-flow reserve, which no pump is allowed to touch",
        "Surge storage, which is sized to absorb water hammer",
        "Clear well volume, which is kept for contact time",
        "Dead storage, which gives no useful pressure on its own"
      ],
      "correctIndex": 3,
      "explanation": "In a standpipe the lower water cannot give acceptable pressure, so it is dead storage unless pumped. The \"Fire-flow reserve, which no pump is allowed to touch\" choice is volume set aside for fire demand, which may be delivered by gravity or by pumps; it is not defined as the water below minimum-pressure height. The \"Surge storage, which is sized to absorb water hammer\" choice confuses storage with a surge vessel. The \"Clear well volume, which is kept for contact time\" choice names a plant basin."
    },
    {
      "id": "ceu-water-distribution-overview-system-components-f4",
      "objective": "system-components",
      "prompt": "A fictional hillside neighbourhood sees very high pressure while a ridge top sees very low pressure from the same main. The usual remedy that also protects pipes and fixtures is to:",
      "choices": [
        "Close the boundary valve and leave the ridge top without water",
        "Split into pressure zones, with a booster for the ridge",
        "Add a larger check valve at the treatment plant",
        "Raise the whole system until the ridge has enough"
      ],
      "correctIndex": 1,
      "explanation": "Splitting the area into zones lets a booster pump or a higher tank serve the ridge while a PRV lowers pressure in the valley, so each zone stays in a workable range. The \"Close the boundary valve and leave the ridge top without water\" choice leaves customers without service. The \"Add a larger check valve at the treatment plant\" choice treats a check valve as a pressure control, which it is not. The \"Raise the whole system until the ridge has enough\" choice would push valley pressures higher and stress pipes and plumbing."
    },
    {
      "id": "ceu-water-distribution-overview-system-components-f5",
      "objective": "system-components",
      "prompt": "A fictional utility lists the pipe it holds as old gray cast iron, ductile iron and PVC. Compared with gray cast iron, ductile iron is valued because it:",
      "choices": [
        "Is immune to corrosion, even in the most aggressive soil",
        "Can bend slightly before it breaks, resisting shock",
        "Is light enough to need no thrust restraint",
        "Is welded into one length with no joints"
      ],
      "correctIndex": 1,
      "explanation": "Ductile iron can deform more before it fractures, so it resists shock and ground movement better than brittle gray cast iron. The \"Is immune to corrosion, even in the most aggressive soil\" choice is wrong because ductile iron still corrodes and often needs encasement. The \"Is light enough to need no thrust restraint\" choice ignores that thrust restraint is needed at bends and ends for most pressure pipe. The \"Is welded into one length with no joints\" choice describes welded steel; ductile iron uses push-on and mechanical joints."
    },
    {
      "id": "ceu-water-distribution-overview-operating-system-f1",
      "objective": "operating-system",
      "prompt": "A fictional tank at Kestrel Ridge is an upright cylinder with a 30 ft inside diameter, and its level falls 4.5 ft over the evening peak. Use 3.1416 for pi and 7.48 gal per ft3. The volume drawn from the tank, to the nearest gallon, is:",
      "choices": [
        "95,172 gal",
        "3,181 gal",
        "425 gal",
        "23,793 gal"
      ],
      "correctIndex": 3,
      "explanation": "Area = 3.1416 x 30 x 30 / 4 = 706.86 ft2; volume = 706.86 x 4.5 = 3,180.87 ft3; gallons = 3,180.87 x 7.48 = 23,792.9, or 23,793. The \"95,172 gal\" choice forgot to divide the area by 4. The \"3,181 gal\" choice stayed in cubic feet. The \"425 gal\" choice divided by 7.48."
    },
    {
      "id": "ceu-water-distribution-overview-operating-system-f2",
      "objective": "operating-system",
      "prompt": "A fictional main with a 10 in inside diameter carries 900 gpm. Use 3.1416 for pi, 449 gpm per cfs and velocity = flow in cfs divided by area in ft2. The velocity in the main, to two decimal places, is:",
      "choices": [
        "3.68 ft/s",
        "0.92 ft/s",
        "1,650.11 ft/s",
        "220.60 ft/s"
      ],
      "correctIndex": 0,
      "explanation": "Area = 3.1416 x (10/12)2 / 4 = 0.54542 ft2; flow = 900 / 449 = 2.0045 cfs; velocity = 2.0045 / 0.54542 = 3.68 ft/s. The \"0.92 ft/s\" choice forgot to divide the area by 4. The \"1,650.11 ft/s\" choice used gpm without converting to cfs. The \"220.60 ft/s\" choice divided by 7.48 instead of 449."
    },
    {
      "id": "ceu-water-distribution-overview-operating-system-f3",
      "objective": "operating-system",
      "prompt": "A fictional water hammer event follows a hard hydrant closure. The most direct cause of a hammer wave is:",
      "choices": [
        "A slow rise in the chlorine residual at the plant",
        "A tank that is nearly empty at the evening peak",
        "A sudden change in the speed of moving water",
        "A hydrant that was left with its cap on tightly"
      ],
      "correctIndex": 2,
      "explanation": "Water hammer comes from a sudden velocity change, which is why valves are operated slowly. The \"A slow rise in the chlorine residual at the plant\" choice has no hydraulic effect on pressure. The \"A tank that is nearly empty at the evening peak\" choice would lower pressure, not start a pressure wave. The \"A hydrant that was left with its cap on tightly\" choice has no bearing on a closure."
    },
    {
      "id": "ceu-water-distribution-overview-operating-system-f4",
      "objective": "operating-system",
      "prompt": "A fictional utility paints hydrant bonnets by flow class, and a fire captain asks what the bonnet colour tells her crew. The best answer is that it:",
      "choices": [
        "Shows that the hydrant has been taken out of service",
        "Gives the pipe material of the hydrant lateral",
        "Records the date of the last valve exercise on the main",
        "Marks the rated flow class the utility assigned"
      ],
      "correctIndex": 3,
      "explanation": "Many utilities paint by capacity class so crews know what flow to expect. The \"Shows that the hydrant has been taken out of service\" choice is done with a separate marking such as a bag or tag. The \"Gives the pipe material of the hydrant lateral\" choice is not what colour is used for. The \"Records the date of the last valve exercise on the main\" choice would be a record entry, not a paint colour."
    },
    {
      "id": "ceu-water-distribution-overview-operating-system-f5",
      "objective": "operating-system",
      "prompt": "A fictional technician wants a grease for a hydrant stem that will touch drinking water. The suitable product is one that:",
      "choices": [
        "Is a general-purpose grease taken from the shop shelf",
        "Is certified to a drinking-water contact standard",
        "Is labelled as weather resistant and long lasting",
        "Is the thickest and stickiest grease on the shelf"
      ],
      "correctIndex": 1,
      "explanation": "Materials touching drinking water should be approved for that use, normally by certification to a recognised standard, and should suit the hydrant maker's advice. The \"Is a general-purpose grease taken from the shop shelf\" choice is a common but unsafe habit. The \"Is labelled as weather resistant and long lasting\" choice describes performance, not safety for water contact. The \"Is the thickest and stickiest grease on the shelf\" choice treats thickness as a measure of suitability."
    },
    {
      "id": "ceu-water-distribution-overview-maintenance-repair-f1",
      "objective": "maintenance-repair",
      "prompt": "A fictional customer meter has tested at 93 percent accuracy, meaning it registers 93 percent of the water that passes. It recorded 14,880 gal in a quarter. The actual use, in gallons, is:",
      "choices": [
        "13,838 gal",
        "15,922 gal",
        "16,000 gal",
        "1,042 gal"
      ],
      "correctIndex": 2,
      "explanation": "True use = recorded / accuracy = 14,880 / 0.93 = 16,000 gal. The \"13,838 gal\" choice multiplied by 0.93, which lowers the figure again. The \"15,922 gal\" choice added 7 percent of the recorded value, which is not the same as dividing. The \"1,042 gal\" choice took 7 percent of the recorded value (0.07 x 14,880); the true shortfall is 7 percent of actual use, 1,120 gal, and the question asks for the true use."
    },
    {
      "id": "ceu-water-distribution-overview-maintenance-repair-f2",
      "objective": "maintenance-repair",
      "prompt": "A fictional plant uses a chemical that is harmful at low concentration, and the utility must choose a device at the meter. The best choice for a high-hazard connection is:",
      "choices": [
        "A reduced pressure zone assembly",
        "A residential dual check valve",
        "A double check assembly",
        "An atmospheric vacuum breaker"
      ],
      "correctIndex": 0,
      "explanation": "An RPZ is the strongest mechanical device and is used for high hazard. The \"A residential dual check valve\" choice is a light-duty device for homes. The \"A double check assembly\" choice is suited to low hazard. The \"An atmospheric vacuum breaker\" choice protects against backsiphonage only and is not meant for continuous pressure."
    },
    {
      "id": "ceu-water-distribution-overview-maintenance-repair-f3",
      "objective": "maintenance-repair",
      "prompt": "A fictional irrigation system has a pump that can raise downstream pressure above the supply. A fictional installer proposes a pressure vacuum breaker. The concern is that this device:",
      "choices": [
        "Handles backsiphonage but not backpressure",
        "Needs a power supply to hold its checks closed",
        "Is the same as an air gap in effectiveness",
        "Fails open whenever supply pressure is high"
      ],
      "correctIndex": 0,
      "explanation": "A pressure vacuum breaker uses an air inlet for backsiphonage and does not handle backpressure. The \"Needs a power supply to hold its checks closed\" choice invents a power need. The \"Is the same as an air gap in effectiveness\" choice overstates its protection. The \"Fails open whenever supply pressure is high\" choice misdescribes the device: normal supply pressure holds the air inlet closed, and it opens only when pressure falls."
    },
    {
      "id": "ceu-water-distribution-overview-maintenance-repair-f4",
      "objective": "maintenance-repair",
      "prompt": "A fictional utility wants a meter with no moving parts for a pipe that runs full. It would measure the voltage made by water moving through a magnetic field. The meter type is:",
      "choices": [
        "A nutating disc meter, which suits low flows",
        "A compound meter, which has two measuring elements",
        "A magnetic meter, which needs a full pipe",
        "A turbine meter, which needs a spinning rotor"
      ],
      "correctIndex": 2,
      "explanation": "A magnetic meter has no moving parts but needs a full pipe. The \"A nutating disc meter, which suits low flows\" choice is a positive displacement design with a moving disc. The \"A compound meter, which has two measuring elements\" choice combines low-flow and high-flow measuring elements, which have moving parts. The \"A turbine meter, which needs a spinning rotor\" choice relies on a rotor."
    },
    {
      "id": "ceu-water-distribution-overview-maintenance-repair-f5",
      "objective": "maintenance-repair",
      "prompt": "A fictional contractor connects a hose to the open outlet of a yard hydrant meter and leaves the other end submerged in a bucket of soapy water. The link between the drinking water and the bucket is:",
      "choices": [
        "A containment device, since it sits on the meter service line",
        "A cross-connection, since a path to a contaminant exists",
        "A pressure zone, since it is fed from its own source",
        "An air gap, since the hose end is open to the air"
      ],
      "correctIndex": 1,
      "explanation": "A hose in a bucket gives a path for backflow, which makes it a cross-connection. The \"A containment device, since it sits on the meter service line\" choice confuses a hazard with a protective device. The \"A pressure zone, since it is fed from its own source\" choice confuses plumbing with system zoning. The \"An air gap, since the hose end is open to the air\" choice would need an unobstructed vertical space above the bucket's flood-level rim, and this hose end is under water."
    },
    {
      "id": "ceu-water-distribution-overview-quality-compliance-f1",
      "objective": "quality-compliance",
      "prompt": "A fictional tank at Willow Mill holds 450,000 gal, and on average 180,000 gal passes through it each day. Treat water age as volume divided by daily flow. The approximate water age, in days, is:",
      "choices": [
        "0.40 days",
        "60 days",
        "270,000 days",
        "2.5 days"
      ],
      "correctIndex": 3,
      "explanation": "Water age = 450,000 / 180,000 = 2.5 days. The \"0.40 days\" choice inverted the ratio. The \"60 days\" choice converted to hours but kept the unit days. The \"270,000 days\" choice subtracted instead of dividing."
    },
    {
      "id": "ceu-water-distribution-overview-quality-compliance-f2",
      "objective": "quality-compliance",
      "prompt": "A fictional customer reports low pressure, and a neighbour says hers is normal. The best first thought is that the problem is probably:",
      "choices": [
        "A main break that has cut pressure across the whole zone",
        "A tank that has overflowed at the top of its range",
        "Inside that building or its service, like a curb stop",
        "A PRV failure that has hit the whole pressure zone"
      ],
      "correctIndex": 2,
      "explanation": "When one house is low and the neighbour is normal, the cause is likely local, so check the service and plumbing. The \"A main break that has cut pressure across the whole zone\" choice would affect many customers. The \"A tank that has overflowed at the top of its range\" choice would not lower pressure. The \"A PRV failure that has hit the whole pressure zone\" choice would also affect many."
    },
    {
      "id": "ceu-water-distribution-overview-quality-compliance-f3",
      "objective": "quality-compliance",
      "prompt": "A fictional sample siting plan picks locations for coliform sampling. The best plan includes:",
      "choices": [
        "Sites that are easy to reach, near the plant and the main office",
        "One convenient tap that is sampled repeatedly each period",
        "Just the newest mains, where the residual is fresh",
        "Representative points, with dead ends and weak-residual areas"
      ],
      "correctIndex": 3,
      "explanation": "A siting plan should represent the whole system, including places with the highest risk of trouble. The \"Sites that are easy to reach, near the plant and the main office\" choice gives a rosy picture. The \"One convenient tap that is sampled repeatedly each period\" choice hides spatial differences. The \"Just the newest mains, where the residual is fresh\" choice leaves out older mains."
    },
    {
      "id": "ceu-water-distribution-overview-quality-compliance-f4",
      "objective": "quality-compliance",
      "prompt": "A fictional operator asks why continuing education is usually required for certification renewal. The best answer is that it:",
      "choices": [
        "Keeps operators current on rules, equipment and safety",
        "Replaces the need for passing an exam at the entry level",
        "Guarantees a pay increase at the next review",
        "Awards contact hours for any course"
      ],
      "correctIndex": 0,
      "explanation": "Continuing education keeps knowledge current, and the certifying agency sets the hours. The \"Replaces the need for passing an exam at the entry level\" choice mixes up entry exams with renewal. The \"Guarantees a pay increase at the next review\" choice is not a purpose. The \"Awards contact hours for any course\" choice is incorrect, since agencies decide what counts."
    },
    {
      "id": "ceu-water-distribution-overview-quality-compliance-f5",
      "objective": "quality-compliance",
      "prompt": "A fictional steady residual point suddenly reads zero. The best next step is to:",
      "choices": [
        "Assume the line is safe and log nothing further",
        "Repeat the test, check the instrument and report it",
        "Flush the whole zone before telling the supervisor anything",
        "Raise the plant dose on your own"
      ],
      "correctIndex": 1,
      "explanation": "A zero reading may be an instrument problem or a real event, so confirm it and report. The \"Assume the line is safe and log nothing further\" choice skips a possible signal. The \"Flush the whole zone before telling the supervisor anything\" choice acts before checking. The \"Raise the plant dose on your own\" choice changes the plant without authority."
    }
  ],
  "alternateFinalAssessment": [
    {
      "id": "ceu-water-distribution-overview-system-components-a1",
      "objective": "system-components",
      "prompt": "A fictional tank at Pine Hollow has a water surface at elevation 812 ft. A valley customer's service is at elevation 655 ft. Use 0.433 psi per foot of water and 2.31 ft per psi. Ignoring friction, the static pressure at the customer, to one decimal place, is:",
      "choices": [
        "351.6 psi",
        "362.7 psi",
        "68.0 psi",
        "283.6 psi"
      ],
      "correctIndex": 2,
      "explanation": "Static head is the elevation difference, 812 - 655 = 157 ft, and 157 x 0.433 = 67.98, or 68.0 psi. The \"351.6 psi\" choice used the tank elevation alone instead of the difference. The \"362.7 psi\" choice multiplied by 2.31 feet per psi instead of dividing. The \"283.6 psi\" choice used the customer's elevation alone."
    },
    {
      "id": "ceu-water-distribution-overview-system-components-a2",
      "objective": "system-components",
      "prompt": "A fictional elevated tank level falls from 104 ft to 88 ft above a gauge during the evening peak. Use 0.433 psi per foot of water. The drop in static pressure at that gauge, to one decimal place, is:",
      "choices": [
        "6.9 psi",
        "37.0 psi",
        "45.0 psi",
        "38.1 psi"
      ],
      "correctIndex": 0,
      "explanation": "The change in head is 104 - 88 = 16 ft, and 16 x 0.433 = 6.93, or 6.9 psi. The \"37.0 psi\" choice multiplied the drop by 2.31 instead of dividing. The \"45.0 psi\" choice converted the starting level instead of the change. The \"38.1 psi\" choice converted the ending level instead of the change."
    },
    {
      "id": "ceu-water-distribution-overview-system-components-a3",
      "objective": "system-components",
      "prompt": "A fictional utility covers and screens its tanks and fits locking hatches mainly so that:",
      "choices": [
        "Water level can no longer change with the demand cycle",
        "Water age drops to zero in the tank",
        "Pumps stop needing to start during the evening peak",
        "Outside material stays out, and the tank can be cleaned"
      ],
      "correctIndex": 3,
      "explanation": "Covers and locked, accessible hatches protect stored water and let crews inspect and clean it. The \"Water level can no longer change with the demand cycle\" choice is wrong because level still follows demand. The \"Water age drops to zero in the tank\" choice overstates the effect, since water still sits in the tank. The \"Pumps stop needing to start during the evening peak\" choice confuses tank cover with the equalising role of storage."
    },
    {
      "id": "ceu-water-distribution-overview-system-components-a4",
      "objective": "system-components",
      "prompt": "A fictional electrician plans to rely on a customer's copper water service as the only ground for new house wiring. The better answer for the operator is that the practice:",
      "choices": [
        "Is fine because metal pipe is such a good electrical conductor",
        "Is unsafe, since a plastic repair can break the path",
        "Is acceptable if the meter is also bonded across",
        "Helps the cathodic protection system do its work"
      ],
      "correctIndex": 1,
      "explanation": "A water service is not a dependable sole ground: a plastic repair or a meter change can break the path, and current on the line can speed corrosion and shock a crew that cuts it. The electrical code and electrical authority decide how the building is grounded and bonded. The \"Is fine because metal pipe is such a good electrical conductor\" choice treats conductivity as approval. The \"Is acceptable if the meter is also bonded across\" choice mixes in meter bonding, which keeps continuity across the meter but does not make the service a dependable sole ground. The \"Helps the cathodic protection system do its work\" choice confuses stray current with controlled cathodic protection."
    },
    {
      "id": "ceu-water-distribution-overview-system-components-a5",
      "objective": "system-components",
      "prompt": "A fictional town hopes to improve its ISO fire-protection grading and its pipe network redundancy. The step that helps both is to:",
      "choices": [
        "Replace gate valves with a single butterfly valve at the plant",
        "Interconnect dead-end mains into loops and add fire flow",
        "Lower the tank level so more water is stored in the pipes",
        "Remove hydrants from the low-use streets nearby"
      ],
      "correctIndex": 1,
      "explanation": "Loops and adequate fire flow raise redundancy and improve the water-supply part of the grade. The \"Replace gate valves with a single butterfly valve at the plant\" choice adds no second feed or fire flow and could reduce how finely sections can be isolated. The \"Lower the tank level so more water is stored in the pipes\" choice reduces stored water and pressure. The \"Remove hydrants from the low-use streets nearby\" choice weakens fire protection."
    },
    {
      "id": "ceu-water-distribution-overview-operating-system-a1",
      "objective": "operating-system",
      "prompt": "A fictional main with a 12 in inside diameter runs 2,000 ft. Use 3.1416 for pi and 7.48 gal per ft3. The volume of water in the main, to the nearest gallon, is:",
      "choices": [
        "46,998 gal",
        "1,571 gal",
        "210 gal",
        "11,750 gal"
      ],
      "correctIndex": 3,
      "explanation": "Area = 3.1416 x 1 x 1 / 4 = 0.7854 ft2; volume = 0.7854 x 2,000 = 1,570.8 ft3; gallons = 1,570.8 x 7.48 = 11,750. The \"46,998 gal\" choice forgot to divide the area by 4. The \"1,571 gal\" choice stayed in cubic feet. The \"210 gal\" choice divided by 7.48."
    },
    {
      "id": "ceu-water-distribution-overview-operating-system-a2",
      "objective": "operating-system",
      "prompt": "A fictional tank needs 36,000 gal to refill. Its pump adds 400 gpm while customer demand removes 250 gpm from the system. Assuming those rates stay steady, the time to refill, in hours, is:",
      "choices": [
        "4.0 hours",
        "1.5 hours",
        "0.9 hours",
        "2.4 hours"
      ],
      "correctIndex": 0,
      "explanation": "The net inflow is 400 - 250 = 150 gpm; time = 36,000 / 150 = 240 min = 4.0 hours. The \"1.5 hours\" choice ignored the demand. The \"0.9 hours\" choice added demand to the pump rate instead of subtracting. The \"2.4 hours\" choice used the demand rate alone."
    },
    {
      "id": "ceu-water-distribution-overview-operating-system-a3",
      "objective": "operating-system",
      "prompt": "A fictional pressure reducing valve feeds a low zone. The downstream setting matters because it:",
      "choices": [
        "Controls how high the upstream tank can fill",
        "Decides which way the check valve will close",
        "Sets the controlled pressure entering the lower zone",
        "Is used to throttle the flow during a hydrant flow test"
      ],
      "correctIndex": 2,
      "explanation": "A PRV holds its downstream setting, so that setting is the pressure entering the lower zone; each customer's pressure then varies with elevation and flow. The \"Controls how high the upstream tank can fill\" choice describes an altitude valve. The \"Decides which way the check valve will close\" choice mixes up a PRV with a check valve. The \"Is used to throttle the flow during a hydrant flow test\" choice treats a PRV as a throttling valve for tests."
    },
    {
      "id": "ceu-water-distribution-overview-operating-system-a4",
      "objective": "operating-system",
      "prompt": "A fictional utility starts a flushing program. Its main purpose is to:",
      "choices": [
        "Raise the static pressure in the main for a few hours",
        "Lower the rated flow class of nearby hydrants",
        "Test the strength of the pipe wall by pressure",
        "Clear sediment and old water and restore residual"
      ],
      "correctIndex": 3,
      "explanation": "Flushing replaces old water with fresher water that carries residual and clears sediment, with a plan for where the discharge goes. The \"Raise the static pressure in the main for a few hours\" choice is not an effect of opening a hydrant. The \"Lower the rated flow class of nearby hydrants\" choice confuses flushing with flow testing and has no effect on hydrant class. The \"Test the strength of the pipe wall by pressure\" choice is not a purpose of flushing."
    },
    {
      "id": "ceu-water-distribution-overview-operating-system-a5",
      "objective": "operating-system",
      "prompt": "A fictional utility puts an isolation valve on each hydrant lateral. The purpose is to:",
      "choices": [
        "Keep the hydrant barrel from draining after it has been used",
        "Isolate one hydrant for repair, keeping the main in service",
        "Restrain the hydrant against thrust from pressure",
        "Throttle fire flow during a hydrant flow test"
      ],
      "correctIndex": 1,
      "explanation": "A lateral valve lets the utility repair or replace a hydrant while customers stay in service. The \"Keep the hydrant barrel from draining after it has been used\" choice reverses the drain port's job, which is to let the barrel drain. The \"Restrain the hydrant against thrust from pressure\" choice describes thrust blocks or restraints. The \"Throttle fire flow during a hydrant flow test\" choice misuses an isolation valve, which should be run open or closed."
    },
    {
      "id": "ceu-water-distribution-overview-maintenance-repair-a1",
      "objective": "maintenance-repair",
      "prompt": "A fictional leak at Pike Hollow runs at 1.8 gpm for 45 days. Use 1,440 min per day. The total volume lost, in gallons, is:",
      "choices": [
        "1,944 gal",
        "2,592 gal",
        "116,640 gal",
        "872,467 gal"
      ],
      "correctIndex": 2,
      "explanation": "Minutes = 1,440 x 45 = 64,800; loss = 1.8 x 64,800 = 116,640 gal. The \"1,944 gal\" choice used 24 hours instead of 1,440 minutes. The \"2,592 gal\" choice counted a single day. The \"872,467 gal\" choice multiplied by 7.48 even though the rate is already in gallons."
    },
    {
      "id": "ceu-water-distribution-overview-maintenance-repair-a2",
      "objective": "maintenance-repair",
      "prompt": "A fictional utility needs protection at an irrigation system with no downstream pump and a risk of backsiphonage only. Of these, the device that fits that duty is:",
      "choices": [
        "A pressure vacuum breaker",
        "A strainer on the meter inlet",
        "A single check with no testing",
        "A plain gate valve"
      ],
      "correctIndex": 0,
      "explanation": "A pressure vacuum breaker suits backsiphonage where no backpressure can occur, where it is approved and installed at the required height above downstream piping. The \"A strainer on the meter inlet\" choice filters debris but gives no backflow protection. The \"A single check with no testing\" choice is not an approved, testable device for this duty. The \"A plain gate valve\" choice stops flow in either direction but is not a backflow device."
    },
    {
      "id": "ceu-water-distribution-overview-maintenance-repair-a3",
      "objective": "maintenance-repair",
      "prompt": "A fictional utility puts one device at a customer's meter and another at a fixture inside. The one at the meter that protects the whole system from the customer is called:",
      "choices": [
        "Containment, which protects the system from that site",
        "Isolation, which guards against one fixture inside",
        "Equalising, which balances tank levels in the zone",
        "Exercising, which operates the valve on a schedule"
      ],
      "correctIndex": 0,
      "explanation": "Containment at the meter or property line protects the public system, while isolation at a fixture protects the building's own plumbing from that fixture. The \"Isolation, which guards against one fixture inside\" choice names the other approach. The \"Equalising, which balances tank levels in the zone\" choice is a storage term. The \"Exercising, which operates the valve on a schedule\" choice is a valve maintenance term."
    },
    {
      "id": "ceu-water-distribution-overview-maintenance-repair-a4",
      "objective": "maintenance-repair",
      "prompt": "A fictional utility tests its large commercial meters more often than its small residential meters. The reason is that large meters:",
      "choices": [
        "Lose accuracy faster than any other type of meter",
        "Are made from different pipe materials",
        "Pass more volume, so a small error costs more",
        "Are impossible to test after installation"
      ],
      "correctIndex": 2,
      "explanation": "More water passes through a large meter, so the same percent error affects more billed gallons. The \"Lose accuracy faster than any other type of meter\" choice is a guess, since accuracy depends on the design and wear. The \"Are made from different pipe materials\" choice is unrelated to testing. The \"Are impossible to test after installation\" choice is false, since meters can be tested in place or removed."
    },
    {
      "id": "ceu-water-distribution-overview-maintenance-repair-a5",
      "objective": "maintenance-repair",
      "prompt": "A fictional backflow assembly passed its test last year, and the owner asks why it must be tested again. The best reason is that:",
      "choices": [
        "The assembly changes its hazard rating over time",
        "Springs, seats and checks can wear or foul unseen",
        "The water in the main changes its source each year",
        "A tester must be paid to keep the assembly valid"
      ],
      "correctIndex": 1,
      "explanation": "Mechanical parts can fail silently, so periodic tests by a qualified tester confirm they work. The \"The assembly changes its hazard rating over time\" choice mixes up hazard rating with device condition. The \"The water in the main changes its source each year\" choice is not a reason for testing. The \"A tester must be paid to keep the assembly valid\" choice misreads the purpose."
    },
    {
      "id": "ceu-water-distribution-overview-quality-compliance-a1",
      "objective": "quality-compliance",
      "prompt": "A fictional dead-end main reads 1.80 mg/L free chlorine leaving the plant and 0.45 mg/L at the end. The percent of residual lost along the way, to the nearest whole percent, is:",
      "choices": [
        "25 percent",
        "300 percent",
        "1.35 mg/L",
        "75 percent"
      ],
      "correctIndex": 3,
      "explanation": "Loss = (1.80 - 0.45) / 1.80 x 100 = 75 percent. The \"25 percent\" choice reported the share that remains. The \"300 percent\" choice divided the loss by the end value instead of the starting value. The \"1.35 mg/L\" choice gave the loss in mg/L, not a percent."
    },
    {
      "id": "ceu-water-distribution-overview-quality-compliance-a2",
      "objective": "quality-compliance",
      "prompt": "A fictional caller reports an odd taste in cold water only. The best record includes:",
      "choices": [
        "Just the caller's name and a note to call back",
        "A guess about who caused the problem and when",
        "Date, address, contact, complaint, hot or cold, findings",
        "The caller's opinion about the utility's water rates and bills"
      ],
      "correctIndex": 2,
      "explanation": "A complete record lets the utility see patterns. The \"Just the caller's name and a note to call back\" choice leaves out the details. The \"A guess about who caused the problem and when\" choice records speculation. The \"The caller's opinion about the utility's water rates and bills\" choice records opinion."
    },
    {
      "id": "ceu-water-distribution-overview-quality-compliance-a3",
      "objective": "quality-compliance",
      "prompt": "A fictional utility prepares a service-line inventory. The purpose is to:",
      "choices": [
        "Set the target pressure for each pressure zone",
        "Test the strength of each customer's service pipe by pressure",
        "Record the date each hydrant was last painted",
        "Classify each line, such as lead, non-lead or unknown"
      ],
      "correctIndex": 3,
      "explanation": "An inventory shows where lead may be, so the utility can plan sampling and replacement. Under the US rule the classes are lead, galvanized requiring replacement, non-lead and lead status unknown. The \"Set the target pressure for each pressure zone\" choice relates to zoning. The \"Test the strength of each customer's service pipe by pressure\" choice would need a pressure test. The \"Record the date each hydrant was last painted\" choice is a hydrant record."
    },
    {
      "id": "ceu-water-distribution-overview-quality-compliance-a4",
      "objective": "quality-compliance",
      "prompt": "A fictional operator works with the regulator after a violation. The best practice is to:",
      "choices": [
        "Report problems early, keep records and ask when unsure",
        "Wait to see if the problem goes away on its own",
        "Speak about health effects without confirming them",
        "Rely on memory when the written records are missing or late"
      ],
      "correctIndex": 0,
      "explanation": "Early, honest reporting with records builds trust. The \"Wait to see if the problem goes away on its own\" choice delays a needed report. The \"Speak about health effects without confirming them\" choice speculates on health. The \"Rely on memory when the written records are missing or late\" choice weakens credibility."
    },
    {
      "id": "ceu-water-distribution-overview-quality-compliance-a5",
      "objective": "quality-compliance",
      "prompt": "A fictional zone has oversized mains and low use. Water age is most likely to:",
      "choices": [
        "Fall, because larger pipes flush themselves",
        "Rise, because water stays longer in the pipes",
        "Stay constant, because tanks set it",
        "Drop to zero, because the residual is high"
      ],
      "correctIndex": 1,
      "explanation": "Oversized mains with low use hold water longer, so age rises. The \"Fall, because larger pipes flush themselves\" choice reverses the effect. The \"Stay constant, because tanks set it\" choice ignores local conditions. The \"Drop to zero, because the residual is high\" choice confuses a residual with age."
    }
  ]
}
