# California Water Treatment Operator, Grade T1 (State Water Board): 280-question review

280 original practice questions: 208 conceptual and 72 calculations, in US customary units, following the question counts by content category in the State Water Board's Expected Range of Knowledge for the T1 treatment exam (scaled from 100 to 250: source water 63, water treatment processes 62, operation and maintenance 50, laboratory procedures 38, regulations, administrative duties and safety 37). A sixth batch of 30 questions was added after a coverage check of the bank against the T1 objective list found objectives with no question. Only objectives marked for T1 are used. More questions can be added later at the end of the source files. This is a local content package, not proof of a production import.

Correct answers are shown beneath each item. See README.md for scope, sources and limits.

### 1: Flow measurement and water level devices (easy)

Which flow device uses a narrowed throat to create a pressure difference that indicates flow?

- **A.** Magnetic flow meter
- **B.** Propeller meter
- **C.** Venturi meter
- **D.** Weir plate

**Answer: C. Venturi meter**

A venturi meter squeezes the flow through a throat and measures the pressure difference between the pipe and the throat. That difference is related to flow.

### 2: Flow measurement and water level devices (medium)

What does a flow totalizer display?

- **A.** The water speed at the center of the pipe
- **B.** The pressure loss across the meter
- **C.** The flow rate at the instant of reading
- **D.** The running volume that has passed the meter

**Answer: D. The running volume that has passed the meter**

A totalizer adds up the volume over time, like an odometer. A rate indicator shows the flow at a single moment.

### 3: Flow measurement and water level devices (medium)

In open-channel flow measurement, what does a weir use to indicate how much water is passing?

- **A.** The height of water above the crest
- **B.** The width of the water surface across the channel
- **C.** The slope of the channel bed over a known length
- **D.** The speed of a float carried along the channel

**Answer: A. The height of water above the crest**

Water depth over a weir crest increases as flow increases, following the weir's head-discharge relationship, so a measured head above the crest can be converted to a flow rate.

### 4: Flow measurement and water level devices (medium)

A pressure sensor near the bottom of a tank reports the water level. Assuming constant water density and constant air pressure above the water, pressure at that point depends on what?

- **A.** The temperature of the stored water
- **B.** The depth of water above the sensor
- **C.** The width of the tank floor
- **D.** The rate of flow entering the tank

**Answer: B. The depth of water above the sensor**

Pressure from water rises with the height of the water column above the sensor, about 0.433 psi for each foot, so pressure can be read as level.

### 5: Flow measurement and water level devices (hard)

Why does a venturi meter cause less lasting pressure loss than a sharp orifice plate?

- **A.** Its throat holds water at a higher speed past the meter
- **B.** Its pressure taps sit farther apart so the drop is spread out
- **C.** It has moving parts that give way to the flow
- **D.** Its smooth outlet cone lets most of the pressure recover

**Answer: D. Its smooth outlet cone lets most of the pressure recover**

The gradual widening after the throat slows the water smoothly and returns much of the pressure. A sharp plate wastes more energy in turbulence.

### 6: Well components and depth measurement (easy)

What is the main purpose of a well casing?

- **A.** To record the water level in the well at all times
- **B.** To support the borehole wall and keep surface water out
- **C.** To meter the volume pumped from the well each day
- **D.** To lift water from the aquifer up to the surface for use

**Answer: B. To support the borehole wall and keep surface water out**

Casing is the pipe lining the borehole. It keeps the hole from caving in and blocks poor-quality water from entering above the screen.

### 7: Well components and depth measurement (easy)

What is the job of a well screen?

- **A.** It lets groundwater flow in while holding sand back
- **B.** It seals the gap between the casing and borehole wall
- **C.** It raises water from the aquifer to the surface at pressure
- **D.** It keeps the pump motor cool during long pumping runs

**Answer: A. It lets groundwater flow in while holding sand back**

The screen is the slotted section placed in the water-bearing zone. Openings are sized to pass water but hold back formation material.

### 8: Well components and depth measurement (medium)

Why is cement grout placed in the space around the upper part of a well casing?

- **A.** To stop the casing from rusting on its inside surface
- **B.** To raise the amount of water the aquifer gives up to the well
- **C.** To block surface water from traveling down outside the casing
- **D.** To hold the screen at the correct depth in the borehole

**Answer: C. To block surface water from traveling down outside the casing**

A sealed annular space prevents runoff and shallow water from following the outside of the casing down to the aquifer.

### 9: Well components and depth measurement (medium)

An electric sounder lowered into a well gives its signal at what moment?

- **A.** The probe senses the motor running
- **B.** The probe tip reaches the bottom of the screen
- **C.** The cable has passed the pump intake
- **D.** The probe tip contacts the water surface

**Answer: D. The probe tip contacts the water surface**

The probe closes a small circuit when it touches water. The marked cable is then read at the measuring point to give depth to water.

### 10: Well components and depth measurement (medium)

Why should depth-to-water readings be taken from the same marked measuring point each time?

- **A.** It removes the need to record the date of each reading
- **B.** Changes in level then reflect the well, not a shifting start
- **C.** It cancels out any stretch in the measuring cable
- **D.** It makes the reading independent of whether the pump is running

**Answer: B. Changes in level then reflect the well, not a shifting start**

A fixed reference point lets readings from different dates be compared. A moving starting point would look like a change in water level.

### 11: Drawdown, specific capacity and abnormal well operation (easy)

What is the static water level in a well?

- **A.** The level after the pump has been off long enough to recover
- **B.** The level at which the pump intake is set in the well
- **C.** The average of the levels recorded over a full year
- **D.** The level while the pump is running at its normal rate

**Answer: A. The level after the pump has been off long enough to recover**

Static level is the undisturbed level with no pumping effect. Drawdown is measured from that level to the pumping level.

### 12: Drawdown, specific capacity and abnormal well operation (medium)

What is meant by well drawdown?

- **A.** The time the level takes to rise again after pumping stops
- **B.** The total volume of water pumped from the well in one day
- **C.** How far the water level falls because the pump is running
- **D.** The distance from ground level down to the pump intake

**Answer: C. How far the water level falls because the pump is running**

Drawdown equals the pumping level minus the static level. A larger drawdown at the same rate means the well is working harder.

### 13: Drawdown, specific capacity and abnormal well operation (medium)

How is specific capacity of a well expressed?

- **A.** Pounds of pressure for each foot of well depth drilled
- **B.** Gallons stored for each foot of casing length in the well
- **C.** Gallons per minute of yield for each foot of drawdown
- **D.** Feet of drawdown for each gallon per minute pumped out

**Answer: C. Gallons per minute of yield for each foot of drawdown**

Specific capacity is yield divided by drawdown, in gpm per ft. A higher number shows a more productive well.

### 14: Drawdown, specific capacity and abnormal well operation (medium)

At the same pumping rate, a well's specific capacity slowly falls over several months. What does this suggest?

- **A.** The well is becoming more productive with each month
- **B.** The measuring point has moved down the casing by mistake
- **C.** Aquifer recharge has begun to run faster than in the past
- **D.** The screen may be plugging or aquifer conditions are declining

**Answer: D. The screen may be plugging or aquifer conditions are declining**

Lower yield per foot of drawdown points to lost well efficiency, such as screen plugging, or to a weakening water supply, and it calls for investigation.

### 15: Drawdown, specific capacity and abnormal well operation (hard)

Sand begins to appear in water from a well that ran clear for years. Pump depth and pumping rate have not changed. Which cause is most likely?

- **A.** A failing screen or filter pack that passes formation material
- **B.** Scale flaking off the discharge piping and mixing with the water
- **C.** A small rise in the aquifer static level over the season
- **D.** A new chlorine feed point installed at the wellhead

**Answer: A. A failing screen or filter pack that passes formation material**

Sand entering a long-clear well suggests the screen or gravel pack has deteriorated so that formation sand gets through with the water.

### 16: Aquifers, the hydrologic cycle and surface water influence (easy)

Which process returns water vapor to the air from plant leaves?

- **A.** Infiltration
- **B.** Transpiration
- **C.** Percolation
- **D.** Runoff

**Answer: B. Transpiration**

Plants draw up soil water and release vapor from their leaves. Infiltration and percolation move water downward, and runoff moves it over the surface.

### 17: Aquifers, the hydrologic cycle and surface water influence (medium)

What describes an unconfined aquifer?

- **A.** A layer that feeds a spring and is not tapped by wells
- **B.** A zone of saturated rock too tight to yield useful water
- **C.** A water-bearing layer whose top is the water table
- **D.** A layer held under pressure between layers of clay

**Answer: C. A water-bearing layer whose top is the water table**

The upper surface of an unconfined aquifer is the water table, and it is recharged from rain and surface water seeping down from above.

### 18: Aquifers, the hydrologic cycle and surface water influence (easy)

Which aquifer material generally gives water to a well most readily?

- **A.** Shale
- **B.** Coarse sand and gravel
- **C.** Clay
- **D.** Dense unfractured granite

**Answer: B. Coarse sand and gravel**

Coarse, clean sand and gravel have large connected pores and pass water easily. Clay holds water but releases it very slowly.

### 19: Aquifers, the hydrologic cycle and surface water influence (hard)

A shallow well near a river shows cloudier water and a temperature change soon after the river rises. What does this suggest?

- **A.** River water is moving into the aquifer toward the well
- **B.** Seasonal air temperature is warming the casing
- **C.** The well has begun drawing from a deeper confined layer
- **D.** The pump is cycling more often because demand is low

**Answer: A. River water is moving into the aquifer toward the well**

Fast changes that follow the river show a link between the stream and the well, so surface contaminants may reach the well water.

### 20: Chemical makeup of groundwater and surface water (easy)

Compared with surface water, groundwater typically carries what?

- **A.** More algae and floating debris
- **B.** Higher levels of suspended silt
- **C.** Wider daily swings in temperature
- **D.** Higher levels of dissolved minerals

**Answer: D. Higher levels of dissolved minerals**

Groundwater spends a long time in contact with rock and soil, so it picks up dissolved minerals. Surface water usually carries more particles and organisms.

### 21: Chemical makeup of groundwater and surface water (medium)

Which pair of dissolved ions is mainly responsible for water hardness?

- **A.** Chloride and sulfate
- **B.** Calcium and magnesium
- **C.** Nitrate and phosphate
- **D.** Sodium and potassium

**Answer: B. Calcium and magnesium**

Hardness is caused mainly by dissolved calcium and magnesium picked up from rock such as limestone and dolomite.

### 22: Chemical makeup of groundwater and surface water (medium)

Which underground condition often leads to dissolved iron and manganese in well water?

- **A.** Oxygen-poor water in contact with the rock
- **B.** A heavy load of suspended silt from storm runoff
- **C.** A high level of free chlorine in the supply
- **D.** Oxygen-rich water in rapid movement through the rock

**Answer: A. Oxygen-poor water in contact with the rock**

With little dissolved oxygen, iron and manganese in soil and rock dissolve. They turn to solid particles and color the water after they meet air.

### 23: Chemical makeup of groundwater and surface water (medium)

After a heavy storm, which change is most expected in a river source?

- **A.** A fall in suspended solids from dilution
- **B.** A steady rise in dissolved mineral content
- **C.** A rise in hardness from deeper rock contact
- **D.** A rise in turbidity and organic matter

**Answer: D. A rise in turbidity and organic matter**

Storm runoff washes soil, debris and organic matter into rivers, so cloudiness and organic content climb while mineral content often falls.

### 24: Alkalinity, hardness and hard water problems (easy)

What does the alkalinity of water measure?

- **A.** Its tendency to carry floating particles
- **B.** Its content of dissolved oxygen at the surface
- **C.** Its ability to resist a drop in pH when acid is added
- **D.** Its ability to kill microbes at a given dose

**Answer: C. Its ability to resist a drop in pH when acid is added**

Alkalinity is the buffering capacity, mostly from bicarbonate, carbonate and hydroxide. It slows pH change when acids enter the water.

### 25: Alkalinity, hardness and hard water problems (medium)

Which chemical is commonly added to raise alkalinity?

- **A.** Carbon dioxide gas
- **B.** Sulfuric acid
- **C.** Soda ash
- **D.** Chlorine gas

**Answer: C. Soda ash**

Soda ash is sodium carbonate and adds carbonate alkalinity. Carbon dioxide lowers pH and shifts the carbonate balance without directly changing total alkalinity, while chlorine gas and sulfuric acid are acids that use up alkalinity.

### 26: Alkalinity, hardness and hard water problems (medium)

What do lime and limestone add to water as they dissolve?

- **A.** Fluoride and sodium
- **B.** Acidity and turbidity
- **C.** Chlorine demand and color
- **D.** Alkalinity and calcium hardness

**Answer: D. Alkalinity and calcium hardness**

Both contain calcium compounds that dissolve to supply calcium, which adds hardness, and carbonate or hydroxide, which adds alkalinity.

### 27: Alkalinity, hardness and hard water problems (easy)

Which problem is caused by hard water in a water heater?

- **A.** Rapid pitting of the copper supply pipes
- **B.** Mineral scale that coats the heating surfaces
- **C.** Brown stains on the tank exterior
- **D.** Excess soap lather that is hard to rinse away

**Answer: B. Mineral scale that coats the heating surfaces**

Heating drives calcium and magnesium out of solution as scale, which insulates the heating surfaces and wastes energy.

### 28: Alkalinity, hardness and hard water problems (hard)

Which statement about alkalinity and hardness is correct?

- **A.** Water rich in sodium bicarbonate can have high alkalinity and low hardness
- **B.** Adding sodium to water raises its hardness in the same way calcium does
- **C.** Alkalinity comes from calcium and magnesium, while hardness comes from carbonate and bicarbonate
- **D.** Hardness is the ability of water to resist a change in pH

**Answer: A. Water rich in sodium bicarbonate can have high alkalinity and low hardness**

The two properties are separate. Hardness comes from calcium and magnesium, while alkalinity comes from carbonate species that sodium can also supply.

### 29: Raw water contaminants and their sources (easy)

Which of these is a microbial contaminant of raw water?

- **A.** Arsenic from certain rocks
- **B.** Lead from old service pipes
- **C.** Giardia cysts
- **D.** Nitrate dissolved from fertilizer

**Answer: C. Giardia cysts**

Giardia is a protozoan parasite. Nitrate, arsenic and lead are chemical contaminants rather than living organisms.

### 30: Raw water contaminants and their sources (medium)

Which is a common source of nitrate in groundwater?

- **A.** Dissolved oxygen carried in rainfall to the soil
- **B.** Limestone dissolving in the aquifer rock
- **C.** Corrosion of pipes inside the treatment plant
- **D.** Fertilizer, manure and septic system leachate

**Answer: D. Fertilizer, manure and septic system leachate**

Nitrogen from fertilizer and wastes moves down through soil to the aquifer, so farms and septic systems near wells are common sources.

### 31: Raw water contaminants and their sources (medium)

How does arsenic commonly get into groundwater?

- **A.** By dissolving from certain rock and sediment
- **B.** By chlorine reacting with organic matter in the well
- **C.** By effluent from a nearby septic tank or field
- **D.** By runoff of road salt into shallow wells nearby

**Answer: A. By dissolving from certain rock and sediment**

In some regions arsenic is naturally present in rock and sediment and dissolves into the water, so it can occur without any human source.

### 32: Raw water contaminants and their sources (hard)

Why is Cryptosporidium of special concern in surface water sources?

- **A.** It dissolves in raw water and slips through treatment steps
- **B.** Its oocysts resist chlorine and enter with animal waste
- **C.** It forms harmful by-products when it meets chlorine
- **D.** It grows rapidly once water is stored in warm tanks

**Answer: B. Its oocysts resist chlorine and enter with animal waste**

Cryptosporidium oocysts are tough and are carried into streams from animal and human waste, so a chlorine dose alone does not reliably inactivate them.

### 33: Abnormal water conditions and reservoir warning signs (easy)

Which sight on a reservoir is a visual sign of possible contamination?

- **A.** Light ripples across the surface on a breezy day
- **B.** A green mat of algae spreading across the surface
- **C.** Clear water over the intake structure
- **D.** A gradual rise in level after snowmelt

**Answer: B. A green mat of algae spreading across the surface**

Spreading algal growth and scum point to nutrient loading and can bring toxins, taste and odor. Ripples, snowmelt and clear water are normal.

### 34: Abnormal water conditions and reservoir warning signs (easy)

A rotten-egg odor from raw well water points to which compound?

- **A.** Fluoride
- **B.** Calcium carbonate
- **C.** Hydrogen sulfide
- **D.** Free chlorine

**Answer: C. Hydrogen sulfide**

Hydrogen sulfide gas dissolved in groundwater gives a distinct rotten-egg smell, often from low-oxygen conditions or sulfur bacteria.

### 35: Abnormal water conditions and reservoir warning signs (medium)

A well's water turns reddish brown soon after the pump starts. What is the most likely cause?

- **A.** Dissolved iron turning to rust particles in air
- **B.** Foam from entrained air in the discharge column
- **C.** Heavy chlorine overfeed at the wellhead pump
- **D.** Algae growing on the inside of the casing

**Answer: A. Dissolved iron turning to rust particles in air**

Dissolved iron is clear in the ground but oxidizes to reddish solids after reaching oxygen, which gives a rust color.

### 36: Abnormal water conditions and reservoir warning signs (medium)

Which reading is a sign of abnormal well operation?

- **A.** Discharge pressure steady at its usual value for the well
- **B.** Pumping level and flow that match last month's logs
- **C.** Motor amperage close to its recorded average for the pump
- **D.** A pumping level deeper than usual for the same flow

**Answer: D. A pumping level deeper than usual for the same flow**

A deeper pumping level at the same rate has two possible causes. A lower static level points to declining groundwater levels, while more drawdown at the same pumping rate can point to screen plugging or reduced well efficiency.

### 37: Abnormal water conditions and reservoir warning signs (hard)

Why can an algal bloom in a source reservoir be a problem beyond its looks?

- **A.** Some blooms release toxins and taste-and-odor compounds
- **B.** It improves clarity by settling solids to the bottom
- **C.** It lowers the hardness of the water in the lake
- **D.** It consumes the microbes that cause disease in people

**Answer: A. Some blooms release toxins and taste-and-odor compounds**

Certain algae produce toxins, and many produce compounds with earthy or musty tastes. Blooms also raise treatment difficulty.

### 38: Security risks and storage disinfection (medium)

Which observation at a well site most suggests that someone gained unauthorized access?

- **A.** A chart recorder with faded ink and an old date
- **B.** A cut fence chain and a forced lock on the well house door
- **C.** A leaking packing gland dripping at the pump
- **D.** A utility truck parked at the site during a scheduled visit

**Answer: B. A cut fence chain and a forced lock on the well house door**

Cut or forced locks and fences show that access control was defeated, so they should be reported and repaired quickly. Scheduled visits and ordinary equipment wear are not signs of intrusion.

### 39: Security risks and storage disinfection (medium)

Which observation at a storage tank suggests possible tampering?

- **A.** Weeds trimmed back along the fence line
- **B.** A level trend that follows the usual daily pattern
- **C.** Fresh cuts in the fence and pry marks on the hatch
- **D.** A hatch cover held by its normal lock and tight seal

**Answer: C. Fresh cuts in the fence and pry marks on the hatch**

Cut fences and pry marks on hatches show forced entry. Those signs should be reported and the site checked for contamination.

### 40: Security risks and storage disinfection (medium)

Why is a storage tank disinfected after cleaning or repair before it returns to service?

- **A.** To loosen scale that has built up on the interior walls
- **B.** To check the tank walls and seams for leaks
- **C.** To lower the dissolved iron in the stored water
- **D.** To kill bacteria that workers and tools can leave behind

**Answer: D. To kill bacteria that workers and tools can leave behind**

People, equipment and debris bring organisms into a tank. A chlorine contact step treats the surfaces before the water is delivered.

### 41: Security risks and storage disinfection (hard)

After a well is disinfected and flushed, why is a bacteriological sample collected?

- **A.** To find the drawdown at the new pumping rate of the well
- **B.** To measure how much chlorine remains in the well casing
- **C.** To check for detectable coliform before the well returns to service
- **D.** To set the chlorine dose for the next disinfection cycle

**Answer: C. To check for detectable coliform before the well returns to service**

Disinfection is not accepted on trust. A sample with no detectable coliform helps verify satisfactory bacteriological quality before water goes into the system.

### 42: What causes turbidity (easy)

Turbidity is a measure of which property of water?

- **A.** The ability of the water to resist pH change
- **B.** The concentration of dissolved minerals
- **C.** The oxygen demand of organic matter
- **D.** Cloudiness from suspended particles

**Answer: D. Cloudiness from suspended particles**

Turbidity describes how cloudy water looks because particles scatter light. It does not measure dissolved minerals, buffering or oxygen demand.

### 43: What causes turbidity (medium)

After a heavy rain, a river source turns muddy and its turbidity jumps. What is the most likely cause?

- **A.** Runoff carrying silt and clay
- **B.** A drop in the dissolved oxygen level of the stream
- **C.** Hardness released from the rock minerals nearby
- **D.** Slower microbial growth in the colder water

**Answer: A. Runoff carrying silt and clay**

Storm runoff washes soil particles into surface water and raises turbidity quickly. Dissolved oxygen and hardness changes do not make water cloudy.

### 44: What causes turbidity (medium)

Besides clay and silt, which of these can add to turbidity?

- **A.** Dissolved sodium chloride from the source
- **B.** Algae and other microscopic organisms
- **C.** Dissolved carbon dioxide gas in the water
- **D.** Dissolved calcium bicarbonate from limestone

**Answer: B. Algae and other microscopic organisms**

Living and dead microorganisms are suspended particles that scatter light. Dissolved salts and gases stay in solution and do not cloud the water.

### 45: What causes turbidity (medium)

Why does high turbidity matter for disinfection, apart from how the water looks?

- **A.** Particles can shield microorganisms from it
- **B.** Particles raise the pH enough to weaken the disinfectant
- **C.** Particles make microorganisms grow faster during contact
- **D.** Particles convert free chlorine into chloramines in the water

**Answer: A. Particles can shield microorganisms from it**

Microorganisms can hide in or on particles, where disinfectant reaches them poorly. That is why particles are removed before disinfection.

### 46: Interpreting turbidity information (easy)

In what unit is turbidity commonly reported?

- **A.** Pounds per million gallons
- **B.** Nephelometric turbidity units (NTU)
- **C.** Milligrams per liter of solids
- **D.** Standard color units

**Answer: B. Nephelometric turbidity units (NTU)**

Turbidimeters report scattered light in NTU. Color units and mg/L describe other water properties.

### 47: Interpreting turbidity information (medium)

How does a nephelometric turbidimeter measure turbidity?

- **A.** By weighing the residue left after a sample is dried
- **B.** By timing how long particles take to settle in a tube
- **C.** By sensing light scattered by the particles
- **D.** By measuring how much light passes straight through the sample

**Answer: C. By sensing light scattered by the particles**

The instrument shines a light and detects the part scattered sideways. More particles scatter more light and give a higher reading.

### 48: Interpreting turbidity information (medium)

Filter effluent turbidity creeps upward over several hours while the flow is steady. What does this trend most likely signal?

- **A.** The filter bed is still ripening, which is normal and needs no follow-up
- **B.** The clearwell is mixing with older water, so the filter itself is fine
- **C.** The disinfectant demand has dropped in the meantime
- **D.** The filter may be losing its ability to hold back particles

**Answer: D. The filter may be losing its ability to hold back particles**

A steady rise at constant flow points to declining filter performance, so the trend should be investigated. Ripening happens just after a backwash, and instrument drift should be checked rather than assumed.

### 49: Interpreting turbidity information (hard)

Why is monitoring each filter separately more informative than watching only the blended effluent?

- **A.** One poorly performing filter can be hidden by better ones in the blend
- **B.** Blended water is warmer, which distorts the reading from the meter
- **C.** Individual meters read low values more precisely than a combined meter does
- **D.** Individual readings are needed to set the chlorine dose at the plant

**Answer: A. One poorly performing filter can be hidden by better ones in the blend**

Mixing dilutes a bad filter's output with clean water from the others. Separate readings show which filter is failing.

### 50: Chlorine compounds and forms (easy)

In a gas chlorine cylinder, in what form is the chlorine stored?

- **A.** A granular solid that dissolves in the feed water
- **B.** A tablet compound that erodes slowly in a feeder
- **C.** A liquid held under pressure in the cylinder
- **D.** A weak solution that is ready to be pumped directly

**Answer: C. A liquid held under pressure in the cylinder**

Chlorine gas is compressed into a liquid in the cylinder and vaporizes as gas is withdrawn. Dry and liquid hypochlorites are separate products.

### 51: Chlorine compounds and forms (medium)

Which common chlorine product is a dry solid sold as granules or tablets with a high available chlorine content?

- **A.** Sodium hypochlorite
- **B.** Chloramine
- **C.** Chlorine dioxide
- **D.** Calcium hypochlorite

**Answer: D. Calcium hypochlorite**

Calcium hypochlorite is the dry form of chlorine, usually around two-thirds available chlorine. Sodium hypochlorite is a liquid.

### 52: Chlorine compounds and forms (medium)

Why does a stored sodium hypochlorite solution lose strength with time?

- **A.** Its sodium settles out of the liquid as a sludge
- **B.** It slowly breaks down, faster in heat and sunlight
- **C.** It picks up moisture from the air and becomes dilute
- **D.** It soaks into the walls of the storage tank

**Answer: B. It slowly breaks down, faster in heat and sunlight**

Hypochlorite solution decomposes gradually, and warm temperature and light speed the loss. Fresh deliveries and cool, shaded storage help keep strength.

### 53: Chlorine compounds and forms (hard)

How does adding sodium hypochlorite solution typically change pH, compared with adding chlorine gas?

- **A.** It leaves pH unchanged, while the gas raises it
- **B.** It pushes pH up, while the gas pushes pH down
- **C.** It lowers pH to the same degree as the gas
- **D.** It pushes pH down, even more than the gas does

**Answer: B. It pushes pH up, while the gas pushes pH down**

The hypochlorite solution is alkaline, while chlorine gas forms acids in water. That difference matters when pH control is a concern.

### 54: Chlorine chemistry and disinfectant properties (easy)

When chlorine is added to water, which form is the strongest disinfectant?

- **A.** Monochloramine formed with ammonia
- **B.** The chloride ion left after the reaction
- **C.** Hypochlorous acid (HOCl)
- **D.** The hypochlorite ion in solution

**Answer: C. Hypochlorous acid (HOCl)**

Hypochlorous acid is the most effective form of free chlorine. The hypochlorite ion is weaker and chloride has no disinfecting power.

### 55: Chlorine chemistry and disinfectant properties (medium)

What happens to free chlorine disinfection as pH rises?

- **A.** Disinfection slows as more shifts to the weaker hypochlorite ion
- **B.** Free chlorine converts to chloramine on its own as pH climbs
- **C.** The residual rises because less chlorine is consumed by demand
- **D.** More shifts to the stronger acid form, so disinfection speeds up

**Answer: A. Disinfection slows as more shifts to the weaker hypochlorite ion**

Higher pH favors the hypochlorite ion over hypochlorous acid, which makes chlorine a slower disinfectant at the same residual.

### 56: Chlorine chemistry and disinfectant properties (medium)

Which description fits free chlorine in a water sample?

- **A.** Chlorine held in the cylinder before it is fed
- **B.** Chlorine bonded to ammonia or organic nitrogen
- **C.** Chlorine that reacted with the water and was used up
- **D.** Chlorine present as hypochlorous acid and hypochlorite ion

**Answer: D. Chlorine present as hypochlorous acid and hypochlorite ion**

Free chlorine is the unreacted, active portion. Chlorine bound to ammonia is combined chlorine, and used-up chlorine is part of the demand.

### 57: Chlorine chemistry and disinfectant properties (hard)

Why does a chloramine residual last longer in a distribution system but disinfect more slowly than free chlorine?

- **A.** It holds more oxidizing power for each unit that is fed
- **B.** It dissolves less in water and settles in the pipes
- **C.** It reacts less readily, so it persists but acts slowly
- **D.** It reacts more readily, so it acts quickly and then fades

**Answer: C. It reacts less readily, so it persists but acts slowly**

Chloramines are weaker oxidizers. They survive farther through the system but need more time to inactivate microorganisms.

### 58: Breakpoint chlorination (easy)

What is the goal of breakpoint chlorination?

- **A.** To raise the chlorine dose until turbidity drops below a target
- **B.** To stop feeding once a combined residual first appears
- **C.** To hold a combined residual at the lowest detectable level
- **D.** To destroy chloramines and ammonia so free chlorine builds

**Answer: D. To destroy chloramines and ammonia so free chlorine builds**

At the breakpoint, the added chlorine has oxidized the ammonia and chloramines, and further chlorine stays as free residual.

### 59: Breakpoint chlorination (medium)

On a breakpoint curve, why does the measured residual dip after its first rise?

- **A.** Added chlorine destroys the chloramines formed earlier
- **B.** Alkalinity neutralizes the chlorine residual as the dose rises
- **C.** Chlorine gas escapes from the water surface as the dose rises
- **D.** Free chlorine converts into combined chlorine as the dose rises

**Answer: A. Added chlorine destroys the chloramines formed earlier**

The dip happens because extra chlorine destroys the chloramines formed earlier. Once that reaction is done, the residual climbs again.

### 60: Breakpoint chlorination (medium)

Once the dose is past the breakpoint, additional chlorine mostly shows up as what?

- **A.** Unreacted ammonia nitrogen left in the water
- **B.** Free chlorine residual in the water
- **C.** Added chloride demand from dissolved salts
- **D.** Combined chlorine residual in the chloramine form

**Answer: B. Free chlorine residual in the water**

Beyond the breakpoint the ammonia has been oxidized, so each extra increment stays as free chlorine.

### 61: Breakpoint chlorination (hard)

Water contains ammonia. Which describes the residual as chlorine dose is raised from a low value?

- **A.** A free residual forms at once and stays level, then a combined residual appears at higher doses
- **B.** Demand uses chlorine first, a combined residual forms, it falls at breakpoint, then free residual rises
- **C.** Free residual appears first, then converts into combined residual as ammonia reacts with the chlorine
- **D.** Demand uses chlorine first, then free residual rises, and a combined residual forms at the breakpoint

**Answer: B. Demand uses chlorine first, a combined residual forms, it falls at breakpoint, then free residual rises**

With ammonia present, early chlorine reacts with demand and then forms chloramines. Past the dip, free chlorine rises with dose.

### 62: Chlorine demand and residual (easy)

What is chlorine demand?

- **A.** The chlorine held in storage at the plant
- **B.** The chlorine left in the water after the contact period
- **C.** Chlorine used up by reactions before a residual remains
- **D.** The chlorine needed to bring the water to a higher pH

**Answer: C. Chlorine used up by reactions before a residual remains**

Demand is chlorine used up by organics, metals, ammonia and other substances. Dose equals demand plus residual.

### 63: Chlorine demand and residual (medium)

Why is a measurable disinfectant residual maintained in the distribution system?

- **A.** To clear sediment out of the mains over time
- **B.** To raise the pH so the pipes corrode less
- **C.** To soften the water before it reaches the tap
- **D.** To keep protecting the water after it leaves the plant

**Answer: D. To keep protecting the water after it leaves the plant**

A residual keeps working after the plant, helping control microbial regrowth or small intrusions. It does not remove particles, hardness or corrosion.

### 64: Chlorine demand and residual (medium)

In principle, what does an acceptable residual mean?

- **A.** Protection without exceeding the maximum or causing complaints
- **B.** A residual that matches the dose applied at the plant
- **C.** A residual set by what the feed equipment can deliver
- **D.** A residual that ignores demand and uses only the total residual

**Answer: A. Protection without exceeding the maximum or causing complaints**

An acceptable residual balances protection against upper limits and customer acceptance. The residual equals the dose minus the demand, so it is lower than the dose whenever demand is positive.

### 65: Chlorine demand and residual (medium)

At an unchanged dose, the residual drops and the demand rises. What is the most likely cause?

- **A.** The source water has become cleaner and holds fewer organics
- **B.** The filter run has become longer than usual
- **C.** The feed pump is delivering more than its set rate
- **D.** More organics in the raw water

**Answer: D. More organics in the raw water**

More material to react with uses up more chlorine, leaving less residual. Cleaner water or a higher feed rate would raise the residual instead.

### 66: Disinfection byproducts and limits (easy)

How do disinfection byproducts form?

- **A.** Bacteria in the water break the disinfectant apart
- **B.** Disinfectant reacts with natural organics
- **C.** The disinfectant dissolves metal from the filter media
- **D.** Sunlight converts the chlorine into stable compounds

**Answer: B. Disinfectant reacts with natural organics**

Chlorine and similar chemicals react with organic material from the source and form byproducts. More organics and more contact time can mean more byproducts.

### 67: Disinfection byproducts and limits (medium)

How does an MCL differ from an MRDL?

- **A.** An MCL limits a contaminant, while an MRDL limits a treatment disinfectant
- **B.** An MCL is a goal set at the lowest level, while an MRDL is enforceable
- **C.** An MCL applies to the plant, while an MRDL applies to the lab
- **D.** An MCL limits a disinfectant, while an MRDL limits a contaminant

**Answer: A. An MCL limits a contaminant, while an MRDL limits a treatment disinfectant**

A maximum contaminant level covers contaminants, while a maximum residual disinfectant level caps the disinfectant itself. Both are enforceable limits.

### 68: Disinfection byproducts and limits (medium)

Which pair is a common group of chlorine disinfection byproducts?

- **A.** Coliforms and heterotrophic plate bacteria
- **B.** Nitrates and nitrites from fertilizer runoff
- **C.** Trihalomethanes and haloacetic acids
- **D.** Phosphates and silicates added for scale control

**Answer: C. Trihalomethanes and haloacetic acids**

Trihalomethanes and haloacetic acids form when chlorine meets organic matter. Nitrates and coliforms have other sources.

### 69: Disinfection byproducts and limits (hard)

Why is raising the chlorine dose to be extra safe not a good habit?

- **A.** It can raise byproducts and push the residual past its limit
- **B.** It drops the pH enough to damage the filters
- **C.** It shifts chlorine into its weaker hypochlorite form
- **D.** It cuts the contact time available in the clearwell

**Answer: A. It can raise byproducts and push the residual past its limit**

A higher dose can form more byproducts and exceed the disinfectant limit. Dose should match demand plus the needed residual.

### 70: Recognizing corrosion problems (easy)

Which complaint suggests corrosion of copper or iron plumbing?

- **A.** Foam on water drawn from the tap
- **B.** Blue-green stains or rust-colored water
- **C.** A strong chlorine smell at the tap
- **D.** Cloudy water that clears from the bottom up

**Answer: B. Blue-green stains or rust-colored water**

Blue-green staining points to copper corrosion and brown water to iron corrosion. Air bubbles cause the cloudiness that clears upward.

### 71: Recognizing corrosion problems (medium)

Which water quality pairing makes water aggressive to pipes?

- **A.** High alkalinity with moderate pH
- **B.** High pH with high hardness
- **C.** Neutral pH with high hardness
- **D.** Low pH with low alkalinity

**Answer: D. Low pH with low alkalinity**

Soft, acidic water with little buffering dissolves metal and protective films. Hard, alkaline water tends to deposit scale instead.

### 72: Recognizing corrosion problems (medium)

Why can connecting two different metals in plumbing speed up corrosion?

- **A.** They strip the chlorine residual out of the water
- **B.** They shift the water pH toward a neutral value
- **C.** They create a galvanic cell where one metal gives way
- **D.** They add turbulence that scours the inside of the pipe

**Answer: C. They create a galvanic cell where one metal gives way**

Dissimilar metals in water act like a battery, and the more active metal corrodes faster.

### 73: Recognizing corrosion problems (medium)

How do warmer water and more dissolved oxygen generally affect corrosion?

- **A.** Oxygen raises it, but warmth slows it down
- **B.** Both tend to raise the corrosion rate
- **C.** Warmth raises it, but oxygen slows it down
- **D.** Both tend to lower the corrosion rate of the metal

**Answer: B. Both tend to raise the corrosion rate**

Chemical reactions speed up with temperature, and oxygen helps metal oxidize. Both push corrosion faster.

### 74: pH adjustment for corrosion control (easy)

Which chemical is commonly used to raise the pH of water for corrosion control?

- **A.** Carbon dioxide
- **B.** Alum
- **C.** Chlorine gas
- **D.** Caustic soda

**Answer: D. Caustic soda**

Caustic soda is a strong base that raises pH. Alum, chlorine gas and carbon dioxide all tend to lower it.

### 75: pH adjustment for corrosion control (medium)

What is the main aim of adjusting pH and alkalinity for corrosion control?

- **A.** To limit pipe attack and metal release through balanced water chemistry
- **B.** To strip dissolved metals from the water at the treatment plant
- **C.** To make the water taste softer and smoother to customers
- **D.** To dissolve existing deposits so the pipe wall is left bare

**Answer: A. To limit pipe attack and metal release through balanced water chemistry**

Balanced pH and alkalinity make the water less aggressive toward pipe materials, which reduces metal release. A protective film may form in some systems, but the goal is limiting corrosion.

### 76: pH adjustment for corrosion control (medium)

Raising pH too high for corrosion control has what downside for free-chlorine disinfection?

- **A.** Chloramines form from the added chemical
- **B.** The pipe lining dissolves faster than before
- **C.** Free chlorine turns into a weaker disinfectant
- **D.** Chlorine demand drops to zero in the mains

**Answer: C. Free chlorine turns into a weaker disinfectant**

High pH shifts free chlorine toward the weaker hypochlorite ion, so the balance must be watched.

### 77: pH adjustment for corrosion control (hard)

Why is low-alkalinity water harder to hold at a steady pH?

- **A.** Alkalinity ties up the adjusting chemical so it is not available to act
- **B.** It has little buffering, so small chemical changes swing the pH
- **C.** Low alkalinity means high hardness that precipitates out
- **D.** Alkalinity changes the probe reading but not the water itself

**Answer: B. It has little buffering, so small chemical changes swing the pH**

Alkalinity buffers pH. With little of it, a small overfeed or underfeed moves the pH noticeably.

### 78: Taste and odor (easy)

Which condition commonly produces hydrogen sulfide in groundwater?

- **A.** Bacteria that thrive without oxygen and use sulfur compounds
- **B.** High flow velocity stirring up bottom sediment
- **C.** Calcium carbonate dissolving from the aquifer rock
- **D.** Excess dissolved oxygen reacting with the well casing

**Answer: A. Bacteria that thrive without oxygen and use sulfur compounds**

In oxygen-poor groundwater, certain bacteria use sulfur compounds and release hydrogen sulfide gas, which smells like rotten eggs. Oxygen-rich conditions do not favor it.

### 79: Taste and odor (medium)

Earthy or musty taste in a surface source often comes from what?

- **A.** Dissolved calcium and magnesium in the water
- **B.** Excess carbonate alkalinity from the source
- **C.** Compounds released by algae and microbes
- **D.** Elevated sodium from the bedrock

**Answer: C. Compounds released by algae and microbes**

Some algae and soil microbes release strong-smelling compounds even at tiny amounts. Hardness and sodium do not give an earthy flavor.

### 80: Taste and odor (medium)

A medicinal taste appears in chlorinated water. What can cause it?

- **A.** Hardness precipitating when the water warms
- **B.** Sulfate-reducing bacteria making sulfide in the main
- **C.** A rise in the pH to a value above neutral
- **D.** Chlorine combining with phenol-type organics

**Answer: D. Chlorine combining with phenol-type organics**

Chlorine reacting with certain organics forms compounds that taste and smell medicinal at very low levels.

### 81: Taste and odor (medium)

Which treatment is commonly used to adsorb taste and odor compounds?

- **A.** Plain sedimentation in a long basin
- **B.** Sand filtration used as a stand-alone step
- **C.** Powdered or granular activated carbon
- **D.** Raising the pH with caustic soda

**Answer: C. Powdered or granular activated carbon**

Activated carbon holds taste and odor compounds on its surface. Settling and ordinary sand filtration do not capture dissolved organics well.

### 82: Taste and odor (hard)

Through what mechanism can aeration remove some odor-causing compounds from water?

- **A.** Oxygen raises the pH and neutralizes the chlorine residual
- **B.** Oxygen breaks the compounds into harmless salts that stay dissolved
- **C.** Air bubbles make the compounds stick to the basin walls and settle
- **D.** Gases such as hydrogen sulfide pass out of the water into the air

**Answer: D. Gases such as hydrogen sulfide pass out of the water into the air**

Aeration strips volatile gases out of water. It works for gases but not for most dissolved organic compounds.

### 83: Recognizing iron and manganese problems (easy)

Which complaint suggests iron in the water?

- **A.** White scale inside kettles and water heaters
- **B.** Reddish-brown stains on laundry
- **C.** Foaming at the tap when water is drawn
- **D.** Blue-green stains on sinks and bathtubs

**Answer: B. Reddish-brown stains on laundry**

Iron oxidizes to a rust-colored solid and stains fixtures and clothes. Blue-green stains point to copper and white scale to hardness.

### 84: Recognizing iron and manganese problems (medium)

Manganese commonly causes what in a water supply?

- **A.** Dark stains and a metallic taste
- **B.** Yellow-green water with a fishy odor to it
- **C.** A rotten-egg smell at the tap on draw
- **D.** White chalky deposits on the fixtures

**Answer: A. Dark stains and a metallic taste**

Manganese oxidizes to dark solids that stain fixtures and laundry black or brown.

### 85: Recognizing iron and manganese problems (medium)

Which complaint is typically linked to iron and manganese in tap water?

- **A.** A rotten-egg odor at the faucet
- **B.** Cloudiness from tiny trapped air bubbles
- **C.** A bitter taste from high alkalinity
- **D.** Brown or black staining of fixtures and laundry

**Answer: D. Brown or black staining of fixtures and laundry**

Dissolved iron and manganese oxidize on contact with air or chlorine and form brown or black particles that generally stain fixtures and laundry.

### 86: Best available technology and health effects (easy)

What long-term concern is linked to lead in drinking water?

- **A.** Harm to brain and nerve development
- **B.** Hearing loss from the buildup of minerals
- **C.** Mottling of tooth enamel in growing children
- **D.** Infant blood unable to carry enough oxygen

**Answer: A. Harm to brain and nerve development**

Lead is a toxic metal that affects development of the nervous system. Blue-baby syndrome is linked to nitrate and tooth mottling to excess fluoride.

### 87: Best available technology and health effects (medium)

High copper in drinking water over a short time is most associated with what?

- **A.** Softening of the bones over the years
- **B.** Stomach cramps and nausea
- **C.** A shortage of oxygen in infants
- **D.** Gradual hearing loss in older adults

**Answer: B. Stomach cramps and nausea**

Short-term copper exposure at high levels irritates the stomach. Nitrate is linked to impaired oxygen transport in infants and lead to neurological effects, so those are not the short-term copper effect.

### 88: Best available technology and health effects (medium)

Nitrate above its limit mainly threatens which group, and how?

- **A.** Adults, by damaging the hearing over the years
- **B.** Older adults, by weakening the bones over time
- **C.** Infants, by reducing the blood's oxygen capacity
- **D.** Children, by causing tooth decay in the enamel

**Answer: C. Infants, by reducing the blood's oxygen capacity**

Infants are at risk of blue-baby syndrome from nitrate. This is why nitrate is a concern for young babies fed formula.

### 89: Best available technology and health effects (medium)

In drinking water rules, what is a best available technology (BAT)?

- **A.** Whichever process a plant already has installed
- **B.** The newest equipment that is sold to utilities
- **C.** The least expensive method that is on the market
- **D.** A treatment method shown able to meet a contaminant limit

**Answer: D. A treatment method shown able to meet a contaminant limit**

A BAT is a treatment technology that regulators identify as demonstrated to achieve compliance with a contaminant limit, with cost taken into consideration. Being new, cheap or already installed does not make a process a BAT.

### 90: Chemical feeder types and components (easy)

Which chemical feeder commonly delivers small, adjustable amounts of liquid chemical by a flexing membrane?

- **A.** Centrifugal booster pump
- **B.** Diaphragm metering pump
- **C.** Gravimetric belt feeder
- **D.** Rotary vane blower

**Answer: B. Diaphragm metering pump**

A metering pump of this type pushes out a set volume with each flex of the membrane, which suits liquid chemicals. Belt feeders handle dry chemicals.

### 91: Chemical feeder types and components (easy)

Which feeder is typically used to meter a dry chemical such as lime out of a storage bin?

- **A.** Solution tank with a float valve
- **B.** Peristaltic tube pump
- **C.** Dry feeder with a hopper and feed screw
- **D.** Vacuum-regulated gas feeder

**Answer: C. Dry feeder with a hopper and feed screw**

Dry feeders meter powder or granules from a hopper by screw or belt. Pumps and gas feeders handle liquids and gases.

### 92: Chemical feeder types and components (medium)

What do the check valves on a metering pump head do?

- **A.** Keep the liquid moving in one direction
- **B.** Show the operator the tank level
- **C.** Smooth out the pulses in the line
- **D.** Set how far the diaphragm travels

**Answer: A. Keep the liquid moving in one direction**

A suction check valve and a discharge check valve make each stroke push liquid forward instead of letting it slip back.

### 93: Chemical feeder types and components (medium)

Why is an anti-siphon valve fitted to a feed line that discharges into a low-pressure pipe?

- **A.** To damp the pulses made by each pump stroke in the line
- **B.** To prime the pump faster after the tank runs dry
- **C.** To let the operator trim the feed rate by hand
- **D.** To stop chemical draining into the pipe when the pump is off

**Answer: D. To stop chemical draining into the pipe when the pump is off**

Without it, a low-pressure injection point can pull chemical through the pump even when the pump is stopped.

### 94: Feeder calibration, adjustment and replacement (easy)

What does a calibration check on a chemical feeder establish?

- **A.** The actual amount delivered at a given setting
- **B.** The strength of the chemical in the tank
- **C.** The wear left on the diaphragm
- **D.** The pressure the pump can reach

**Answer: A. The actual amount delivered at a given setting**

Dial settings only approximate output. A calibration check measures what the feeder really delivers so the setting can be trusted.

### 95: Feeder calibration, adjustment and replacement (medium)

A calibration cylinder is filled from the supply and the pump is run while the drop in level is timed. What is being measured?

- **A.** Pressure at the end of each stroke
- **B.** Concentration of the solution
- **C.** Volume pumped over a known time
- **D.** Total chemical left in the day tank

**Answer: C. Volume pumped over a known time**

Volume divided by time gives the feed rate in mL per minute, which can be converted to gallons per day.

### 96: Feeder calibration, adjustment and replacement (medium)

A metering pump has a length-of-travel adjustment and a speed adjustment. How does raising either one change output?

- **A.** Output rises with travel but falls with speed
- **B.** Output goes up, because more liquid moves per minute
- **C.** Output stays the same, because pressure sets the rate
- **D.** Output goes down, because the pump has less time to fill

**Answer: B. Output goes up, because more liquid moves per minute**

A longer travel moves more liquid per stroke and a faster speed gives more strokes each minute, so both increase output.

### 97: Feeder calibration, adjustment and replacement (medium)

After a worn feeder diaphragm is replaced, what should be done before the feeder returns to normal service?

- **A.** Recalibrate it, since output may differ from before
- **B.** Lower the solution strength for the first day
- **C.** Drain the day tank and refill with fresh chemical
- **D.** Raise the length-of-travel setting to compensate

**Answer: A. Recalibrate it, since output may differ from before**

New components can change delivery slightly, so a fresh calibration confirms the setting still gives the intended feed rate.

### 98: Feeder calibration, adjustment and replacement (hard)

A feeder at an unchanged setting now delivers less than at the last calibration. Which is a likely cause?

- **A.** Too much liquid left in the day tank
- **B.** Worn check valves or a tired diaphragm
- **C.** A feed line that was cut slightly shorter
- **D.** A higher solution strength in the tank

**Answer: B. Worn check valves or a tired diaphragm**

Worn valves and diaphragms let liquid slip back and reduce delivery. A stronger solution would change dose, not the volume pumped.

### 99: Pump types and uses (easy)

Which pump type is the most common choice for moving large flows of water at moderate pressure?

- **A.** Reciprocating piston pump
- **B.** Peristaltic pump
- **C.** Progressive cavity pump
- **D.** Centrifugal pump

**Answer: D. Centrifugal pump**

Centrifugal pumps throw water outward with a spinning impeller and give smooth high flow at moderate pressure, which suits most water plants.

### 100: Pump types and uses (hard)

What happens if the discharge of a positive displacement pump is blocked while it runs?

- **A.** The pump reverses and sends water back to the source
- **B.** Flow drops to zero without harm to the pump
- **C.** Pressure keeps building and can damage the pump or pipe
- **D.** The pump unloads itself and cools down

**Answer: C. Pressure keeps building and can damage the pump or pipe**

These pumps move a fixed volume per cycle, so a closed discharge makes pressure climb until something fails or a relief device opens.

### 101: Pump types and uses (medium)

Which pump is set below the water surface in a well and pushes water to the surface through a discharge pipe?

- **A.** Self-priming end-suction pump
- **B.** Submersible turbine pump
- **C.** Horizontal split-case pump
- **D.** Peristaltic metering pump

**Answer: B. Submersible turbine pump**

A submersible unit has its motor and stages down in the well, so it avoids the suction-lift limits of surface pumps.

### 102: Pump types and uses (easy)

What is a booster pump used for in a distribution system?

- **A.** Mixing chemicals into a storage tank
- **B.** Removing dissolved air from the raw water supply
- **C.** Measuring the flow rate in a large main
- **D.** Raising pressure in a pipe or pressure zone

**Answer: D. Raising pressure in a pipe or pressure zone**

Booster pumps add pressure where elevation or distance leaves the pressure too low.

### 103: Pump components and replacement (easy)

In a centrifugal pump, which part rotates and gives the water its speed?

- **A.** Wear ring
- **B.** Volute casing
- **C.** Impeller
- **D.** Shaft sleeve

**Answer: C. Impeller**

The impeller spins and flings water outward. The casing then slows the water and turns that speed into pressure.

### 104: Pump components and replacement (medium)

What is the job of the packing or mechanical seal on a pump?

- **A.** Controls leakage where the shaft exits the casing
- **B.** Holds the impeller at the right spot on the shaft
- **C.** Filters grit from the water entering the pump
- **D.** Cushions vibration between pump and motor

**Answer: A. Controls leakage where the shaft exits the casing**

The shaft must turn through the casing wall, so a seal or packing limits how much water escapes at that point.

### 105: Pump components and replacement (medium)

Why is a small steady drip from compression packing considered normal?

- **A.** It flushes grit out of the casing
- **B.** It relieves excess discharge pressure
- **C.** It shows that the pump is fully primed
- **D.** The leakage lubricates and cools the shaft

**Answer: D. The leakage lubricates and cools the shaft**

Packing needs a little liquid to prevent heat and shaft wear. A dry or smoking gland is a warning sign.

### 106: Pump components and replacement (hard)

What purpose do replaceable wear rings serve in a centrifugal pump?

- **A.** Let the impeller slide freely along the pump shaft
- **B.** Keep a close clearance so less water slips back to suction
- **C.** Hold the two halves of the pump casing together
- **D.** Protect the motor from damage by overload

**Answer: B. Keep a close clearance so less water slips back to suction**

Wear rings are the cheap parts that wear instead of the impeller. When clearance opens up, flow and efficiency fall, so the rings are replaced.

### 107: Normal and abnormal pump operation, motors and gearboxes (easy)

Which sound suggests a centrifugal pump is cavitating?

- **A.** A steady quiet hum
- **B.** A smooth rise in discharge pressure
- **C.** Crackling noise like gravel passing through
- **D.** A faint click when it starts

**Answer: C. Crackling noise like gravel passing through**

Vapor bubbles collapsing inside the pump make a rattling, gravel-like noise and can pit the impeller.

### 108: Normal and abnormal pump operation, motors and gearboxes (medium)

A pump bearing housing is getting steadily hotter than usual. What does this suggest?

- **A.** Poor lubrication or a failing bearing
- **B.** Air trapped in the suction line
- **C.** A normal condition after long running
- **D.** Packing that is set too loose

**Answer: A. Poor lubrication or a failing bearing**

Rising bearing temperature is a common early sign of a lubrication problem or bearing wear and should be investigated.

### 109: Normal and abnormal pump operation, motors and gearboxes (hard)

A motor draws much more current than usual at its normal flow. What does this suggest?

- **A.** The motor is running cooler than normal
- **B.** Something is overloading the motor
- **C.** The suction level has risen
- **D.** The pump is running more efficiently

**Answer: B. Something is overloading the motor**

Extra amperage means the motor is working harder, which can come from binding parts, a clogged pump or an electrical fault.

### 110: Normal and abnormal pump operation, motors and gearboxes (medium)

What does a gear reducer between a motor and a feeder or mixer do?

- **A.** Stops the shaft turning backward
- **B.** Converts alternating current to direct current
- **C.** Changes the speed and torque of the driven shaft
- **D.** Protects the motor from overloads

**Answer: C. Changes the speed and torque of the driven shaft**

A gearbox lowers speed from the motor and raises torque so the driven equipment turns at a useful rate.

### 111: Valve types and uses (easy)

Which valve is normally used to isolate a line, operated fully open or fully closed?

- **A.** Gate valve
- **B.** Air release valve
- **C.** Check valve
- **D.** Globe valve

**Answer: A. Gate valve**

Gate valves give straight-through flow when open and are meant for on or off service. They wear if used to throttle.

### 112: Valve types and uses (medium)

What does a swing check valve on a pump discharge do?

- **A.** Regulates the flow by closing part of the way
- **B.** Releases trapped air from the pipe's high points
- **C.** Relieves any excess pressure above a set point
- **D.** Stops water running backward through the pump

**Answer: D. Stops water running backward through the pump**

A check valve closes when flow reverses, which protects the pump from spinning backward.

### 113: Valve types and uses (medium)

Which valve uses a rotating disc turned a quarter turn to open or close?

- **A.** Globe valve
- **B.** Gate valve
- **C.** Swing check valve
- **D.** Butterfly valve

**Answer: D. Butterfly valve**

A butterfly valve has a disc on a shaft in the pipe center, and a quarter turn moves it from closed to open.

### 114: Valve types and uses (medium)

Where is an air release valve usually installed?

- **A.** At the pump suction inlet
- **B.** At low points where sediment gathers
- **C.** At high points in a pipeline
- **D.** Beside each chemical injection point

**Answer: C. At high points in a pipeline**

Air rises and collects at high points, where a release valve lets it escape and keeps it from restricting flow.

### 115: Water meter types and reading (easy)

A meter's running volume display reads 4,812,000 gal today. How is the volume for the past day found?

- **A.** Subtract the reading taken at the same time yesterday
- **B.** Multiply the reading by the hours in a day
- **C.** Divide the reading by the average flow rate
- **D.** Add the reading to the lowest recorded flow rate

**Answer: A. Subtract the reading taken at the same time yesterday**

A running total only increases, so the difference between two readings is the volume passed in between. Rate readings show flow at one moment and cannot be combined this way.

### 116: Water meter types and reading (medium)

Which meter infers flow from the speed of a rotor turned by the water stream in the pipe?

- **A.** Venturi meter
- **B.** Propeller meter
- **C.** Magnetic meter
- **D.** Ultrasonic transit-time meter

**Answer: B. Propeller meter**

A propeller meter spins faster as flow rises. Venturi meters use pressure difference, and magnetic meters sense voltage.

### 117: Water meter types and reading (medium)

How does a meter with no moving parts and a coil around the pipe sense flow?

- **A.** By voltage made as water moves through the field
- **B.** By the speed of a spinning rotor
- **C.** By the change in water temperature
- **D.** By the pressure difference across a narrowing

**Answer: A. By voltage made as water moves through the field**

Moving water acts as a conductor and produces a voltage proportional to velocity, with no parts in the flow to wear.

### 118: Water meter types and reading (medium)

A register has a label of x10 beside its digits. How is volume found?

- **A.** Use the digits as shown, since the label marks the dial size
- **B.** Multiply the digits shown by 10
- **C.** Divide the digits shown by 10
- **D.** Add 10 to the digits shown

**Answer: B. Multiply the digits shown by 10**

The multiplier tells how many gallons or cubic feet each unit on the register stands for, so the digits are scaled by it.

### 119: Pressure gauges and head (easy)

About how many feet of water head does 1 psi equal?

- **A.** 8.34 ft
- **B.** 7.48 ft
- **C.** 0.433 ft
- **D.** 2.31 ft

**Answer: D. 2.31 ft**

One psi supports a column of water about 2.31 ft tall. The other numbers are the psi per foot, pounds per gallon and gallons per cubic foot.

### 120: Pressure gauges and head (medium)

What does a standard pressure gauge reading of zero psi mean?

- **A.** The gauge is stuck and needs replacing
- **B.** The pipe holds no water at all
- **C.** Pressure equal to the surrounding air pressure
- **D.** A full vacuum is present

**Answer: C. Pressure equal to the surrounding air pressure**

Gauges read pressure above the atmosphere, so zero means the pressure matches the air outside, not that the pipe is empty.

### 121: Pressure gauges and head (medium)

How does a typical dial pressure gauge sense pressure?

- **A.** A float rises in a column of water inside
- **B.** A curved tube tends to straighten as pressure rises
- **C.** A spring-loaded plug opens and closes fast
- **D.** A diaphragm heats up and expands outward

**Answer: B. A curved tube tends to straighten as pressure rises**

A Bourdon-tube gauge uses a curved tube that straightens slightly under pressure and moves the pointer through linkage.

### 122: Pressure gauges and head (easy)

What does the word head mean when describing water pressure?

- **A.** Height of water column giving that pressure
- **B.** Flow rate at the end of the pipe outlet
- **C.** Power needed to turn the pump shaft
- **D.** Total weight of the water held in a pipe

**Answer: A. Height of water column giving that pressure**

Head expresses pressure as a height of water in feet, which makes it easy to compare to elevation differences.

### 123: Basic SCADA components (easy)

In basic terms, what does a SCADA system do at a treatment plant?

- **A.** Measures turbidity of samples in the laboratory
- **B.** Sets the schedule for pump maintenance work
- **C.** Monitors and controls equipment from a central point
- **D.** Records the flow through one single meter

**Answer: C. Monitors and controls equipment from a central point**

SCADA gathers signals from field devices, shows them to operators and lets equipment be started, stopped or adjusted remotely.

### 124: Basic SCADA components (medium)

What does a programmable logic controller do in a SCADA system?

- **A.** Supplies emergency power to field instruments
- **B.** Displays trend graphs to the plant operator
- **C.** Stores the plant laboratory records for years
- **D.** Reads field inputs and runs control logic locally

**Answer: D. Reads field inputs and runs control logic locally**

A PLC reads signals from sensors, applies its program and sends outputs to equipment. The operator screen is a separate component.

### 125: Basic SCADA components (hard)

A tank level transmitter sends a changing 4 to 20 mA signal to the controller. How is this signal classified?

- **A.** A discrete input
- **B.** A digital output
- **C.** An analog input
- **D.** An alarm setpoint

**Answer: C. An analog input**

A signal that varies smoothly with level and comes into the controller is an analog input. On or off signals are discrete.

### 126: Sampling sites and collection (easy)

Why is the inside of a sample bottle cap and neck kept untouched during collection for a microbiological test?

- **A.** The cap seal can stretch and let the sample leak in transit
- **B.** Handling warms the container and shortens the holding time
- **C.** Skin oils can shift the pH of the water in the bottle
- **D.** Fingers can add microbes that were not in the water

**Answer: D. Fingers can add microbes that were not in the water**

Contact with hands or surfaces can transfer organisms into the bottle and give a false positive. The sample must reflect the water, not the collector.

### 127: Sampling sites and collection (easy)

Which tap is the best choice for a sample meant to represent water in a main?

- **A.** A clean tap fed directly by the main with no device attached
- **B.** A tap located after a household softener or filter
- **C.** A hose bib with a garden hose still connected to it
- **D.** A swivel faucet with a leaky stem and a spray head

**Answer: A. A clean tap fed directly by the main with no device attached**

A representative sample comes from a fixture that passes unaltered main water through clean fittings. Hoses and treatment devices change what the water contains.

### 128: Sampling sites and collection (medium)

Why is a tap usually run to waste for a short time before a routine distribution sample is collected?

- **A.** To raise the line pressure so the bottle fills faster
- **B.** To clear water that sat in the fitting and service line
- **C.** To warm the water to the temperature of the laboratory
- **D.** To use up the preservative placed in the sample bottle

**Answer: B. To clear water that sat in the fitting and service line**

Water that has been standing in the tap and short pipe may differ from the water in the main. Flushing brings in fresh water that represents the system.

### 129: Chain of custody, containers and holding times (medium)

Why is a chain of custody form kept with a sample if its result is later questioned?

- **A.** It documents sample identity and who collected, handled and received it
- **B.** It confirms the lab meter was calibrated before the analysis run
- **C.** It records the pH and temperature of the sample at the source
- **D.** It proves the test method was approved for the parameter being measured

**Answer: A. It documents sample identity and who collected, handled and received it**

The form records each hand-off from collection to analysis. That record supports traceability and sample integrity, although it does not by itself prove nothing happened to the sample.

### 130: Chain of custody, containers and holding times (medium)

A bottle for a bacteriological sample from a chlorinated supply contains a small amount of dechlorinating agent. Why?

- **A.** It adds nutrients so that any bacteria present can multiply
- **B.** It clears turbidity so that colonies are easy to see
- **C.** It stops residual chlorine from killing microbes after collection
- **D.** It keeps the chlorine residual steady until the lab can read it

**Answer: C. It stops residual chlorine from killing microbes after collection**

Chlorine left in the bottle would keep disinfecting during transport and could hide organisms that were in the water at the tap. The agent neutralizes it at the moment of collection.

### 131: Chain of custody, containers and holding times (hard)

Why are some samples chilled and delivered for analysis within a set time after collection?

- **A.** To sterilize the sample so no changes can occur
- **B.** To concentrate the analyte so the lab can detect it more easily
- **C.** To let suspended particles settle before the test begins
- **D.** To slow biological and chemical changes that shift the result

**Answer: D. To slow biological and chemical changes that shift the result**

Microbes grow or die and dissolved chemicals react as a sample ages. Preservation and holding limits keep the measured value close to the value in the source water, although chilling slows these changes rather than stopping them.

### 132: Well sampling and laboratory chemical hazards (medium)

Why is a well usually pumped for a time before a groundwater sample is taken?

- **A.** It cools the pump motor so it can run through the whole sample
- **B.** Water standing in the casing may differ from fresh aquifer water
- **C.** Moving water disinfects the sample tap before it is used
- **D.** Pumping lowers the line pressure at the discharge tap for a while

**Answer: B. Water standing in the casing may differ from fresh aquifer water**

Water that has sat in the casing and piping can pick up metals or lose gases. Purging draws in water that is representative of the aquifer.

### 133: Well sampling and laboratory chemical hazards (hard)

A sample is to represent the groundwater itself, before any treatment. Where should the tap be?

- **A.** On the treatment plant finished-water line
- **B.** After the storage tank and booster pump
- **C.** Near the wellhead, ahead of treatment and storage
- **D.** At the lowest point of the distribution main

**Answer: C. Near the wellhead, ahead of treatment and storage**

Placing the tap upstream of treatment and tanks means the water has not been changed by chemicals or by sitting in storage. That keeps the sample tied to the well.

### 134: Well sampling and laboratory chemical hazards (easy)

Where can an operator find hazard and handling information for a laboratory reagent?

- **A.** On the safety data sheet from the manufacturer
- **B.** In the calibration log for the laboratory meter
- **C.** In the sampling schedule posted by the regulator
- **D.** On the chain of custody form for a sample

**Answer: A. On the safety data sheet from the manufacturer**

A safety data sheet lists hazards, protective equipment and first-aid measures for a chemical. Records about samples and instruments do not carry that information.

### 135: Chlorine analysis and colorimeters (easy)

Which measurement equals free chlorine plus combined chlorine?

- **A.** The chlorine demand of the water
- **B.** The chlorine dose applied at the feeder
- **C.** The chloride content of the sample
- **D.** The total chlorine residual

**Answer: D. The total chlorine residual**

Total chlorine is the sum of free and combined chlorine. Demand is dose minus residual, and the dose is what is fed rather than what is measured.

### 136: Chlorine analysis and colorimeters (medium)

Why do operators use an approved analytical method and fresh reagents for compliance chlorine readings?

- **A.** They let the instrument skip its routine calibration check
- **B.** They make results comparable and defensible to regulators
- **C.** They keep the residual from changing after collection
- **D.** They remove color and turbidity interference from the sample

**Answer: B. They make results comparable and defensible to regulators**

Using a recognized method with good reagents makes results comparable and defensible. It does not control the actual residual or replace calibration and records.

### 137: Chlorine analysis and colorimeters (hard)

A colorimeter is zeroed with an untreated portion of the sample before the reagent is added. What is the reason?

- **A.** To cancel the color of the reagent itself
- **B.** To correct for lamp drift that builds up during the test
- **C.** To remove the sample's own color and cloudiness from the reading
- **D.** To check that the calibration still matches a known standard

**Answer: C. To remove the sample's own color and cloudiness from the reading**

The blank sets the instrument to read zero for the sample as it is. Blanking compensates for the untreated sample's background color and optical effects, but other interferences must still be handled by the analytical method.

### 138: pH analysis (medium)

How does the acidity of a sample at pH 5 compare with a sample at pH 6?

- **A.** About five times more acidic
- **B.** About one tenth as acidic
- **C.** About twice as acidic
- **D.** About ten times more acidic

**Answer: D. About ten times more acidic**

The pH scale is logarithmic, so each whole unit is a tenfold change in hydrogen ion activity. Lower pH means more acidic.

### 139: pH analysis (easy)

Which chemical addition raises the pH of water?

- **A.** Sodium hydroxide (caustic soda)
- **B.** Carbon dioxide gas fed as a pH chemical
- **C.** Aluminum sulfate (alum) used as a coagulant
- **D.** Chlorine gas dissolved in the water

**Answer: A. Sodium hydroxide (caustic soda)**

Caustic soda is a strong base and raises pH. Carbon dioxide, chlorine gas and alum all add acidity and lower pH.

### 140: pH analysis (medium)

Why is a pH meter calibrated with buffer solutions before samples are measured?

- **A.** So the temperature of the sample is held at a steady value
- **B.** So the electrode response is matched to known pH values
- **C.** So the electrode bulb is kept wet between the readings taken
- **D.** So the alkalinity of the sample is removed before testing

**Answer: B. So the electrode response is matched to known pH values**

Buffers have known pH values. Checking the meter against them corrects its slope and offset so sample readings are accurate.

### 141: Turbidity analysis (easy)

What does a turbidimeter measure in a water sample?

- **A.** The mass of dissolved salts present in the solution
- **B.** The amount of light scattered by suspended particles
- **C.** The chlorine demand that the water would exert
- **D.** The color produced by dissolved organic compounds

**Answer: B. The amount of light scattered by suspended particles**

A nephelometer shines light through the sample and measures the light scattered at an angle. More particles scatter more light and give a higher NTU value.

### 142: Turbidity analysis (medium)

Which matter contributes to turbidity?

- **A.** Dissolved oxygen gas
- **B.** Dissolved calcium and magnesium
- **C.** Dissolved sodium chloride
- **D.** Clay, silt and algae

**Answer: D. Clay, silt and algae**

Turbidity comes from suspended particles such as soil, organic debris and microorganisms. Dissolved substances do not scatter much light.

### 143: Turbidity analysis (hard)

A turbidity reading climbs while tiny bubbles cling to the inside of the sample vial. Why?

- **A.** The bubbles scatter light much as particles do
- **B.** The bubbles change the sample pH inside the vial
- **C.** The bubbles absorb the instrument lamp output
- **D.** The bubbles dissolve minerals from the glass

**Answer: A. The bubbles scatter light much as particles do**

Gas bubbles scatter light and add false turbidity. Remove them with the instrument-approved method without letting particles settle, so the reading reflects the particles in the water.

### 144: Hardness and taste and odor analysis (medium)

Which dissolved compound contributes to water hardness?

- **A.** Sodium sulfate
- **B.** Ammonium nitrate
- **C.** Magnesium sulfate
- **D.** Potassium chloride

**Answer: C. Magnesium sulfate**

Hardness comes from calcium and magnesium ions. Compounds of sodium, potassium and ammonium do not add to hardness.

### 145: Hardness and taste and odor analysis (easy)

Which dissolved mineral commonly gives water a metallic taste?

- **A.** Calcium
- **B.** Silica
- **C.** Bicarbonate
- **D.** Iron

**Answer: D. Iron**

Iron and manganese give a metallic flavor even at modest levels and can stain fixtures. Calcium and bicarbonate have little taste at normal levels.

### 146: Hardness and taste and odor analysis (medium)

Water smells strongly like a swimming pool even though the free chlorine is low. What is a likely source?

- **A.** Dissolved calcium and magnesium at high levels
- **B.** Chloramines or other combined chlorine compounds
- **C.** Hydrogen sulfide gas released in the pipe
- **D.** High pH caused by the caustic soda feed

**Answer: B. Chloramines or other combined chlorine compounds**

Combined chlorine compounds, formed when chlorine reacts with ammonia or organics, often cause a strong chlorinous smell with little free chlorine.

### 147: Microbiological analysis (easy)

What does a presence/absence coliform test report?

- **A.** The chlorine residual that is left in the sample bottle
- **B.** The exact number of coliforms found in 100 mL of the sample
- **C.** Whether coliforms are found in the sample, not a count
- **D.** The species of each organism found in the sample

**Answer: C. Whether coliforms are found in the sample, not a count**

A presence/absence test gives a yes or no for coliform bacteria in the portion tested. A counting method is needed for a number.

### 148: Microbiological analysis (medium)

Why are coliform bacteria tested for in drinking water?

- **A.** Their presence signals possible contamination from the environment
- **B.** They are the organisms that cause most waterborne illness directly
- **C.** They are harder to detect than disease organisms
- **D.** They show that the chlorine residual has risen too high

**Answer: A. Their presence signals possible contamination from the environment**

Coliforms are easy to detect and indicate that outside material may have entered the water. Finding them calls for follow-up because pathogens could also be present.

### 149: Microbiological analysis (medium)

Which pair of organisms is a concern in raw surface water because their cysts and oocysts resist ordinary disinfection?

- **A.** Giardia and Cryptosporidium
- **B.** Norovirus and rotavirus
- **C.** Salmonella and Shigella
- **D.** Legionella and Pseudomonas

**Answer: A. Giardia and Cryptosporidium**

Giardia and Cryptosporidium are shed by animals and people into surface sources and are relatively resistant to chlorine compared with most vegetative bacteria. Cryptosporidium is especially chlorine-resistant, so filtration is important. The other pairs are bacteria or viruses that disinfection controls more readily.

### 150: Unit processes and water quality reports (easy)

In a typical surface water plant, which order lists the main treatment steps from raw water to the customer?

- **A.** Disinfection, coagulation, filtration, flocculation, sedimentation
- **B.** Sedimentation, coagulation, disinfection, flocculation, filtration
- **C.** Filtration, sedimentation, flocculation, coagulation, disinfection
- **D.** Coagulation, flocculation, sedimentation, filtration, disinfection

**Answer: D. Coagulation, flocculation, sedimentation, filtration, disinfection**

Chemicals are mixed in first, particles are grown and settled, the remainder is filtered, and disinfection protects the finished water.

### 151: Unit processes and water quality reports (medium)

What is the purpose of the flocculation basin in a conventional plant?

- **A.** To add a chemical that kills organisms in the water
- **B.** To pass the water through sand so fine particles are caught
- **C.** To gently mix the water so small particles join into larger floc
- **D.** To hold the water still so the heavy solids can drop to the basin floor

**Answer: C. To gently mix the water so small particles join into larger floc**

Slow mixing lets destabilized particles collide and stick together, which makes them large enough to settle or filter out.

### 152: Unit processes and water quality reports (easy)

A water quality report lists hardness at 220 mg/L as calcium carbonate. What does that value mainly describe?

- **A.** The amount of suspended clay and silt carried in the water at that point
- **B.** The amount of dissolved calcium and magnesium in the water
- **C.** The balance of acid and base in the water
- **D.** The level of disinfectant left in the water

**Answer: B. The amount of dissolved calcium and magnesium in the water**

Hardness comes from dissolved calcium and magnesium. It affects scale and soap use but is not a measure of cloudiness or pH.

### 153: Unit processes and water quality reports (medium)

A report shows pH 6.4 at the plant effluent and a turbidity of 0.15 NTU. How should these be read?

- **A.** The water is slightly acidic, and it is very clear
- **B.** The water is neutral, and it is quite cloudy
- **C.** The water is strongly acidic, and it is very clear
- **D.** The water is slightly basic, and it is quite cloudy

**Answer: A. The water is slightly acidic, and it is very clear**

A pH below 7 is acidic, and 6.4 is only mildly so. A turbidity of 0.15 NTU means few suspended particles are present.

### 154: Standards, MCLs and Waterworks Standards (easy)

What is a maximum contaminant level?

- **A.** The concentration of a contaminant found in the raw water source
- **B.** The amount of a contaminant the treatment plant removes on average
- **C.** The highest concentration of a contaminant allowed in water delivered to users
- **D.** The lowest concentration of a contaminant a lab instrument can detect

**Answer: C. The highest concentration of a contaminant allowed in water delivered to users**

An MCL is an enforceable ceiling for a contaminant in finished drinking water, set to protect public health.

### 155: Standards, MCLs and Waterworks Standards (medium)

How does a primary drinking water standard differ from a secondary standard?

- **A.** A primary standard applies to large systems, while a secondary standard applies to small ones
- **B.** A primary standard covers treated water, while a secondary standard covers raw water
- **C.** A primary standard is set by states, while a secondary standard is set by utilities
- **D.** A primary standard protects health, while a secondary standard addresses aesthetics like taste and color

**Answer: D. A primary standard protects health, while a secondary standard addresses aesthetics like taste and color**

Primary standards address health, while secondary standards address aesthetic and related qualities such as taste, odor, color and staining. In California secondary standards are also enforceable.

### 156: Standards, MCLs and Waterworks Standards (medium)

What is the purpose of NSF standards for water treatment products?

- **A.** They fix the monitoring schedule that each utility has to follow
- **B.** They confirm that products touching drinking water add no harmful contaminants
- **C.** They set the highest contaminant levels permitted in finished drinking water
- **D.** They license the operators who run a treatment plant for the state

**Answer: B. They confirm that products touching drinking water add no harmful contaminants**

NSF standards are used to certify products such as treatment chemicals and pipe materials for safe contact with drinking water.

### 157: Standards, MCLs and Waterworks Standards (medium)

What is the general role of the California Waterworks Standards?

- **A.** They list the contaminants that must appear on the Consumer Confidence Report
- **B.** They set minimum requirements for design, construction and operation of facilities
- **C.** They describe the topics tested on the exam for each operator grade
- **D.** They give the rules for safe handling of chemicals inside a treatment plant

**Answer: B. They set minimum requirements for design, construction and operation of facilities**

The standards are state rules that public water system facilities must meet so that water is reliably delivered and protected.

### 158: Reports, notification and records (easy)

What is the main purpose of the Consumer Confidence Report?

- **A.** To explain the utility's rates and planned capital projects
- **B.** To record each operator's work schedule for the utility
- **C.** To tell customers where their water comes from and what it contains
- **D.** To list the chemicals that the utility bought and fed during the year

**Answer: C. To tell customers where their water comes from and what it contains**

The annual report gives customers plain information on their source, detected contaminants and how the water compares with standards.

### 159: Reports, notification and records (medium)

Why does a water system carry out public notification?

- **A.** To inform customers promptly of a possible health risk or a missed rule
- **B.** To collect opinions from customers about the taste of their water
- **C.** To advertise improvements that the utility has made to its treatment plant
- **D.** To ask customers to vote on changes to the water rates they pay

**Answer: A. To inform customers promptly of a possible health risk or a missed rule**

Public notification lets people take protective steps when there is a possible risk or a violation that could affect them.

### 160: Reports, notification and records (easy)

Why do water systems keep records of monitoring results and plant operation?

- **A.** They are required only so the utility can set water rates
- **B.** They replace the need to collect more samples at a later date
- **C.** They allow the operator to skip routine checks of equipment
- **D.** They show compliance and let staff see trends and problems over time

**Answer: D. They show compliance and let staff see trends and problems over time**

Good records prove that required work was done and help spot changes in water quality before they become violations.

### 161: Reports, notification and records (medium)

Why is accurate reporting of monitoring results to the regulator important?

- **A.** The results are used to set the grade held by each plant operator
- **B.** The results determine the size of the next treatment plant to be built
- **C.** The results decide how much chemical the plant is allowed to buy
- **D.** The agency uses them to judge compliance and protect public health

**Answer: D. The agency uses them to judge compliance and protect public health**

Reported data let the agency verify that standards are met and step in if water quality is at risk. Errors can hide a problem.

### 162: Named drinking water rules (medium)

What is the Total Coliform Rule mainly intended to help protect against?

- **A.** Contamination entering the system, shown by coliform bacteria
- **B.** Byproducts formed when chlorine reacts with organic matter in water
- **C.** Cloudy water that reaches customers from a filter that has failed
- **D.** Corrosion of home plumbing, shown by metals found at the customer tap

**Answer: A. Contamination entering the system, shown by coliform bacteria**

The rule uses coliform results as an indicator that the system may be open to contamination and needs follow-up.

### 163: Named drinking water rules (medium)

What is the Lead and Copper Rule mainly concerned with?

- **A.** Metals that are present in the raw source water from natural rock
- **B.** Metals dissolved from home plumbing, controlled by corrosion control
- **C.** Metals that settle out as sludge in the sedimentation basins
- **D.** Metals that are added to the water by treatment chemicals at the plant

**Answer: B. Metals dissolved from home plumbing, controlled by corrosion control**

Lead and copper usually enter water at the tap from pipes and fixtures, so the rule focuses on corrosion control and sampling at homes.

### 164: Named drinking water rules (medium)

What is the purpose of the Surface Water Treatment Rule?

- **A.** To limit the amount of chlorine that may be fed at the treatment plant
- **B.** To set the schedule for flushing hydrants throughout a water system
- **C.** To require disinfection and generally filtration of surface water
- **D.** To require that wells are sealed against surface runoff and flooding

**Answer: C. To require disinfection and generally filtration of surface water**

Surface sources carry pathogens, so the rule requires disinfection and generally filtration, unless a system meets the criteria for avoiding filtration.

### 165: Named drinking water rules (hard)

Which pairing of rule and concern is correct?

- **A.** Disinfectants and Disinfection Byproducts Rule with trihalomethanes
- **B.** Groundwater Rule with turbidity from filters at the plant
- **C.** Total Coliform Rule with lead at the customer tap
- **D.** Surface Water Treatment Rule with nitrate found in wells

**Answer: A. Disinfectants and Disinfection Byproducts Rule with trihalomethanes**

The byproduct rule addresses compounds like trihalomethanes that form when disinfectants react with organic matter in the water.

### 166: Pathogens, violations and corrective action (easy)

Which group of organisms includes Giardia and Cryptosporidium?

- **A.** Bacteria
- **B.** Protozoa
- **C.** Algae
- **D.** Viruses

**Answer: B. Protozoa**

Giardia and Cryptosporidium are protozoa that form cysts or oocysts. They resist some disinfectants, so filtration is important.

### 167: Pathogens, violations and corrective action (hard)

Why do operators pay close attention to Cryptosporidium in surface water?

- **A.** Its cells grow quickly in the chlorine contact basin
- **B.** Its presence turns the water a visible green color
- **C.** Its oocysts resist chlorine so removal by filtration matters
- **D.** Its toxins remain in the water after boiling

**Answer: C. Its oocysts resist chlorine so removal by filtration matters**

Oocysts tolerate normal chlorine doses, so physical removal through good filtration is a key barrier.

### 168: Pathogens, violations and corrective action (easy)

Which illness is a typical waterborne disease concern from fecal contamination?

- **A.** Nerve damage from lead in old plumbing
- **B.** Mottled teeth from excess fluoride
- **C.** Liver damage from a spilled solvent
- **D.** Gastroenteritis with diarrhea and cramps

**Answer: D. Gastroenteritis with diarrhea and cramps**

Fecal pathogens in water commonly cause stomach and intestinal illness, which is why disinfection is required. The other effects come from chemical contaminants, not fecal organisms.

### 169: Pathogens, violations and corrective action (medium)

A system learns it has violated a drinking water standard. What is a sound general response?

- **A.** Wait for the next scheduled sample to see whether the result repeats
- **B.** Find the cause, fix it, and notify the regulator and customers
- **C.** Notify the regulator but leave customer notice for the annual report
- **D.** Treat the result as a lab error and resample without further action

**Answer: B. Find the cause, fix it, and notify the regulator and customers**

Violations call for investigating the cause, fixing it and following the notice and reporting duties. Waiting or delaying notice leaves the problem and the duties unaddressed.

### 170: Safe work habits, hazards and PPE (medium)

Why must an operator wear PPE chosen for the specific hazard at hand?

- **A.** Hazards differ, so the wrong gear may give little protection
- **B.** Regulations require the same gear for each job at the plant
- **C.** Heavier gear gives better protection from any hazard at the plant
- **D.** Protective gear is used mainly to keep clothing clean at work

**Answer: A. Hazards differ, so the wrong gear may give little protection**

PPE has to match the hazard, such as splash goggles for liquid chemicals or hearing protection for loud pumps.

### 171: Safe work habits, hazards and PPE (easy)

Which is an example of an unsafe condition that an operator should report and correct?

- **A.** A labeled chemical container stored in its designated area
- **B.** A guard that is fitted properly over a rotating coupling
- **C.** A clear walkway between two basins
- **D.** A wet floor around a pump with no warning sign

**Answer: D. A wet floor around a pump with no warning sign**

A slippery floor near equipment is a fall and electrical hazard that should be marked, cleaned up and reported.

### 172: Safe work habits, hazards and PPE (easy)

Which habit is part of working safely around treatment plant equipment?

- **A.** Working alone in remote areas without telling anyone
- **B.** Removing guards for a short time to speed up routine equipment checks
- **C.** Keeping walkways clear and tidy and using handrails on stairs
- **D.** Standing on pipes or railings to reach high valves

**Answer: C. Keeping walkways clear and tidy and using handrails on stairs**

Housekeeping prevents slips and trips. Guards and handrails exist to protect people and should be left in place and used.

### 173: Safe work habits, hazards and PPE (medium)

What should an operator do when noticing a damaged ladder rung on a tank access ladder?

- **A.** Use the ladder carefully since only one rung is affected
- **B.** Report it and keep people off the ladder until it is repaired
- **C.** Repair the rung with tape and use it again
- **D.** Mark the rung with paint and keep using the ladder

**Answer: B. Report it and keep people off the ladder until it is repaired**

A damaged ladder is a fall hazard. It should be taken out of use and reported so a proper repair is made.

### 174: Chemical hazards, SDS and compressed gas (easy)

What information does a Safety Data Sheet provide?

- **A.** The price and delivery schedule for a chemical purchase
- **B.** The test method used to measure the chemical in water samples
- **C.** Hazards, handling, storage, first aid and spill information
- **D.** The dose that the plant should feed on a given day

**Answer: C. Hazards, handling, storage, first aid and spill information**

The manufacturer prepares an SDS for each hazardous chemical so workers can learn the risks and the safe ways to work with it.

### 175: Chemical hazards, SDS and compressed gas (medium)

Why should chlorine gas and ammonia products be stored apart?

- **A.** Contact can release toxic gas or form harmful compounds
- **B.** They would cancel the strength of each other while in storage
- **C.** They need different air temperatures to stay stable in storage
- **D.** They give off a similar smell that could confuse the staff

**Answer: A. Contact can release toxic gas or form harmful compounds**

Many chemicals react dangerously with each other. Separate storage prevents mixing from leaks or spills.

### 176: Chemical hazards, SDS and compressed gas (hard)

A hypochlorite solution is accidentally mixed with an acid in a feed area. What is the main danger?

- **A.** Formation of a thick sludge that clogs the feed line
- **B.** Release of hydrogen gas that can burn or explode
- **C.** Neutralization into salt and water with no hazard
- **D.** Release of chlorine gas that irritates the lungs and eyes

**Answer: D. Release of chlorine gas that irritates the lungs and eyes**

Acids react with hypochlorite and release chlorine gas, which is toxic. This is why incompatible chemicals are kept apart.

### 177: Chemical hazards, SDS and compressed gas (medium)

Which practice is correct for a compressed gas cylinder in storage?

- **A.** Store it beside a heater so the gas stays warm in winter
- **B.** Leave the valve cap off so the valve is ready for use
- **C.** Keep it upright and secured so it is not knocked over
- **D.** Lay it flat on the floor to keep it stable in the room

**Answer: C. Keep it upright and secured so it is not knocked over**

A falling cylinder can break its valve and become a dangerous projectile. Cylinders are secured, and the valve cap stays on when not in use.

### 178: Confined space, electrical safety and lockout (medium)

Why are some spaces such as tanks and vaults treated as confined spaces?

- **A.** They hold equipment that is powered by electricity
- **B.** They are located below ground level and have a depth beyond waist height
- **C.** They are marked with warning signs and kept locked by the utility
- **D.** They have limited entry and exit and may hold a bad atmosphere

**Answer: D. They have limited entry and exit and may hold a bad atmosphere**

A confined space is hard to enter or leave and not meant for continuous work. Air may lack oxygen or contain toxic gas.

### 179: Confined space, electrical safety and lockout (easy)

What is the purpose of lockout/tag-out on a pump before maintenance?

- **A.** To show that the pump was lubricated on the same day
- **B.** To keep the equipment from starting during repair work
- **C.** To record the hours that the pump has run since service
- **D.** To mark the pump as ready for a quick restart by staff

**Answer: B. To keep the equipment from starting during repair work**

Locks and tags keep energy sources isolated so the machine cannot start unexpectedly and injure the worker.

### 180: Confined space, electrical safety and lockout (easy)

Why is water near electrical equipment a hazard?

- **A.** Water conducts current and raises the chance of shock
- **B.** Water insulates the wiring and makes wet equipment safer to handle
- **C.** Water cools wiring and slows the current flow
- **D.** Water makes the equipment run at a higher speed than it normally would

**Answer: A. Water conducts current and raises the chance of shock**

Wet conditions lower the resistance of the body and surfaces, so a person can receive a serious shock. Keep electrical gear dry.

### 181: Well total depth sounding (easy)

A weighted tape is lowered in a well until the tape goes slack on the floor of the hole. What does this reading tell the operator?

- **A.** The thickness of the screened water-bearing zone
- **B.** The total depth of the well from the measuring point
- **C.** The distance from the measuring point down to the water surface
- **D.** The height the water rises after the pump is switched on

**Answer: B. The total depth of the well from the measuring point**

Slack tape means the weight has come to rest at the end of the well, so the marked tape gives total depth. Depth to water needs a different method, such as a wetted-tape or electric water-level measurement.

### 182: Well total depth sounding (hard)

How does a total depth sounding differ from a depth-to-water reading taken with an electric water-level indicator?

- **A.** A sounding needs a heavier weight because water pushes the tape upward
- **B.** A sounding is read at the pump base, while the indicator is read at the wellhead
- **C.** A sounding runs the tape to the well floor, while the indicator stops at the water
- **D.** A sounding needs the pump running to keep the tape straight, while the indicator does not

**Answer: C. A sounding runs the tape to the well floor, while the indicator stops at the water**

Both readings start from a measuring point at the wellhead, but a sounding continues past the water to the well floor, while an electric indicator signals at the water surface.

### 183: Measuring static and pumping levels (easy)

When is the static water level of a well measured?

- **A.** At the moment the pump reaches steady operation
- **B.** Whenever the well head pressure gauge reads zero
- **C.** During the first minute of pumping, when the level first drops
- **D.** After the pump has been off long enough for the level to recover

**Answer: D. After the pump has been off long enough for the level to recover**

Static level is the resting water level with no pumping influence. The pumping level is read while the pump is running.

### 184: Measuring static and pumping levels (hard)

How should static and pumping levels be taken so the drawdown figure is meaningful?

- **A.** From one fixed reference point, using accurate and comparable methods
- **B.** From the ground surface for one reading and the pump base for the other
- **C.** Using the driller's original static level and a fresh pumping level
- **D.** Taking the pumping level just after the pump starts instead of once it settles

**Answer: A. From one fixed reference point, using accurate and comparable methods**

Drawdown is the difference between two levels, so both need the same reference datum and accurate, comparable measurements. Using the same tool is good practice, but a different calibrated instrument is acceptable when readings stay comparable.

### 185: Cleaning and disinfecting a storage tank (medium)

Why is a tank interior scrubbed and rinsed before the disinfectant is applied?

- **A.** Dirt and film can shield microbes from the disinfectant
- **B.** Scrubbing removes the need to test the water afterward
- **C.** Disinfectant must be mixed with the scrubbing water to work
- **D.** Rinsing neutralizes the chlorine so the tank can refill sooner

**Answer: A. Dirt and film can shield microbes from the disinfectant**

Deposits protect microorganisms and use up disinfectant. Surfaces must be clean for the disinfectant to reach them.

### 186: Cleaning and disinfecting a storage tank (medium)

After a tank has been disinfected, why is the water tested before the tank returns to service?

- **A.** Results show how much water the tank can now hold
- **B.** Results show how long the tank was out of service
- **C.** Results show whether the disinfection removed bacterial contamination
- **D.** Results show whether the coating inside the tank has cured

**Answer: C. Results show whether the disinfection removed bacterial contamination**

A bacteriological test confirms the cleaning and disinfection worked. Water should not go to customers until the sample result is acceptable.

### 187: Replacing a chemical feeder part (hard)

A worn diaphragm on a chemical feeder is being replaced. Which pair of reasons explains the isolation step and the choice of the new part?

- **A.** Isolation lets the pump cool down; the part needs to be the same thickness as the old one
- **B.** Isolation keeps the feed rate steady; the part needs to match the pump's pressure rating
- **C.** Isolation protects the chemical from air; the part needs to fit the housing dimensions
- **D.** Isolation stops chemical escaping; the part must resist that chemical

**Answer: D. Isolation stops chemical escaping; the part must resist that chemical**

Closing valves and relieving pressure keeps chemical from spraying out. A part made of the wrong material can be attacked by the chemical and fail early.

### 188: Replacing a pump part (medium)

Before a worn impeller is replaced, the pump is locked out and tagged. What is the reason, along with the requirement for the new impeller?

- **A.** Lockout keeps the pump cool; the impeller must match the discharge pipe diameter
- **B.** Lockout blocks accidental startup; the impeller must match the pump's size and design
- **C.** Lockout relieves casing pressure; the impeller can be any size that fits the shaft
- **D.** Lockout protects the bearings; the impeller must match the seal brand

**Answer: B. Lockout blocks accidental startup; the impeller must match the pump's size and design**

Lockout stops anyone from energizing the motor during repair. An impeller that differs from the original changes flow and head and can overload the motor.

### 189: Chain of custody records (easy)

What does a chain of custody record document for a sample?

- **A.** The weather and flow conditions at the sampling site
- **B.** Each person who held the sample and when it changed hands
- **C.** The calibration history of the lab instruments
- **D.** The chemical results as each analyst reads them

**Answer: B. Each person who held the sample and when it changed hands**

The form follows a sample from collection to the lab. Every handoff is signed and dated.

### 190: Chain of custody records (medium)

What does an unbroken chain of custody protect?

- **A.** The sample from warming or changing chemically in transit
- **B.** The lab from needing to repeat a test that went wrong
- **C.** The container from leaking or breaking while in shipping
- **D.** The ability to defend the result as that sample's

**Answer: D. The ability to defend the result as that sample's**

Documented control shows the sample was not swapped or altered. Cooling and fast delivery are separate steps that protect the sample itself.

### 191: Sample container selection (medium)

Why do labs call for different containers for different tests?

- **A.** Material and preservative must suit the analyte and not alter it
- **B.** Any clean bottle works because analytes do not react with containers
- **C.** Preservative is added to sample bottles just to stop bacterial growth
- **D.** Bigger containers hold a more representative sample of the source

**Answer: A. Material and preservative must suit the analyte and not alter it**

Some analytes stick to certain plastics or react with certain glass, and many need a preservative. Using the specified bottle keeps the result true.

### 192: Sample container selection (easy)

A bacteriological bottle is supplied with a small amount of sodium thiosulfate. What is it for?

- **A.** It lowers the sample pH so the bottle stays sterile
- **B.** It preserves the sample's chlorine reading for later checking
- **C.** It neutralizes chlorine so microbes in the sample survive until testing
- **D.** It adds nutrients that help bacteria grow for easier counting

**Answer: C. It neutralizes chlorine so microbes in the sample survive until testing**

Chlorine in a sample would keep killing bacteria during transport and give a falsely good result. The agent removes it at collection.

### 193: Free and total chlorine readings (easy)

A test gives a free chlorine reading and a total chlorine reading. What does the total reading include?

- **A.** Free chlorine minus the chlorine used up by demand
- **B.** The chlorine dose applied at the feeder before demand
- **C.** Free chlorine plus chlorine combined with ammonia or organic nitrogen
- **D.** Free chlorine plus the chlorine still held in the feed tank

**Answer: C. Free chlorine plus chlorine combined with ammonia or organic nitrogen**

Total chlorine counts both free chlorine and combined chlorine. The combined portion is the difference between the two readings.

### 194: Free and total chlorine readings (medium)

Why should a chlorine sample be read soon after it is collected?

- **A.** Warm samples turn the reagent color darker as time passes
- **B.** The sample absorbs carbon dioxide from the air and its chlorine rises
- **C.** The reagent loses strength once its bottle has been opened
- **D.** Chlorine fades, so the reading drops as the sample stands

**Answer: D. Chlorine fades, so the reading drops as the sample stands**

Chlorine is reactive and also lost to light and agitation. A delayed reading would understate the residual.

### 195: Using a colorimeter correctly (easy)

Before chlorine samples are read on a colorimeter, the instrument is zeroed with a blank. What is that blank under the usual method?

- **A.** A cell filled with distilled water as the blank
- **B.** The same sample without the color-forming reagent added
- **C.** A cell filled with sample after the reagent has developed
- **D.** A cell holding a standard of known concentration

**Answer: B. The same sample without the color-forming reagent added**

In common chlorine colorimetry the unreagented sample sets the instrument to zero for the water's own color and clarity, subject to the analytical method. Color from the reagent is then measured against that baseline.

### 196: Using a colorimeter correctly (medium)

An operator reads a standard of known value in the same matched cell used for samples. What is the purpose?

- **A.** To confirm the instrument reads near the known value
- **B.** To check that the reagent is the right color before use
- **C.** To correct each later sample by adding the standard's reading
- **D.** To replace the blank when the instrument is being zeroed

**Answer: A. To confirm the instrument reads near the known value**

A standard shows whether the colorimeter is reading accurately. Matched cells keep cell differences from adding error.

### 197: pH meter use and sample analysis (easy)

Why is a pH meter calibrated with buffer solutions before samples are read?

- **A.** Buffers clean chlorine residue from the probe glass
- **B.** Buffers coat the probe so it responds faster to samples
- **C.** Buffers of known pH let the meter be adjusted to read true
- **D.** Buffers remove the sample's alkalinity before it is read

**Answer: C. Buffers of known pH let the meter be adjusted to read true**

Calibration compares the probe to known values. Without it the readings could drift away from the true pH.

### 198: pH meter use and sample analysis (medium)

The probe is rinsed between samples, and each sample is stirred gently while the display settles. Why?

- **A.** Rinsing dries the glass bulb and stirring adds air to speed the response
- **B.** Rinsing prevents carryover and gentle stirring steadies the reading
- **C.** Rinsing resets the buffer slope and stirring warms the sample evenly
- **D.** Rinsing removes chlorine from the sample and stirring helps it dissolve

**Answer: B. Rinsing prevents carryover and gentle stirring steadies the reading**

Leftover liquid would mix into the next sample. Gentle stirring keeps the liquid at the probe fresh without driving gas in or out.

### 199: Turbidity cell handling (easy)

Why are cells for an optical turbidity test wiped clean and inspected before use?

- **A.** Smudges on the cell react with the water and shift its pH
- **B.** Scratches in the glass change the sample temperature during the reading
- **C.** Marks on the cell change the calibration standards stored in the meter
- **D.** Fingerprints, dirt and scratches can bias the reading

**Answer: D. Fingerprints, dirt and scratches can bias the reading**

A turbidimeter measures light, so marks, dirt and scratches on the glass can bias the reading by scattering or absorbing light. Clean, matched cells keep the result reflecting the sample.

### 200: Turbidity cell handling (medium)

Why should a turbidity sample be read soon after collection?

- **A.** Particles can settle, clump or break apart as the sample ages
- **B.** Chlorine in the sample fades and lowers the particle count
- **C.** Dissolved gases escape and leave the sample clearer than the source
- **D.** The glass cell slowly absorbs the particles from the water

**Answer: A. Particles can settle, clump or break apart as the sample ages**

Particles in a stored sample can settle, clump or break apart, so the reading drifts away from the source water. Prompt reading keeps it representative.

### 201: Groundwater Rule purpose (easy)

What is the main purpose of the Groundwater Rule?

- **A.** To require filtration of groundwater before distribution
- **B.** To reduce illness from fecal contamination in wells
- **C.** To set the amount of water a well may pump in a year
- **D.** To control disinfection byproducts formed in groundwater systems

**Answer: B. To reduce illness from fecal contamination in wells**

The rule targets pathogens that can reach well water from fecal sources. It does not regulate pumping volume or require filtration.

### 202: Groundwater Rule purpose (medium)

Why does the Groundwater Rule pay attention to wells that serve a water system?

- **A.** Aquifer water can carry fecal contamination and may lack a treatment barrier
- **B.** Groundwater is hard and corrodes pipes faster than surface water
- **C.** Groundwater has more turbidity than surface water and needs filters
- **D.** Groundwater has less chlorine demand and is skipped by other rules

**Answer: A. Aquifer water can carry fecal contamination and may lack a treatment barrier**

Wells are often not filtered, so contamination reaching the aquifer can pass to customers. The rule addresses finding and reducing that risk.

### 203: Matching safety equipment to the hazard (easy)

A worker is transferring a corrosive liquid chemical. Which equipment best matches that hazard?

- **A.** A dust mask with leather boots and a cotton shirt
- **B.** Safety glasses with cloth work gloves and a shop apron
- **C.** A hard hat with hearing protection and work gloves
- **D.** Splash goggles, a face shield and resistant gloves

**Answer: D. Splash goggles, a face shield and resistant gloves**

Liquid splash needs eye and face coverage and gloves that resist the chemical. Cloth gloves and glasses would let liquid through or around.

### 204: Matching safety equipment to the hazard (medium)

Why is a respirator or glove type selected by checking the hazard it will face?

- **A.** Each hazard needs a different color code for safety audits
- **B.** Standard-issue gear loses its rating after a few uses of any kind
- **C.** A material that stops one hazard may let another pass through
- **D.** A heavier item blocks hazards regardless of type

**Answer: C. A material that stops one hazard may let another pass through**

Protection depends on the match between equipment and hazard. The safety data sheet and manufacturer information guide the choice.

### 205: Permit-required confined spaces (easy)

What does permit-required mean when a confined space is described?

- **A.** The space must be inspected by the regulator before each entry
- **B.** The space has serious hazards, so entry needs written authorization
- **C.** The space is too small for a person to enter
- **D.** The space may be entered once the supervisor is told by phone

**Answer: B. The space has serious hazards, so entry needs written authorization**

A permit space has hazards such as bad air or engulfment. Entry is controlled by a written permit that records the precautions.

### 206: Permit-required confined spaces (medium)

Why is the air tested before entry and an attendant posted outside a permit-required confined space under the entry program?

- **A.** Testing protects the equipment inside, and the attendant keeps others away
- **B.** Testing confirms the tank is empty, and the attendant keeps the time record
- **C.** Testing shows how long entry will take, and the attendant carries tools
- **D.** Air can be unsafe without warning, and someone must watch and call for help

**Answer: D. Air can be unsafe without warning, and someone must watch and call for help**

Dangerous gases or low oxygen may not be noticed by the entrant. The attendant stays in contact and summons rescue if needed.

### 207: Operator record keeping (medium)

Which set of records does an operator keep to show how the plant ran and that monitoring was done?

- **A.** Sample results, operating logs, and calibration records
- **B.** Purchase orders, supplier contact lists and price quotes
- **C.** Staff vacation schedules, shift swap forms and timesheets
- **D.** Billing summaries, rate studies and board meeting minutes

**Answer: A. Sample results, operating logs, and calibration records**

Operating, monitoring and maintenance records document compliance and help trace problems. Billing and scheduling papers do not show process performance.

### 208: Reading an MCL table (hypothetical) (hard)

A published table lists a hypothetical contaminant, Example-X, with a limit of 0.050 mg/L. This value is invented for practice. What does the figure mean?

- **A.** The concentration at which the contaminant first becomes detectable
- **B.** The average level a typical raw water contains, in milligrams per liter
- **C.** The top concentration allowed in treated water, in milligrams per liter
- **D.** The amount of Example-X treatment must remove each day in pounds

**Answer: C. The top concentration allowed in treated water, in milligrams per liter**

An MCL is a maximum concentration, and its unit shows how it is expressed. Reading the unit with the number avoids mistakes.

### 209: Flow rate and water velocity (medium)

A 12-inch pipe (1.0 ft diameter) carries water at 2.5 ft/s. Use area = 0.785 × D², 1 ft³ = 7.48 gal and 60 s per min. What is the flow in gpm?

- **A.** 2.0 gpm
- **B.** 1,122.0 gpm
- **C.** 14.7 gpm
- **D.** 880.8 gpm

**Answer: D. 880.8 gpm**

Flow in gpm = area times velocity times 7.48 times 60. Substitute the stated values: 0.785 × 1 × 1 × 2.5 × 7.48 × 60 = 880.8 gpm. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 210: Flow rate and water velocity (hard)

An 8-inch main (8/12 ft) carries 450 gpm. Use area = 0.785 × D² and 1 cfs = 448.8 gpm. What is the velocity in ft/s?

- **A.** 1.00 ft/s
- **B.** 2.87 ft/s
- **C.** 0.72 ft/s
- **D.** 0.35 ft/s

**Answer: B. 2.87 ft/s**

Velocity = flow in cfs divided by pipe area. Substitute the stated values: 450 ÷ 448.8 ÷ (0.785 × (8 ÷ 12) × (8 ÷ 12)) = 2.87 ft/s. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 211: Flow rate and water velocity (medium)

A rectangular channel is 4 ft wide with water 1.5 ft deep moving at 2 ft/s. Use 1 cfs = 448.8 gpm. What is the flow in gpm?

- **A.** 5,386 gpm
- **B.** 90 gpm
- **C.** 2,693 gpm
- **D.** 12 gpm

**Answer: A. 5,386 gpm**

Flow in gpm = width times depth times velocity times 448.8. Substitute the stated values: 4 × 1.5 × 2 × 448.8 = 5,386 gpm. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 212: Flow rate and water velocity (hard)

A 6-inch main (0.5 ft) carries 250 gpm. Use area = 0.785 × D², 1 ft³ = 7.48 gal and 60 s per min. What is the velocity in ft/s?

- **A.** 0.71 ft/s
- **B.** 1.42 ft/s
- **C.** 2.84 ft/s
- **D.** 0.35 ft/s

**Answer: C. 2.84 ft/s**

Velocity = flow in gpm divided by (7.48 times 60 times area). Substitute the stated values: 250 ÷ 7.48 ÷ 60 ÷ (0.785 × 0.5 × 0.5) = 2.84 ft/s. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 213: Flow rate and water velocity (medium)

Water moves at 2 ft/s through a 3000 ft pipeline. How many minutes does it take a drop of water to travel the full length?

- **A.** 50.0 min
- **B.** 0.4 min
- **C.** 25.0 min
- **D.** 1,500.0 min

**Answer: C. 25.0 min**

Time in minutes = length divided by velocity divided by 60. Substitute the stated values: 3000 ÷ 2 ÷ 60 = 25.0 min. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 214: Storage volume and detention time (medium)

A cylindrical tank is 50 ft in diameter and holds water 20 ft deep. Use volume = 0.785 × D² × depth × 7.48 gal/ft³. How many gallons does it hold?

- **A.** 5,872 gal
- **B.** 293,590 gal
- **C.** 39,250 gal
- **D.** 374,000 gal

**Answer: B. 293,590 gal**

Volume = 0.785 times diameter squared times depth times 7.48. Substitute the stated values: 0.785 × 50 × 50 × 20 × 7.48 = 293,590 gal. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 215: Storage volume and detention time (medium)

A rectangular reservoir is 80 ft long and 45 ft wide, with water 14 ft deep. Use 1 ft³ = 7.48 gal. How many gallons does it hold?

- **A.** 376,992 gal
- **B.** 50,400 gal
- **C.** 1,040 gal
- **D.** 26,928 gal

**Answer: A. 376,992 gal**

Volume = length times width times depth times 7.48. Substitute the stated values: 80 × 45 × 14 × 7.48 = 376,992 gal. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 216: Storage volume and detention time (hard)

A 0.75 MG tank holds its full volume with steady, simultaneous inflow and outflow of 500 gpm. Use 1 MG = 1,000,000 gal. What is the theoretical detention time in hours?

- **A.** 0.4 hr
- **B.** 1.0 hr
- **C.** 62.5 hr
- **D.** 25.0 hr

**Answer: D. 25.0 hr**

Hours = volume in gallons divided by flow in gpm divided by 60. Substitute the stated values: 0.75 × 1000000 ÷ 500 ÷ 60 = 25.0 hr. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 217: Storage volume and detention time (hard)

A circular basin is 30 ft in diameter and 12 ft deep and runs full. Flow through it is 400 gpm. Use 0.785 × D² × depth × 7.48 gal/ft³. What is the detention time in minutes?

- **A.** 202.0 min
- **B.** 158.5 min
- **C.** 2.6 min
- **D.** 21.2 min

**Answer: B. 158.5 min**

Minutes = basin volume in gallons divided by flow in gpm. Substitute the stated values: 0.785 × 30 × 30 × 12 × 7.48 ÷ 400 = 158.5 min. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 218: Storage volume and detention time (medium)

A 0.2 MG basin receives 2.4 MGD. Use 1,440 min per day. What is the detention time in minutes?

- **A.** 2 min
- **B.** 691 min
- **C.** 17,280 min
- **D.** 120 min

**Answer: D. 120 min**

Minutes = volume divided by flow in MGD times 1440. Substitute the stated values: 0.2 ÷ 2.4 × 1440 = 120 min. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 219: Well drawdown and specific capacity (medium)

The static water level in a well is 85 ft below the measuring point. While pumping, the level is 132 ft below that point. What is the drawdown in ft?

- **A.** 132 ft
- **B.** 85 ft
- **C.** 47 ft
- **D.** 217 ft

**Answer: C. 47 ft**

Drawdown = pumping level minus static level. Substitute the stated values: 132-85 = 47 ft. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 220: Well drawdown and specific capacity (medium)

A well pumps 360 gpm with 24 ft of drawdown. What is its specific capacity in gpm per ft of drawdown?

- **A.** 15.00 gpm/ft
- **B.** 336.00 gpm/ft
- **C.** 384.00 gpm/ft
- **D.** 0.07 gpm/ft

**Answer: A. 15.00 gpm/ft**

Specific capacity = flow divided by drawdown. Substitute the stated values: 360 ÷ 24 = 15.00 gpm/ft. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 221: Well drawdown and specific capacity (hard)

A well has a static level of 62 ft and, while pumping 580 gpm, a pumping level of 91 ft, both measured below the same point. What is the specific capacity in gpm per ft?

- **A.** 6.37 gpm/ft
- **B.** 20.00 gpm/ft
- **C.** 9.35 gpm/ft
- **D.** 0.05 gpm/ft

**Answer: B. 20.00 gpm/ft**

Specific capacity = flow divided by (pumping level minus static level). Substitute the stated values: 580 ÷ (91-62) = 20.00 gpm/ft. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 222: Well drawdown and specific capacity (hard)

A well has a specific capacity of 12 gpm per ft of drawdown. If the drawdown is held at 35 ft, what yield in gpm is expected?

- **A.** 47 gpm
- **B.** 3 gpm
- **C.** 23 gpm
- **D.** 420 gpm

**Answer: D. 420 gpm**

Yield = specific capacity times drawdown. Substitute the stated values: 12 × 35 = 420 gpm. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 223: Pressure, head and well head pressure (medium)

A gauge reads 54 psi. Use 1 psi = 2.31 ft of water. How many feet of head does that equal?

- **A.** 56.3 ft
- **B.** 23.4 ft
- **C.** 124.7 ft
- **D.** 249.5 ft

**Answer: C. 124.7 ft**

Feet of head = psi times 2.31. Substitute the stated values: 54 × 2.31 = 124.7 ft. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 224: Pressure, head and well head pressure (hard)

A pressure gauge on a closed well head sits at elevation 1240 ft and reads 31 psi. Use 1 psi = 2.31 ft of water. What is the water elevation in ft?

- **A.** 1,311.6 ft
- **B.** 1,271.0 ft
- **C.** 1,168.4 ft
- **D.** 71.6 ft

**Answer: A. 1,311.6 ft**

Water elevation = gauge elevation plus psi times 2.31. Substitute the stated values: 1240+31 × 2.31 = 1,311.6 ft. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 225: Pressure, head and well head pressure (medium)

The water surface in a tank is 112 ft above a gauge. Use 1 psi = 2.31 ft of water. What is the static pressure in psi?

- **A.** 0.02 psi
- **B.** 48.48 psi
- **C.** 258.72 psi
- **D.** 109.69 psi

**Answer: B. 48.48 psi**

Psi = feet of head divided by 2.31. Substitute the stated values: 112 ÷ 2.31 = 48.48 psi. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 226: Pressure, head and well head pressure (hard)

A gauge at the base of a tank reads 65 psi. A second gauge 40 ft higher on the riser reads lower by the weight of the water between them. Use 0.433 psi per ft. What does the upper gauge read in psi?

- **A.** 28.15 psi
- **B.** 25.00 psi
- **C.** 82.32 psi
- **D.** 47.68 psi

**Answer: D. 47.68 psi**

Upper psi = lower psi minus height times 0.433. Substitute the stated values: 65-40 × 0.433 = 47.68 psi. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 227: Unit conversions (medium)

A well pumps 720 gpm. Use 1,440 min per day and 1 MG = 1,000,000 gal. What is the flow in MGD?

- **A.** 0.50 MGD
- **B.** 1,036.80 MGD
- **C.** 1.04 MGD
- **D.** 43.20 MGD

**Answer: C. 1.04 MGD**

MGD = gpm times 1440 divided by 1000000. Substitute the stated values: 720 × 1440 ÷ 1000000 = 1.04 MGD. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 228: Unit conversions (hard)

A plant treats 3.6 MGD. Use 1,440 min per day and 1 MG = 1,000,000 gal. What is the flow in gpm?

- **A.** 2,500 gpm
- **B.** 150,000 gpm
- **C.** 3,600 gpm
- **D.** 5,184 gpm

**Answer: A. 2,500 gpm**

gpm = MGD times 1000000 divided by 1440. Substitute the stated values: 3.6 × 1000000 ÷ 1440 = 2,500 gpm. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 229: Unit conversions (medium)

A tank holds 85000 gal. Use 1 ft³ = 7.48 gal. How many cubic feet of water is that?

- **A.** 11,364 ft³
- **B.** 10,192 ft³
- **C.** 635,800 ft³
- **D.** 1,136 ft³

**Answer: A. 11,364 ft³**

Cubic feet = gallons divided by 7.48. Substitute the stated values: 85000 ÷ 7.48 = 11,364 ft³. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 230: Unit conversions (hard)

A reservoir holds 12 acre-ft. Use 1 acre-ft = 43,560 ft³, 1 ft³ = 7.48 gal and 1 MG = 1,000,000 gal. How many MG is that?

- **A.** 39.10 MG
- **B.** 89.76 MG
- **C.** 3.91 MG
- **D.** 0.52 MG

**Answer: C. 3.91 MG**

MG = acre-ft times 43560 times 7.48 divided by 1000000. Substitute the stated values: 12 × 43560 × 7.48 ÷ 1000000 = 3.91 MG. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 231: Chemical dose in pounds per day (medium)

A plant treats 3.5 MGD and applies 2.4 mg/L of chlorine. Use lb/day = flow (MGD) × dose (mg/L) × 8.34. How many lb/day of chlorine are fed?

- **A.** 29.2 lb/day
- **B.** 20.0 lb/day
- **C.** 8.4 lb/day
- **D.** 70.1 lb/day

**Answer: D. 70.1 lb/day**

lb/day = flow times dose times 8.34. Substitute the stated values: 3.5 × 2.4 × 8.34 = 70.1 lb/day. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 232: Chemical dose in pounds per day (medium)

A well pumps 0.75 MGD and the target chlorine dose is 1.8 mg/L. Use lb/day = flow (MGD) × dose (mg/L) × 8.34. How many lb/day of chlorine are needed?

- **A.** 15.0 lb/day
- **B.** 11.3 lb/day
- **C.** 1.4 lb/day
- **D.** 6.3 lb/day

**Answer: B. 11.3 lb/day**

lb/day = flow times dose times 8.34. Substitute the stated values: 0.75 × 1.8 × 8.34 = 11.3 lb/day. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 233: Chemical dose in pounds per day (hard)

A plant treats 2.2 MGD and feeds 1.5 mg/L of 100 percent chlorine gas. Use lb/day = flow (MGD) × dose (mg/L) × 8.34. How many pounds are used in 7 days?

- **A.** 192.7 lb
- **B.** 1,348.6 lb
- **C.** 27.5 lb
- **D.** 23.1 lb

**Answer: A. 192.7 lb**

Pounds per week = flow times dose times 8.34 times 7. Substitute the stated values: 2.2 × 1.5 × 8.34 × 7 = 192.7 lb. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 234: Chemical dose in pounds per day (hard)

Flow is 4.2 MGD. The chlorine demand is 1.8 mg/L and a residual of 1.0 mg/L is wanted. Use dose = demand + residual and lb/day = flow (MGD) × dose (mg/L) × 8.34. How many lb/day of chlorine are needed?

- **A.** 35.0 lb/day
- **B.** 11.8 lb/day
- **C.** 98.1 lb/day
- **D.** 63.1 lb/day

**Answer: C. 98.1 lb/day**

lb/day = flow times (demand plus residual) times 8.34. Substitute the stated values: 4.2 × (1.8+1.0) × 8.34 = 98.1 lb/day. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 235: Hypochlorite quantity for a stated strength (medium)

A 12.5 percent sodium hypochlorite solution weighs 8.34 lb/gal in this problem, and 12.5 percent of that weight is available chlorine. How many gallons supply 40 lb of available chlorine?

- **A.** 320.0 gal
- **B.** 4.8 gal
- **C.** 41.7 gal
- **D.** 38.4 gal

**Answer: D. 38.4 gal**

Gallons = pounds needed divided by (8.34 times strength as a decimal). Substitute the stated values: 40 ÷ (8.34 × 0.125) = 38.4 gal. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 236: Hypochlorite quantity for a stated strength (medium)

Calcium hypochlorite is 65 percent available chlorine. How many pounds of the dry product supply 26 lb/day of chlorine?

- **A.** 16.9 lb/day
- **B.** 40.0 lb/day
- **C.** 400.0 lb/day
- **D.** 74.3 lb/day

**Answer: B. 40.0 lb/day**

Pounds of product = chlorine needed divided by the decimal strength. Substitute the stated values: 26 ÷ 0.65 = 40.0 lb/day. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 237: Hypochlorite quantity for a stated strength (hard)

A plant treats 0.8 MGD at a chlorine dose of 2.5 mg/L using a hypochlorite solution that is 12 percent available chlorine by weight. Use 8.34 lb/gal for the solution and lb/day = flow × dose × 8.34. How many gallons per day of solution are needed?

- **A.** 16.7 gal/day
- **B.** 2.0 gal/day
- **C.** 139.0 gal/day
- **D.** 0.2 gal/day

**Answer: A. 16.7 gal/day**

Gallons/day = lb/day needed divided by (8.34 times strength as a decimal). Substitute the stated values: 0.8 × 2.5 × 8.34 ÷ (8.34 × 0.12) = 16.7 gal/day. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 238: Hypochlorite quantity for a stated strength (hard)

A plant treats 1.2 MGD at a chlorine dose of 2 mg/L using 65 percent calcium hypochlorite. Use lb/day = flow × dose × 8.34. How many lb/day of the dry product are needed?

- **A.** 3.7 lb/day
- **B.** 13.0 lb/day
- **C.** 30.8 lb/day
- **D.** 20.0 lb/day

**Answer: C. 30.8 lb/day**

Product lb/day = chlorine lb/day divided by the decimal strength. Substitute the stated values: 1.2 × 2 × 8.34 ÷ 0.65 = 30.8 lb/day. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 239: Chlorine solution strength (medium)

Use 1 percent = 10,000 mg/L. A solution contains 1.5 percent available chlorine. What is its strength in mg/L?

- **A.** 15 mg/L
- **B.** 15,000 mg/L
- **C.** 150 mg/L
- **D.** 1,500 mg/L

**Answer: B. 15,000 mg/L**

mg/L = percent times 10,000. Substitute the stated values: 1.5 × 10000 = 15,000 mg/L. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 240: Chlorine solution strength (medium)

Use 1 percent = 10,000 mg/L. A chlorine solution is 8,000 mg/L. What is its strength as a percent?

- **A.** 80.0 percent
- **B.** 8.0 percent
- **C.** 0.1 percent
- **D.** 0.8 percent

**Answer: D. 0.8 percent**

Percent = mg/L divided by 10,000. Substitute the stated values: 8000 ÷ 10000 = 0.8 percent. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 241: Chlorine solution strength (hard)

A 12.5 percent hypochlorite solution is diluted to make 50 gal of a 1 percent solution. Use C1 × V1 = C2 × V2. How many gallons of the 12.5 percent solution are needed?

- **A.** 0.1 gal
- **B.** 46.0 gal
- **C.** 625.0 gal
- **D.** 4.0 gal

**Answer: D. 4.0 gal**

V1 = (C2 times V2) divided by C1. Substitute the stated values: 1 × 50 ÷ 12.5 = 4.0 gal. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 242: Chlorine demand and residual (medium)

A water is dosed with 3.2 mg/L of chlorine and the residual after contact is 0.9 mg/L. Use demand = dose minus residual. What is the chlorine demand in mg/L?

- **A.** 0.3 mg/L
- **B.** 2.3 mg/L
- **C.** 4.1 mg/L
- **D.** 3.2 mg/L

**Answer: B. 2.3 mg/L**

Demand = dose minus residual. Substitute the stated values: 3.2-0.9 = 2.3 mg/L. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 243: Chlorine demand and residual (medium)

The chlorine demand is 1.9 mg/L and the plant wants a 0.8 mg/L residual. Use dose = demand + residual. What dose in mg/L is needed?

- **A.** 2.7 mg/L
- **B.** 1.1 mg/L
- **C.** 0.4 mg/L
- **D.** 1.5 mg/L

**Answer: A. 2.7 mg/L**

Dose = demand plus residual. Substitute the stated values: 1.9+0.8 = 2.7 mg/L. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 244: Chlorine demand and residual (hard)

A plant treats 1.8 MGD with a dose of 4.0 mg/L and a residual of 1.2 mg/L. Use demand = dose minus residual and lb/day = flow × concentration × 8.34. How many lb/day of chlorine are consumed by the demand?

- **A.** 60.1 lb/day
- **B.** 5.0 lb/day
- **C.** 42.0 lb/day
- **D.** 18.0 lb/day

**Answer: C. 42.0 lb/day**

lb/day of demand = flow times (dose minus residual) times 8.34. Substitute the stated values: 1.8 × (4.0-1.2) × 8.34 = 42.0 lb/day. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 245: Feeder calibration and feed rate (medium)

A calibration cylinder shows a feeder delivering 125 mL per minute. Use 3,785 mL per gal and 1,440 min per day. What is this feed rate in gal/day?

- **A.** 328.6 gal/day
- **B.** 2.0 gal/day
- **C.** 47.6 gal/day
- **D.** 5.7 gal/day

**Answer: C. 47.6 gal/day**

gal/day = mL/min times 1,440 divided by 3,785. Substitute the stated values: 125 × 1440 ÷ 3785 = 47.6 gal/day. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 246: Feeder calibration and feed rate (medium)

A feeder pumps 240 mL in 4 min during a calibration test. Use 3,785 mL per gal and 1,440 min per day. What is the feed rate in gal/day?

- **A.** 22.8 gal/day
- **B.** 91.3 gal/day
- **C.** 190.4 gal/day
- **D.** 157.7 gal/day

**Answer: A. 22.8 gal/day**

mL/min = volume divided by time; gal/day = mL/min times 1,440 divided by 3,785. Substitute the stated values: 240 ÷ 4 × 1440 ÷ 3785 = 22.8 gal/day. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 247: Feeder calibration and feed rate (hard)

A feeder delivers 40 gal/day of a 10 percent hypochlorite solution. Use 8.34 lb/gal for the solution and 10 percent available chlorine by weight. How many lb/day of available chlorine are fed?

- **A.** 333.6 lb/day
- **B.** 33.4 lb/day
- **C.** 3,336.0 lb/day
- **D.** 4.0 lb/day

**Answer: B. 33.4 lb/day**

lb/day = gal/day times 8.34 times strength as a decimal. Substitute the stated values: 40 × 8.34 × 0.10 = 33.4 lb/day. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 248: Feeder calibration and feed rate (medium)

A feeder is to deliver 38 gal/day. Use 3,785 mL per gal and 1,440 min per day. What mL/min should the calibration cylinder show?

- **A.** 14.5 mL/min
- **B.** 2,397.2 mL/min
- **C.** 5,993.0 mL/min
- **D.** 99.9 mL/min

**Answer: D. 99.9 mL/min**

mL/min = gal/day times 3,785 divided by 1,440. Substitute the stated values: 38 × 3785 ÷ 1440 = 99.9 mL/min. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 249: Feeder calibration and feed rate (hard)

A plant treats 0.5 MGD and wants a 2 mg/L chlorine dose from a solution that is 10 percent available chlorine by weight and weighs 8.9 lb/gal. Use lb/day = flow × dose × 8.34. How many gal/day of solution must be fed?

- **A.** 10.0 gal/day
- **B.** 9.4 gal/day
- **C.** 93.7 gal/day
- **D.** 1.1 gal/day

**Answer: B. 9.4 gal/day**

gal/day = lb/day needed divided by (lb/gal times strength as a decimal). Substitute the stated values: 0.5 × 2 × 8.34 ÷ (8.9 × 0.10) = 9.4 gal/day. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 250: Feeder calibration and feed rate (hard)

A dry chemical product is 80 percent pure. The required dose is 3 mg/L of active chemical at a flow of 2.4 MGD. Use lb/day = flow × dose × 8.34. How many lb/day of the dry product are fed?

- **A.** 75.1 lb/day
- **B.** 9.0 lb/day
- **C.** 60.0 lb/day
- **D.** 48.0 lb/day

**Answer: A. 75.1 lb/day**

lb/day of product = flow times dose times 8.34 divided by decimal purity. Substitute the stated values: 3 × 2.4 × 8.34 ÷ 0.8 = 75.1 lb/day. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 251: Meter readings and flow (medium)

A totalizing meter reads 483,920 gal at the start of a test and 512,450 gal at the end. How many gallons passed through the meter?

- **A.** 2,853 gal
- **B.** 996,370 gal
- **C.** 28,530 gal
- **D.** 28,350 gal

**Answer: C. 28,530 gal**

Volume = ending reading minus starting reading. Substitute the stated values: 512450-483920 = 28,530 gal. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 252: Meter readings and flow (medium)

A meter register reads 04512 at the start and 04987 at the end. Each unit on the register stands for 100 gal. How many gallons passed?

- **A.** 475 gal
- **B.** 9,499 gal
- **C.** 4,750 gal
- **D.** 47,500 gal

**Answer: D. 47,500 gal**

Gallons = (end minus start) times 100. Substitute the stated values: (4987-4512) × 100 = 47,500 gal. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 253: Meter readings and flow (medium)

A meter shows 18,600 gal passed in 45 min. What is the average flow in gpm?

- **A.** 413.3 gpm
- **B.** 24,800.0 gpm
- **C.** 6.9 gpm
- **D.** 310.0 gpm

**Answer: A. 413.3 gpm**

gpm = gallons divided by minutes. Substitute the stated values: 18600 ÷ 45 = 413.3 gpm. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 254: Meter readings and flow (hard)

A meter registers in cubic feet. The reading was 120,400 ft³ at 7:00 a.m. and 126,150 ft³ at 7:00 a.m. the next day. Use 7.48 gal per ft³. What is the daily flow in gal/day?

- **A.** 5,750 gal/day
- **B.** 47,955 gal/day
- **C.** 43,010 gal/day
- **D.** 769 gal/day

**Answer: C. 43,010 gal/day**

gal/day = (end minus start) times 7.48. Substitute the stated values: (126150-120400) × 7.48 = 43,010 gal/day. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 255: Pressure and head of water (medium)

Use 2.31 ft of head per psi. What head in feet corresponds to 40 psi?

- **A.** 17.3 ft
- **B.** 92.4 ft
- **C.** 924.0 ft
- **D.** 42.3 ft

**Answer: B. 92.4 ft**

Head = psi times 2.31. Substitute the stated values: 40 × 2.31 = 92.4 ft. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 256: Pressure and head of water (medium)

Use 2.31 ft of head per psi. What pressure in psi corresponds to 150 ft of water?

- **A.** 6.5 psi
- **B.** 147.7 psi
- **C.** 346.5 psi
- **D.** 64.9 psi

**Answer: D. 64.9 psi**

psi = head divided by 2.31. Substitute the stated values: 150 ÷ 2.31 = 64.9 psi. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 257: Pressure and head of water (hard)

A pump discharge gauge reads 62 psi and the suction gauge reads 8 psi, both at the same elevation on pipes of equal diameter, so the velocity head difference is negligible. Use 2.31 ft per psi. What is the total head the pump adds in feet?

- **A.** 143.2 ft
- **B.** 54.0 ft
- **C.** 161.7 ft
- **D.** 124.7 ft

**Answer: D. 124.7 ft**

Head = (discharge psi minus suction psi) times 2.31. Substitute the stated values: (62-8) × 2.31 = 124.7 ft. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 258: Pressure and head of water (medium)

A gauge sits at the base of a tank where the water is 28 ft deep. Use 2.31 ft of head per psi. What psi does the gauge read?

- **A.** 25.7 psi
- **B.** 1.2 psi
- **C.** 12.1 psi
- **D.** 64.7 psi

**Answer: C. 12.1 psi**

psi = depth divided by 2.31. Substitute the stated values: 28 ÷ 2.31 = 12.1 psi. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 259: Solution concentration (medium)

A student dissolves 250 mg of a chemical and brings the solution to 0.5 L. What is the concentration in mg/L?

- **A.** 1,000.0 mg/L
- **B.** 500.0 mg/L
- **C.** 125.0 mg/L
- **D.** 0.5 mg/L

**Answer: B. 500.0 mg/L**

mg/L = mg divided by liters. Substitute the stated values: 250 ÷ 0.5 = 500.0 mg/L. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 260: Solution concentration (medium)

A lab dissolves 12 g of a chemical and makes it up to 4 L. Use 1 g = 1,000 mg. What is the concentration in mg/L?

- **A.** 3,000 mg/L
- **B.** 3 mg/L
- **C.** 48,000 mg/L
- **D.** 12,000 mg/L

**Answer: A. 3,000 mg/L**

mg/L = grams times 1000 divided by liters. Substitute the stated values: 12 × 1000 ÷ 4 = 3,000 mg/L. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 261: Solution concentration (hard)

A standard is made by dissolving 0.75 g and diluting to 500 mL. Use 1 g = 1,000 mg and 1 L = 1,000 mL. What is the concentration in mg/L?

- **A.** 375.0 mg/L
- **B.** 1.5 mg/L
- **C.** 750.0 mg/L
- **D.** 1,500.0 mg/L

**Answer: D. 1,500.0 mg/L**

mg/L = (grams times 1000) divided by (mL divided by 1000). Substitute the stated values: 0.75 × 1000 ÷ (500 ÷ 1000) = 1,500.0 mg/L. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 262: Solution concentration (hard)

A solution holds 18 g of salt in 600 mL. Use 1 L = 1,000 mL. What is the concentration in g/L?

- **A.** 3.0 g/L
- **B.** 30.0 g/L
- **C.** 18.0 g/L
- **D.** 10.8 g/L

**Answer: B. 30.0 g/L**

g/L = grams divided by (mL divided by 1000). Substitute the stated values: 18 ÷ (600 ÷ 1000) = 30.0 g/L. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 263: Solution concentration (medium)

A lab dissolves 2 g of a chemical in water and makes up 800 mL. Use 1 g = 1,000 mg and 1 L = 1,000 mL. What is the concentration in mg/L?

- **A.** 2,000.0 mg/L
- **B.** 2.5 mg/L
- **C.** 2,500.0 mg/L
- **D.** 1,600.0 mg/L

**Answer: C. 2,500.0 mg/L**

mg/L = grams times 1000 divided by liters. Substitute the stated values: 2 × 1000 ÷ (800 ÷ 1000) = 2,500.0 mg/L. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 264: Dilution and chemical needed (medium)

A stock standard is 100 mg/L. Use C1 × V1 = C2 × V2. How many mL of stock are needed to make 500 mL of a 10 mg/L standard?

- **A.** 50 mL
- **B.** 450 mL
- **C.** 5 mL
- **D.** 5,000 mL

**Answer: A. 50 mL**

V1 = (C2 times V2) divided by C1. Substitute the stated values: 10 × 500 ÷ 100 = 50 mL. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 265: Dilution and chemical needed (hard)

A stock solution is 1,000 mg/L. Use C1 × V1 = C2 × V2 and 1 L = 1,000 mL. How many mL of stock are needed to make 2 L of a 25 mg/L solution?

- **A.** 50.0 mL
- **B.** 50,000.0 mL
- **C.** 0.1 mL
- **D.** 12.5 mL

**Answer: A. 50.0 mL**

V1 in liters = (C2 times V2) divided by C1, then times 1000. Substitute the stated values: 25 × 2 ÷ 1000 × 1000 = 50.0 mL. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 266: Dilution and chemical needed (medium)

How many mg of a pure chemical are needed to make 3 L of a solution at 30 mg/L?

- **A.** 10 mg
- **B.** 33 mg
- **C.** 90 mg
- **D.** 900 mg

**Answer: C. 90 mg**

mg = concentration times volume in liters. Substitute the stated values: 30 × 3 = 90 mg. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 267: Dilution and chemical needed (hard)

A chemical is 80 percent pure. Use mg of product = mg of pure chemical divided by the decimal purity. How many mg of product are needed to make 2 L at 40 mg/L?

- **A.** 160 mg
- **B.** 80 mg
- **C.** 64 mg
- **D.** 100 mg

**Answer: D. 100 mg**

Product mg = (concentration times liters) divided by decimal purity. Substitute the stated values: 40 × 2 ÷ 0.8 = 100 mg. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 268: Dilution and chemical needed (medium)

How many mg of a pure chemical are needed to make 4 L of a solution at 2.5 mg/L?

- **A.** 2.5 mg
- **B.** 10.0 mg
- **C.** 6.5 mg
- **D.** 1.6 mg

**Answer: B. 10.0 mg**

mg = concentration times volume in liters. Substitute the stated values: 2.5 × 4 = 10.0 mg. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 269: Percent strength and replicate averages (medium)

Use 1 percent = 10,000 mg/L. A solution is 0.5 percent. What is its strength in mg/L?

- **A.** 500 mg/L
- **B.** 50 mg/L
- **C.** 50,000 mg/L
- **D.** 5,000 mg/L

**Answer: D. 5,000 mg/L**

mg/L = percent times 10,000. Substitute the stated values: 0.5 × 10000 = 5,000 mg/L. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 270: Percent strength and replicate averages (hard)

Use 1 percent = 10,000 mg/L and 1 L = 1,000 mL. A 10 mL portion of a 1 percent solution is added to water to make 1 L. What is the final concentration in mg/L?

- **A.** 1 mg/L
- **B.** 100 mg/L
- **C.** 10 mg/L
- **D.** 1,000 mg/L

**Answer: B. 100 mg/L**

mg/L = (percent times 10,000 times mL) divided by total mL. Substitute the stated values: 1 × 10000 × 10 ÷ 1000 = 100 mg/L. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 271: Percent strength and replicate averages (medium)

Four replicate turbidity readings are 0.32, 0.28, 0.30 and 0.34 NTU. What is the average in NTU?

- **A.** 0.31 NTU
- **B.** 0.34 NTU
- **C.** 0.25 NTU
- **D.** 1.24 NTU

**Answer: A. 0.31 NTU**

Average = sum of readings divided by number of readings. Substitute the stated values: (0.32+0.28+0.30+0.34) ÷ 4 = 0.31 NTU. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 272: Percent strength and replicate averages (hard)

Four replicate free chlorine readings on the same sample are 0.8, 1.1, 0.9 and 1.0 mg/L, and a total chlorine reading on that sample is 1.45 mg/L. Use combined = total minus the average free chlorine. What is the combined chlorine in mg/L?

- **A.** 0.95 mg/L
- **B.** 2.40 mg/L
- **C.** 0.50 mg/L
- **D.** 0.45 mg/L

**Answer: C. 0.50 mg/L**

Combined = total minus (sum of free readings divided by 4). Substitute the stated values: 1.45-(0.8+1.1+0.9+1.0) ÷ 4 = 0.50 mg/L. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 273: Pressure, container volume and hazard dilution (medium)

Use 1 psi = 2.31 ft of water. A gauge on a chemical feed line reads 26 psi. What is the head in feet of water?

- **A.** 11.3 ft
- **B.** 6.0 ft
- **C.** 60.1 ft
- **D.** 28.3 ft

**Answer: C. 60.1 ft**

Head (ft) = psi times 2.31. Substitute the stated values: 26 × 2.31 = 60.1 ft. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 274: Pressure, container volume and hazard dilution (medium)

Use 1 ft of water = 0.433 psi. A tank of water has a depth of 14 ft. What is the pressure at the bottom in psi?

- **A.** 14.43 psi
- **B.** 6.37 psi
- **C.** 32.33 psi
- **D.** 6.06 psi

**Answer: D. 6.06 psi**

Pressure (psi) = depth times 0.433. Substitute the stated values: 14 × 0.433 = 6.06 psi. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 275: Pressure, container volume and hazard dilution (hard)

A cylindrical chemical tank is 4 ft in diameter and 5 ft high. Use volume = 0.785 x D squared x H and 1 ft3 = 7.48 gal. How many gallons does it hold when full?

- **A.** 117 gal
- **B.** 470 gal
- **C.** 63 gal
- **D.** 1,879 gal

**Answer: B. 470 gal**

Gallons = 0.785 times D squared times H times 7.48. Substitute the stated values: 0.785 × 4 × 4 × 5 × 7.48 = 470 gal. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 276: Pressure, container volume and hazard dilution (medium)

A cylindrical drum is 2 ft in diameter and 3 ft high. Use volume = 0.785 x D squared x H and 1 ft3 = 7.48 gal. How many gallons does it hold when full?

- **A.** 70 gal
- **B.** 18 gal
- **C.** 9 gal
- **D.** 141 gal

**Answer: A. 70 gal**

Gallons = 0.785 times D squared times H times 7.48. Substitute the stated values: 0.785 × 2 × 2 × 3 × 7.48 = 70 gal. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 277: Chemical strength conversions (medium)

Use 1 percent = 10,000 mg/L. A hypochlorite stock is 12.5 percent. What is its strength in mg/L?

- **A.** 1,250 mg/L
- **B.** 12,500 mg/L
- **C.** 125,000 mg/L
- **D.** 1,250,000 mg/L

**Answer: C. 125,000 mg/L**

mg/L = percent times 10,000. Substitute the stated values: 12.5 × 10000 = 125,000 mg/L. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 278: Chemical strength conversions (hard)

A spill-cleanup solution must be diluted from 5 percent to 0.5 percent. Both concentrations are percent by weight/volume of available chlorine, and the volumes add. How many gallons of water must be added to 2 gal of the 5 percent solution? Use C1 x V1 = C2 x V2.

- **A.** 18 gal
- **B.** 20 gal
- **C.** 10 gal
- **D.** 22 gal

**Answer: A. 18 gal**

Added water = (C1 times V1 divided by C2) minus V1. Substitute the stated values: (5 × 2 ÷ 0.5)-2 = 18 gal. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 279: Well head pressure and feet of head (medium)

A gauge on a well head reads 48 psi. Use 2.31 ft of water per psi. How many feet of head does the gauge reading equal?

- **A.** 48.0 ft
- **B.** 110.9 ft
- **C.** 20.8 ft
- **D.** 50.3 ft

**Answer: B. 110.9 ft**

Feet of head = psi times 2.31. Substitute the stated values: 48 × 2.31 = 110.9 ft. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 280: Well head pressure and feet of head (hard)

A gauge on a well head reads 38 psi. A second tap on the same pipe sits 25 ft lower. Use 0.433 psi per ft and 2.31 ft per psi. What is the pressure at the lower tap in psi?

- **A.** 63.0 psi
- **B.** 95.8 psi
- **C.** 27.2 psi
- **D.** 48.8 psi

**Answer: D. 48.8 psi**

Lower psi = upper psi plus drop in feet times 0.433. Substitute the stated values: 38+25 × 0.433 = 48.8 psi. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.
