{
  "key": "ceu-water-treatment-process-control",
  "title": "Water Treatment Process Control and Optimization",
  "shortTitle": "Water Treatment Process Control",
  "stream": "drinking_water",
  "audience": "Operators interpreting conventional treatment performance and preparing controlled optimization trials.",
  "prerequisites": "Basic treatment-process knowledge, including coagulation, flocculation and sedimentation (module 3 summarizes the last two); ability to convert litres, cubic metres, minutes and days. A calculator is useful.",
  "introduction": "Follow a raw-water change through coagulation, clarification, filtration and disinfection. Use supplied operating data to calculate loads, compare competing explanations and design an authorized trial with measurable acceptance and stop criteria.",
  "plannedMinutes": 600,
  "delivery": "Self-paced lessons, optional quick checks, a graded final exam and a non-credit certificate. Duration is being validated; no contact-hour award is made.",
  "modules": [
    {
      "id": "water-balance",
      "title": "Follow water and mass through the treatment train",
      "objectives": [
        "Convert flow, concentration and mass loading consistently.",
        "Align samples with hydraulic travel and sampling delay.",
        "Distinguish an operating target from a validated treatment requirement."
      ],
      "lesson": "<figure><img src=\"/manus-storage/ceu-water-treatment-process-control-cover_b42f020f.jpg\" alt=\"Illustrative fictional scene for Water Treatment Process Control.\" loading=\"lazy\"><figcaption>Illustrative fictional scene for Water Treatment Process Control. Photo is illustrative, not a specific facility.</figcaption></figure>\n\n### Draw the boundary before calculating\n\nThis is study and training material for a non-credit pilot, not operating or compliance instruction. All facilities, operators, records and readings in the examples are fictional. Every example value is a supplied case assumption, not an authorized operating value or treatment requirement. Unit-conversion identities are mathematical relationships, not operating limits.\n\nA water balance asks where water went. A mass balance asks where a specified material went. Both need a boundary, a time interval and a consistent measurement basis. Without them, a precise calculation can answer the wrong question.\n\nSketch the treatment path from intake through coagulation, flocculation, clarification, filtration and disinfection contact to storage. Add every branch that crosses the boundary: sludge withdrawal, filter-to-waste, backwash supply and recovery, and sample water. Mark each stream as measured, estimated or unrecorded.\n\nA recycle that leaves one process and returns to another stays inside a whole-plant boundary. Counting it as new source water inflates the plant input. For a clarification boundary, the same recycle crosses the boundary and must be included in clarification feed. A flow value is incomplete until its location is stated.\n\nStorage matters too. A rising reservoir holds water that has entered but not left; it is not a loss. A falling reservoir can supply an outlet flow larger than its inlet without any meter being wrong. Write the balance as incoming water minus outgoing water minus the increase in stored water. The remainder is an unexplained residual. It identifies something to investigate, not necessarily a leak. The principle follows the inputs-outputs-accumulation balance in sp6 section 5.5.1, Mass Balance and Measuring Plant Performance (p. 102).\n\nFor a material balance, name the material. Suspended solids, dissolved aluminium, total aluminium, commercial product and active chemical are different quantities. Turbidity is an optical measurement. Never multiply turbidity by flow and call the result kilograms of solids without a documented relationship for that water and method. The WQC Handbook describes turbidity as an optical property caused by suspended and dissolved matter.\n\n### Build an input register that preserves the evidence\n\nUse an input register before calculating, so another person can reconstruct the result without asking what a tag or timestamp meant.\n\n| Input | Record to retain | Check before using it | Consequence of a failed check |\n|---|---|---|---|\n| Source-water quantity | Meter location, totalizer start and end, interval and units | Reset, rollover, missing values, verification status | Interval volume may be unsupported |\n| Recycle quantity | Return location, pump state, measured or estimated quantity | Whether it crosses the selected boundary | Double counting or omitted load |\n| Concentration | Analyte, units, sample location, collection time, method | Representativeness and quality control | Load may not describe the stream |\n| Online result | Tag, process tap, sample flow, timestamps, instrument status | Sample transport, maintenance, stale values | Trend may describe the wrong water or time |\n\nMatch the time basis as carefully as the units. A daily total supports an interval balance; an instantaneous flow during a backwash does not represent the whole day. When flow and concentration vary together, add shorter-interval loads rather than multiplying average flow by average concentration. Course convention: the register fields are a working template, not a prescribed regulatory record format.\n\nCheck how the historian treats unavailable signals: a repeated value may be stable water, a held output or a communications failure. Preserve quality flags and the original export, not just a smooth screenshot.\n\n<figure><svg viewBox=\"0 0 320 394\" role=\"img\" aria-label=\"Conventional treatment train\"><title>Conventional treatment train</title><defs><marker id=\"ceu-water-0\" markerWidth=\"8\" markerHeight=\"8\" refX=\"6\" refY=\"4\" orient=\"auto\"><path d=\"M0 0 L8 4 L0 8 z\" fill=\"#5f6b7a\"/></marker></defs><rect x=\"20\" y=\"15\" width=\"280\" height=\"44\" rx=\"8\" fill=\"#eef4fb\" stroke=\"#2f6db2\" stroke-width=\"2\"/><text x=\"160\" y=\"42\" font-size=\"14\" font-family=\"Arial, sans-serif\" fill=\"#1d2d40\" text-anchor=\"middle\">Raw water</text><line x1=\"160\" y1=\"59\" x2=\"160\" y2=\"79\" stroke=\"#5f6b7a\" stroke-width=\"2\" marker-end=\"url(#ceu-water-0)\"/><rect x=\"20\" y=\"79\" width=\"280\" height=\"44\" rx=\"8\" fill=\"#eef4fb\" stroke=\"#2f6db2\" stroke-width=\"2\"/><text x=\"160\" y=\"106\" font-size=\"14\" font-family=\"Arial, sans-serif\" fill=\"#1d2d40\" text-anchor=\"middle\">Coagulation</text><line x1=\"160\" y1=\"123\" x2=\"160\" y2=\"143\" stroke=\"#5f6b7a\" stroke-width=\"2\" marker-end=\"url(#ceu-water-0)\"/><rect x=\"20\" y=\"143\" width=\"280\" height=\"44\" rx=\"8\" fill=\"#eef4fb\" stroke=\"#2f6db2\" stroke-width=\"2\"/><text x=\"160\" y=\"170\" font-size=\"14\" font-family=\"Arial, sans-serif\" fill=\"#1d2d40\" text-anchor=\"middle\">Flocculation</text><line x1=\"160\" y1=\"187\" x2=\"160\" y2=\"207\" stroke=\"#5f6b7a\" stroke-width=\"2\" marker-end=\"url(#ceu-water-0)\"/><rect x=\"20\" y=\"207\" width=\"280\" height=\"44\" rx=\"8\" fill=\"#eef4fb\" stroke=\"#2f6db2\" stroke-width=\"2\"/><text x=\"160\" y=\"234\" font-size=\"14\" font-family=\"Arial, sans-serif\" fill=\"#1d2d40\" text-anchor=\"middle\">Sedimentation</text><line x1=\"160\" y1=\"251\" x2=\"160\" y2=\"271\" stroke=\"#5f6b7a\" stroke-width=\"2\" marker-end=\"url(#ceu-water-0)\"/><rect x=\"20\" y=\"271\" width=\"280\" height=\"44\" rx=\"8\" fill=\"#eef4fb\" stroke=\"#2f6db2\" stroke-width=\"2\"/><text x=\"160\" y=\"298\" font-size=\"14\" font-family=\"Arial, sans-serif\" fill=\"#1d2d40\" text-anchor=\"middle\">Filtration</text><line x1=\"160\" y1=\"315\" x2=\"160\" y2=\"335\" stroke=\"#5f6b7a\" stroke-width=\"2\" marker-end=\"url(#ceu-water-0)\"/><rect x=\"20\" y=\"335\" width=\"280\" height=\"44\" rx=\"8\" fill=\"#eef4fb\" stroke=\"#2f6db2\" stroke-width=\"2\"/><text x=\"160\" y=\"362\" font-size=\"14\" font-family=\"Arial, sans-serif\" fill=\"#1d2d40\" text-anchor=\"middle\">Disinfection and storage</text></svg><figcaption>Illustrative train from raw water to disinfection; each stage can be tested on its own.</figcaption></figure>\n\n### Worked example: convert flow and follow suspended-solids mass\n\nThe fictional case supplies a source flow of 80 L/s, a recycle volume of 288 m³/day, a source suspended-solids concentration of 20 mg/L and a recycle concentration of 120 mg/L. Assume these values are constant over the day. The streams mix before clarification with no intervening removal, addition or accumulation.\n\nConvert source flow: 80 L/s × 1 m³/1,000 L = 0.080 m³/s; 0.080 m³/s × 86,400 s/day = 6,912 m³/day.\n\nAdd the streams entering clarification: 6,912 + 288 = 7,200 m³/day.\n\nSource load: 6,912 m³/day × 1,000 L/m³ × 20 mg/L = 138,240,000 mg/day = 138.24 kg/day.\n\nRecycle load: 288 m³/day × 1,000 L/m³ × 120 mg/L = 34,560,000 mg/day = 34.56 kg/day.\n\nTotal load: 138.24 + 34.56 = 172.80 kg/day. Mixed concentration: 172.80 kg/day ÷ 7,200 m³/day = 0.024 kg/m³ = 24 mg/L.\n\n**Answer:** clarification receives 7,200 m³/day carrying 172.80 kg/day of suspended solids, a mixed concentration of 24 mg/L.\n\nThe recycle is a small volume carrying a meaningful load, so the source concentration alone understates clarification loading. A simple average of 20 and 120 mg/L is wrong because the streams have unequal volumes. Do not use this calculation to infer a chemical dose.\n\n### Worked example: close the water balance without counting recycle twice\n\nContinue the case. Source water entering the plant is 6,912 m³. Finished water leaving is 6,480 m³. Measured waste leaving totals 312 m³. Stored water rises from 1,080 m³ to 1,200 m³. The 288 m³ recycle stays inside the whole-plant boundary.\n\nStorage increase: 1,200 − 1,080 = +120 m³. Outflows: 6,480 + 312 = 6,792 m³. Residual: 6,912 − 6,792 − 120 = 0 m³.\n\n**Answer:** the supplied quantities close with a residual of 0 m³.\n\nTwo incorrect versions show the traps. Ignoring storage gives 6,912 − 6,792 = 120 m³ of apparent missing water, which is actually the storage increase. Counting the recycle as new input gives 6,912 + 288 − 6,792 − 120 = 288 m³ of apparent surplus, which is the same water counted twice. Neither result proves a physical fault.\n\nExact closure is convenient for teaching. Real meters and tank-level relationships have uncertainty, so compare any residual with documented measurement uncertainty and historical behaviour. A small residual can also hide compensating errors.\n\n### Align process travel with sample transport\n\nAn upstream and a downstream sample collected at the same clock time generally do not describe the same water. Process travel, sample-line transport, instrument response and timestamp handling each shift the represented condition.\n\nIn another fictional example, active basin volume is 360 m³ and steady through-flow is 60 L/s. A downstream sample line holds 12 L and carries 2 L/min. For this simplified exercise only, assume plug flow, stable sample flow and synchronized clocks.\n\nConvert flow: 60 L/s × 60 s/min ÷ 1,000 = 3.6 m³/min. Nominal travel: 360 ÷ 3.6 = 100 min. Sample transport: 12 ÷ 2 = 6 min. Total: 106 min.\n\n**Answer:** under these simplifications, the downstream display reflects upstream water about 106 min earlier.\n\nIf flow then rises to 90 L/s (5.4 m³/min), nominal travel becomes 360 ÷ 5.4 ≈ 66.7 min, and the delay becomes about 72.7 min. Nominal travel is volume divided by flow, not a measured arrival time. Mixing, short-circuiting and dead zones spread the real travel distribution, and a partly blocked sample line changes measurement delay even when treatment flow is constant.\n\n### Separate optimization targets from treatment requirements\n\nAn operating target helps control a process. A validated treatment requirement is a condition that must be met under the applicable approval and procedures. A favourable optimization trend does not replace evidence that a requirement was met.\n\nFor a controlled trial, write the proposed change, its expected mechanism and the evidence that would support or contradict it. Establish a baseline under comparable source-water and hydraulic conditions, and record chemical product basis, feed verification, temperature, filter state and instrument status. Use the approved trial protocol to set observation periods and stop conditions rather than selecting a waiting period from a nominal detention calculation.\n\n### Common errors\n\n### What to verify before you act\n\nConsult the facility's Municipal Drinking Water Licence, Drinking Water Works Permit and approval conditions. This lesson does not authorize a change. For disinfection, use the Procedure for Disinfection of Drinking Water (Ontario) with the facility's approved calculations and hydraulic validation. For balance and trial work, check the sampling plan, meter-verification records, tank volume relationships and historian conventions. Retain original data, the boundary sketch, units, assumptions and excluded records with reasons.",
      "evidence": "### Fictional worked scenario: reject the unsupported recycle entry\n\nThe facility, operators, records and readings in this scenario are fictional. All numerical operating values are supplied case assumptions for training, not authorized values. This is a non-credit study exercise.\n\nAt fictional Birch Reach Water Treatment Plant, the learner reviews a clarification trial. The supplied case treats the source and recycle streams as steady and their suspended-solids samples as representative of the same daily interval. Source volume is 4,800 m³/day at 18 mg/L. A verified recycle totaliser records 240 m³/day at 90 mg/L. Both streams enter clarification.\n\nA spreadsheet instead lists recycle as 480 m³/day. Its note says a brief pump-running flow observation was extended over the full day. The case record confirms intermittent pump operation. Reject that spreadsheet quantity for the daily calculation and preserve it with the reason for exclusion.\n\nCalculate source loading:\n\n4,800 m³/day × 1,000 L/m³ × 18 mg/L × 1 kg/1,000,000 mg = 86.4 kg/day.\n\nCalculate recycle loading:\n\n240 m³/day × 1,000 L/m³ × 90 mg/L × 1 kg/1,000,000 mg = 21.6 kg/day.\n\nCombine loading and flow:\n\n86.4 kg/day + 21.6 kg/day = 108.0 kg/day.\n\n4,800 m³/day + 240 m³/day = 5,040 m³/day.\n\nCalculate mixed concentration:\n\n108.0 kg/day ÷ 5,040 m³/day × 1,000,000 mg/kg × 1 m³/1,000 L = approximately 21.4 mg/L.\n\n**Worked conclusion:** The supported daily clarification feed carries 108.0 kg/day of suspended solids at approximately 21.4 mg/L. Intermittent recycle means this daily average does not establish peak loading. Retain pump-state history and time-resolved data before comparing short downstream disturbances with recycle events.\n\nThe spreadsheet also labels a downstream turbidity improvement a validated treatment requirement. Reject that classification without the applicable approval and validated procedure. The US EPA *Generating high-quality turbidity data* is relevant US technical guidance for checking the measurement record, not Ontario law or authority to establish a treatment requirement.",
      "assignment": "Draw the process boundary and sampling points. Using the 80 L/s source case in the lesson, calculate the current daily volume and the active mass at 25 mg/L. Then calculate the daily mass at the previous flow of 60 L/s if the dose stays at 25 mg/L. Reproduce the basin timing example (360 m³ basin, 60 L/s, 12 L sample line at 2 L/min) with units. Using the same basin, estimate when a change at the upstream tap would first appear downstream if flow rises to 90 L/s, and explain two reasons the real response could differ from that estimate. Submit a calculation sheet and a 200-word interpretation.",
      "rubric": [
        "Obtains 6,912 m³/day and 172.8 kg/day at 80 L/s and 25 mg/L, and 5,184 m³/day and 129.6 kg/day at 60 L/s with the same dose.",
        "Obtains 100 min nominal basin travel and 106 min including 6 min of sample transport, and distinguishes nominal time from effective contact time.",
        "Obtains about 72.7 min after the change to 90 L/s and states the simplifying assumptions (plug flow, stable sample flow, synchronized clocks)."
      ],
      "facilitatorGuide": "Check boundaries: the 60 L/s and 90 L/s values belong only to the basin timing example, while the chemical mass case uses 80 L/s. A good interpretation explains that an unchanged dose produces more daily chemical mass at greater flow. Reject answers that present volume divided by flow as a measured arrival time, or that treat a flat downstream trend as proof of no source impact.",
      "activities": [
        {
          "kind": "lesson",
          "minutes": 20,
          "instruction": "Study the lesson and reconstruct its worked example without looking at the solution."
        },
        {
          "kind": "reading",
          "minutes": 15,
          "instruction": "Read the indicated source sections. Record the section used and one limitation on applying it to this case."
        },
        {
          "kind": "exercise",
          "minutes": 35,
          "instruction": "Analyse the supplied evidence, complete the written assignment and check units, timestamps and assumptions."
        },
        {
          "kind": "exercise",
          "minutes": 20,
          "instruction": "Compare one decision with an alternative interpretation, then self-check it against the case evidence and exercise feedback. Optional notes can capture your reasoning; count only active work."
        },
        {
          "kind": "assessment",
          "minutes": 10,
          "instruction": "Complete the module checks and respond to the feedback."
        }
      ],
      "sourceIds": [
        "disinfection",
        "quality"
      ],
      "checks": [
        {
          "id": "ceu-water-treatment-process-control-water-balance-c1",
          "objective": "water-balance",
          "prompt": "Fictional case with supplied assumptions: a source stream remains at 25 L/s for a full day. What daily volume follows from these assumptions?",
          "choices": [
            "2,160 m³ passes through the source meter.",
            "21,600 m³ passes through the source meter.",
            "2,500 m³ passes through the meter.",
            "216 m³ passes through the source meter."
          ],
          "correctIndex": 0,
          "explanation": "Convert 25 L/s to 0.025 m³/s, then multiply by 86,400 s/day to get 2,160 m³/day. The 21,600 m³ answer misplaces a factor of ten in the litre-to-cubic-metre conversion. The 2,500 m³ answer approximates 86,400 s as 100 s. The 216 m³ answer divides by ten. Source: sp6 section 5.4.17.3, Quantity to Volume or Flow Rate (p. 102)."
        },
        {
          "id": "ceu-water-treatment-process-control-water-balance-c2",
          "objective": "water-balance",
          "prompt": "Which evidence would support converting turbidity and water volume into a suspended-solids mass estimate?",
          "choices": [
            "A paired flow reading and turbidity reading taken at the same location.",
            "A documented relationship established for that water and measurement method.",
            "A supplier conversion chart developed from tests on a different source water.",
            "A current turbidity calibration certificate covering the instrument range."
          ],
          "correctIndex": 1,
          "explanation": "Turbidity is an optical response, so converting it to mass needs a documented relationship for that water and method. A paired reading (option A) provides inputs but no conversion. A chart built on another source water (option C) does not transfer to this water. A calibration certificate (option D) supports the turbidity reading, not its conversion to mass. Source: WQC Handbook, turbidity as an optical property."
        },
        {
          "id": "ceu-water-treatment-process-control-water-balance-c3",
          "objective": "water-balance",
          "prompt": "Fictional case with supplied assumptions: backwash recovery returns upstream of clarification without crossing the whole-plant boundary. How should this stream be classified in whole-plant and clarification-feed balances?",
          "choices": [
            "Internal to both boundaries; omitted from both water balances.",
            "A plant waste output; omitted from clarification feed.",
            "Internal to the whole plant; included in clarification feed.",
            "An additional plant input; included in clarification feed."
          ],
          "correctIndex": 2,
          "explanation": "The recovery stream stays inside the whole-plant boundary but crosses into clarification feed, so it belongs in that feed balance. Omitting it from both balances (option A) drops real water and solids. Calling it a plant waste output (option B) places it outside the plant. Counting it as new plant input (option D) counts the same water twice. Source: sp6 section 5.5.1, Mass Balance (p. 102); boundary convention is a course convention."
        },
        {
          "id": "ceu-water-treatment-process-control-water-balance-c4",
          "objective": "water-balance",
          "prompt": "When an input register is intended to support hydraulic alignment of an online result, which entry best preserves the necessary measurement context?",
          "choices": [
            "The instrument range, display units and most recent calibration certificate.",
            "The daily result average, shift identifier and instrument maintenance date.",
            "The trend image, historian export date and daily source-water total.",
            "The process tap, sample flow, relevant timestamps and instrument status."
          ],
          "correctIndex": 3,
          "explanation": "The process tap, sample flow, timestamps and instrument status show where and when the measured water came from and whether the result is usable. The range and calibration (option A) describe the instrument, not the water sampled. A daily average (option B) removes the timing needed for alignment. A trend image and daily total (option C) cannot be re-timed or traced to a tap. Course convention: register fields from this module."
        },
        {
          "id": "ceu-water-treatment-process-control-water-balance-c5",
          "objective": "water-balance",
          "prompt": "Which evidence best establishes whether an optimization target is also a validated treatment requirement for a particular facility configuration?",
          "choices": [
            "Applicable approval and validated procedure for that configuration.",
            "A supplier's recommended setting and the equipment commissioning brochure.",
            "The recent operating trend and the shift team's preferred target.",
            "A comparable plant's performance history and its current operating targets."
          ],
          "correctIndex": 0,
          "explanation": "Only the applicable approval and validated procedure for the configuration establish a treatment requirement. A supplier's recommended setting (option B) is a vendor recommendation. The shift's preferred target (option C) is an operating preference. Another plant's history and targets (option D) describe a different configuration. Course convention: target versus requirement is taught in this module."
        },
        {
          "id": "ceu-water-treatment-process-control-water-balance-c6",
          "objective": "water-balance",
          "prompt": "Fictional case with supplied assumptions: an online trend stays flat during instrument maintenance. Which record set best supports a later review of whether these were measured or held values?",
          "choices": [
            "A resampled export with gaps interpolated and the maintenance points removed.",
            "The original export, quality flags and matching instrument maintenance records.",
            "The original export, a daily average and a plot with the quality indicators hidden.",
            "A smooth trend screenshot and the shift's handwritten daily result summary."
          ],
          "correctIndex": 1,
          "explanation": "The original values, quality flags and maintenance records distinguish measured observations from held outputs. Interpolation (option A) conceals gaps and removes the maintenance evidence. A daily average with hidden flags (option C) removes the information needed to tell measured from held values. A screenshot and a summary (option D) cannot show whether individual values were measured. Source: US EPA 815-B-19-010, US technical guidance, not Ontario law."
        }
      ]
    },
    {
      "id": "raw-water",
      "title": "Characterize a changing source and set test priorities",
      "objectives": [
        "Interpret turbidity with temperature, alkalinity and organic indicators.",
        "Select representative sampling and comparison periods.",
        "Prioritize evidence that discriminates between competing explanations."
      ],
      "lesson": "### Build a source-change profile before choosing a response\n\nThis is study and training material for a non-credit pilot, not operating or compliance instruction. All facilities, operators, records and readings in the examples are fictional. Every numerical example uses supplied case assumptions, not authorized operating values. Actual sampling, testing and process changes must follow the facility's approvals, procedures and sampling plan.\n\nTurbidity tells you how a measurement system responds to light scattered by material in water. It does not directly identify particle mass, particle charge, organic concentration or the chemical requirement for treatment. A turbidity increase can come from mineral runoff, organic material, biological activity or a disturbance in the measurement system. Each explanation needs different evidence.\n\nRead turbidity alongside temperature, alkalinity, pH and organic indicators. Temperature affects reaction and settling behaviour. Alkalinity measures acid-neutralizing capacity and helps explain how water will respond to an acidic coagulant; it is determined by titration (sp6 section 5.6.12.5, Alkalinity Determination, p. 139). pH describes the current acid-base condition, not the size of the buffering reserve. Neither measurement substitutes for the other.\n\nOrganic indicators answer different questions. Dissolved organic carbon (DOC) is the carbon in the fraction that passes the method's filter. Total organic carbon (TOC) includes material that filtration removes; the WQC Handbook describes the TOC and DOC apparatus in section 6.2. Course convention: DOC is defined by the analytical filtration step, so a DOC and a TOC result must never be compared as if they measured the same fraction. Ultraviolet absorbance indicates light-absorbing constituents, but its link to organic concentration depends on composition and sample preparation. Course convention: absorbance is a composition indicator, not a DOC substitute.\n\nBegin with a short, defensible statement, for example: representative intake turbidity increased, temperature decreased and alkalinity decreased, while organic character is not yet established. This supports targeted sampling without concluding that more coagulant is needed.\n\nA previous event is useful context only if its relevant properties match. Similar turbidity does not establish similar buffering, organic character or treatability. Retrieve the earlier event's measurements and methods, not only an operator note or a chemical-feed trend.\n\n### Select representative samples and comparison periods\n\nDefine the water population before collecting evidence. Are you characterizing intake water, water arriving at the treatment building, a blended stream or a suspected plume? A shoreline sample may confirm a local disturbance without representing intake water. A raw-water tap may represent earlier intake conditions because of transport through the intake and sample line.\n\nRecord the location, intake depth or active source, blending status, collection time and plant flow. State whether each timestamp is collection, analyser, laboratory receipt or historian entry; these are not interchangeable. Record the time zone and any known clock offset when combining systems.\n\nChoose comparison periods that answer the question. A rapidly moving event needs its sequence preserved, because a daily mean can hide a short peak that mattered.\n\nMatch sample handling to the analysis: a sample that warms or settles in transit may no longer represent the source condition, and that departure must be documented.\n\n<figure><svg viewBox=\"0 0 320 195\" role=\"img\" aria-label=\"Headloss rising in service to a terminal limit, then reset by backwash\"><title>Headloss rising in service to a terminal limit, then reset by backwash</title><line x1=\"30\" y1=\"150\" x2=\"300\" y2=\"150\" stroke=\"#5f6b7a\" stroke-width=\"1.5\"/><line x1=\"30\" y1=\"20\" x2=\"30\" y2=\"150\" stroke=\"#5f6b7a\" stroke-width=\"1.5\"/><path d=\"M30 146 C90 144 150 134 200 110 C240 90 270 70 300 50\" fill=\"none\" stroke=\"#2f6db2\" stroke-width=\"2.5\"/><line x1=\"30\" y1=\"46\" x2=\"300\" y2=\"46\" stroke=\"#1d2d40\" stroke-dasharray=\"4 3\" stroke-width=\"1.5\"/><path d=\"M300 50 V146\" fill=\"none\" stroke=\"#5f6b7a\" stroke-width=\"1.5\" stroke-dasharray=\"2 3\"/><g font-family=\"Arial, sans-serif\" font-size=\"12\" fill=\"#1d2d40\"><text x=\"165\" y=\"170\" text-anchor=\"middle\">hours in service</text><text x=\"6\" y=\"14\">headloss</text><text x=\"300\" y=\"40\" text-anchor=\"end\">terminal headloss</text><text x=\"40\" y=\"100\">headloss rises in service</text><text x=\"300\" y=\"184\" text-anchor=\"end\">backwash resets (dotted)</text></g></svg><figcaption>Illustrative. Headloss rises as solids load the filter; the run ends at the terminal limit, and the trend is read against that limit, not against a fixed time.</figcaption></figure>\n\n### Check the measurement chain and keep an input register\n\nBefore explaining a change in intake water, show that the measurement is fit for the comparison. The US EPA turbidity guidance (EPA 815-B-19-010) is United States technical guidance, not Ontario law. Trace each result from sampling location through transport, instrument condition, processing and historian storage.\n\nTrace each result from sampling location through transport, instrument condition, signal processing, historian storage and report generation. A flat trend can be a held value; a sudden change can follow altered signal averaging rather than a source event. Two instruments should not be treated as interchangeable merely because both display turbidity.\n\n| Input | Record needed | Reason to qualify or reject | Decision supported |\n|---|---|---|---|\n| Raw-water turbidity | Location, collection time, instrument ID, units, QC status | Bubbles, unverified status, unmatched location | Real intake change versus measurement artefact |\n| Alkalinity and pH | Method, sample identity, timing, QC | Unclear basis or substituted historical value | Buffering question and test constraints |\n| DOC or other organic indicator | Analytical fraction, preparation, collection time | DOC compared with TOC, or missing sample identity | Organic change hypothesis |\n\nRejecting a record for a calculation does not mean deleting it. Preserve the original with its quality flag, the reason for exclusion, the reviewer and any replacement evidence. An unsupported value may remain a useful clue, but it must not silently become a verified input.\n\n### Worked example: similar turbidity, different buffering\n\nThis fictional case uses supplied assumptions for training. Two representative raw-water samples have similar turbidity but different temperature and alkalinity. Assume the same alkalinity is consumed in each sample during a simplified bench condition.\n\n| Supplied case input | Sample A | Sample B |\n|---|---:|---:|\n| Turbidity | 18 NTU | 19 NTU |\n| Temperature | 14 °C | 5 °C |\n| Initial alkalinity, as CaCO3 | 48 mg/L | 20 mg/L |\n| Assumed consumption, as CaCO3 | 12 mg/L | 12 mg/L |\n\nSample A remaining alkalinity: 48 − 12 = 36 mg/L as CaCO3. Sample B remaining alkalinity: 20 − 12 = 8 mg/L as CaCO3. Difference: 36 − 8 = 28 mg/L as CaCO3.\n\n**Answer:** under the simplified assumption, Sample A retains 36 mg/L and Sample B retains 8 mg/L as CaCO3. These are arithmetic balances, not acceptable operating ranges or pH predictions.\n\nThe useful judgement is that nearly equal turbidity masks very different buffering. Sample B is also colder, so a test run after warming it would no longer reproduce an important source condition. The calculation is not a pH prediction, because the carbonate system and other acid-base constituents matter.\n\n### Worked example: choose the right average for the question\n\nA raw-water event has two intervals. Flow and DOC are assumed constant within each interval, and each DOC result represents its whole interval.\n\n| Supplied case input | First interval | Second interval |\n|---|---:|---:|\n| Duration | 2 h | 2 h |\n| Raw-water flow | 100 m³/h | 300 m³/h |\n| DOC concentration | 3 mg C/L | 6 mg C/L |\n\nVolumes: 100 × 2 = 200 m³ and 300 × 2 = 600 m³, a total of 800 m³ (800,000 L). Carbon mass: 3 mg/L × 200,000 L = 600,000 mg C; 6 mg/L × 600,000 L = 3,600,000 mg C; total 4,200,000 mg C.\n\nVolume-weighted DOC: 4,200,000 mg C ÷ 800,000 L = 5.25 mg C/L. Time-weighted DOC: (3 + 6) ÷ 2 = 4.5 mg C/L. The difference is 0.75 mg C/L.\n\n**Answer:** the event represents 5.25 mg C/L of DOC per unit of water treated. The time-weighted 4.5 mg C/L describes concentration over elapsed time and answers a different question.\n\nThe volume-weighted value is higher because more water arrived during the higher-DOC interval. A grab sample that caught only a brief peak should not be assigned to its whole interval. If flow records are missing, the volume-weighted result is unsupported. Do not transfer this carbon calculation to turbidity, and do not infer a chemical adjustment from DOC alone.\n\n### Prioritize tests that separate competing explanations\n\nWrite competing explanations before choosing tests. A useful test changes the ranking of these explanations. A representative comparison measurement can separate a source event from an analyser problem. Lower alkalinity points toward measured pH response during testing; these are priorities for evidence, not directions for chemical adjustment.\n\nFor bench comparisons, keep a reference condition and change only the intended factor. Retain unfavourable and inconclusive results. A proposed plant trial needs a documented hypothesis, authorized scope, monitoring and stop conditions. A bench result alone does not authorize implementation.\n\n### Common errors\n\n- **Matching events by turbidity alone.** This ignores buffering, temperature and organic character.\n- **Mixing sample fractions or methods.** DOC is not TOC, and apparent colour is not true colour.\n- **Using a shoreline sample as intake water.** A dramatic local result may justify investigation but cannot quantify intake conditions.\n- **Inferring final pH from remaining alkalinity.** The arithmetic does not describe the full acid-base system.\n- **Averaging away the event.** A whole-period mean can conceal the sequence of changing conditions.\n- **Deleting suspect data without a trace.** Preserve originals, apply quality flags and document exclusions.\n\n### What to verify before you act\n\nConsult the system's Drinking Water Works Permit, Municipal Drinking Water Licence and approval conditions to confirm who may authorize the activity. Check the sampling plan, analytical methods and holding conditions, and the source-switching log and time-resolved flow used to align observations. Do not infer CT performance from a raw-water calculation.",
      "evidence": "### Fictional worked scenario: reject an unsupported event record\n\nThe facility, operators, records and readings below are fictional. All numbers are supplied case assumptions for this non-credit training exercise, not authorized values or acceptance criteria.\n\nAt fictional Cedar Inlet Water Treatment Plant, an online raw-water channel reports 28.0 NTU. Two separate grabs collected at the same representative intake sampling point during the comparison period measure 11.8 NTU and 12.2 NTU on a comparison instrument. The supplied instrument record shows its required verification was satisfactory. The online instrument's sample-system condition has not yet been checked.\n\nThe representative samples have a supplied temperature of 6 °C and alkalinity of 24 mg/L as CaCO3. A historical event register gives 45 mg/L as CaCO3 for the earlier comparison period. Current DOC is unavailable.\n\nA spreadsheet labels a 40 NTU reading as “current intake.” Its attached field sheet identifies the collection point as a shoreline ditch. Reject that spreadsheet entry as a quantitative intake input. Preserve it, flag the location conflict and retain the field sheet.\n\nCalculate the comparison mean:\n\nMean turbidity = (11.8 NTU + 12.2 NTU) ÷ 2 = 12.0 NTU.\n\nCalculate the difference from the online reading:\n\nOnline difference = 28.0 NTU − 12.0 NTU = 16.0 NTU.\n\nCalculate the historical-to-current alkalinity change:\n\nAlkalinity change = 24 mg/L as CaCO3 − 45 mg/L as CaCO3 = −21 mg/L as CaCO3.\n\n**Answer:** The online channel is 16.0 NTU above the comparison mean, while supplied current alkalinity is 21 mg/L as CaCO3 below the historical value. Neither difference establishes an operating response.\n\nPrioritise timestamp and sample-path checks, then the online measurement chain using the facility procedure. Confirm that historical alkalinity used a comparable method and representative location. Obtain the missing organic indicator before asserting an organic-demand explanation. If independent measurements subsequently confirm an intake increase, shift priority toward representative cold-water bench comparisons. Retain original readings, verification records, sample identities, exclusion rationale and follow-up results. No chemical adjustment is justified by the conflicting records alone.",
      "assignment": "Using the Cedar Inlet case in the evidence, write a source-change profile and a three-row hypothesis and evidence table. Calculate the simplified remaining alkalinity for Samples A and B in the lesson, and state why it does not establish final pH. Design a minimal representative test plan in which each measurement has a stated decision purpose. Respond to the plant manager in 150 words, using the Cedar Inlet data rather than a generic caution.",
      "rubric": [
        "Identifies the colder (6 °C) and less buffered (24 mg/L as CaCO3, versus 45 mg/L historically) intake water, and notes that DOC is unavailable.",
        "Calculates 36 and 8 mg/L as CaCO3 remaining for Samples A and B under the stated 12 mg/L consumption, and does not equate these values with pH predictions.",
        "Separates shoreline representativeness from intake data and proposes each test against a specific decision."
      ],
      "facilitatorGuide": "Ask the learner which single new observation would most change the test plan. Require a reason, not a long list. Accept different priorities if the case supports them. Reject reuse of an old historical setting merely because a past event looked similar, and reject any claim that DOC alone establishes the required chemical dose.",
      "activities": [
        {
          "kind": "lesson",
          "minutes": 20,
          "instruction": "Study the lesson and reconstruct its worked example without looking at the solution."
        },
        {
          "kind": "reading",
          "minutes": 15,
          "instruction": "Read the indicated source sections. Record the section used and one limitation on applying it to this case."
        },
        {
          "kind": "exercise",
          "minutes": 35,
          "instruction": "Analyse the supplied evidence, complete the written assignment and check units, timestamps and assumptions."
        },
        {
          "kind": "exercise",
          "minutes": 20,
          "instruction": "Compare one decision with an alternative interpretation, then self-check it against the case evidence and exercise feedback. Optional notes can capture your reasoning; count only active work."
        },
        {
          "kind": "assessment",
          "minutes": 10,
          "instruction": "Complete the module checks and respond to the feedback."
        }
      ],
      "sourceIds": [
        "quality",
        "disinfection"
      ],
      "checks": [
        {
          "id": "ceu-water-treatment-process-control-raw-water-c1",
          "objective": "raw-water",
          "prompt": "In this non-credit training assessment, what can a representative increase in raw-water turbidity establish by itself?",
          "choices": [
            "The mass of suspended mineral particles has increased proportionally.",
            "The chemical requirement for coagulation has increased proportionally.",
            "The measured light-scattering response of the water has increased.",
            "The concentration of dissolved organic carbon in the water has increased."
          ],
          "correctIndex": 2,
          "explanation": "Turbidity measures a light-scattering response. The mass of particles (option B), the coagulant requirement (option C) and DOC concentration (option D) each need separate measurements, because the same scattering can arise from different particles or none of the chemistry. Source: WQC Handbook, turbidity as an optical property."
        },
        {
          "id": "ceu-water-treatment-process-control-raw-water-c2",
          "objective": "raw-water",
          "prompt": "Why does a source-change profile retain both pH and alkalinity rather than using either measurement alone?",
          "choices": [
            "pH and alkalinity describe the same property, so their agreement verifies sample identity.",
            "pH describes the dissolved organic fraction, while alkalinity describes the overall mineral content.",
            "pH describes the buffering reserve, while alkalinity describes the current acid-base condition of the sample.",
            "pH describes the current acid-base condition, while alkalinity describes acid-neutralizing capacity."
          ],
          "correctIndex": 3,
          "explanation": "pH is the current acid-base state; alkalinity is the capacity to neutralize acid, the buffering reserve. Option A wrongly equates two different properties. Option C assigns pH to organic content. Option D reverses the two definitions, assigning the reserve to pH. Source: sp6 section 5.6.12.5, Alkalinity Determination (p. 139)."
        },
        {
          "id": "ceu-water-treatment-process-control-raw-water-c3",
          "objective": "raw-water",
          "prompt": "Which distinction should remain attached to dissolved organic carbon and total organic carbon results in a source-change profile?",
          "choices": [
            "DOC represents the method-defined filtered fraction; total organic carbon also includes excluded material.",
            "DOC represents carbon remaining after settling; total organic carbon represents carbon before settling.",
            "DOC represents naturally occurring carbon alone; total organic carbon also includes the synthetic organic compounds.",
            "DOC represents the ultraviolet-absorbing carbon; total organic carbon also includes non-absorbing carbon."
          ],
          "correctIndex": 0,
          "explanation": "DOC is the fraction defined by the method's filtration step, and TOC includes the material that step excludes. Option A confuses settling with filtration. Option B limits organic carbon to natural sources, which the method does not do. Option D equates DOC with UV absorbance, which describes light-absorbing constituents. Source: WQC Handbook, section 6.2 (TOC and DOC apparatus); the filtration definition is a course convention."
        },
        {
          "id": "ceu-water-treatment-process-control-raw-water-c4",
          "objective": "raw-water",
          "prompt": "Fictional training case: shoreline water looks disturbed, but the question is whether water entering an offshore intake has changed. Which sampling approach best addresses that question?",
          "choices": [
            "Collect at the shoreline disturbance and use its proximity to infer offshore intake conditions.",
            "Collect at a representative intake location and document its depth, source status and timing.",
            "Collect at the easiest raw-water tap and use collection time as the offshore intake event time.",
            "Collect across several shoreline points and average their results to estimate intake conditions."
          ],
          "correctIndex": 1,
          "explanation": "The water population must be defined before sampling. Option A assumes proximity equals intake water. Option B uses a convenient tap and ignores transport and travel time. Option C averages samples that do not represent the intake. Only a representative intake sample, with depth, source status and timing recorded, addresses intake water. Course convention: defining the water population first."
        },
        {
          "id": "ceu-water-treatment-process-control-raw-water-c5",
          "objective": "raw-water",
          "prompt": "Fictional training case: an organic-carbon record lacks sample identity and cannot support the intended calculation. How should the study input register handle it?",
          "choices": [
            "Replace the original with a nearby result and retain the corrected calculation alone.",
            "Retain the value in the calculation and describe its uncertainty in the final narrative.",
            "Preserve the original with an exclusion reason, reviewer and replacement evidence.",
            "Retain the value as verified because its concentration resembles nearby results."
          ],
          "correctIndex": 2,
          "explanation": "Preserving the original with its exclusion reason, reviewer and any replacement keeps the evidence auditable. Replacing it with a nearby result (option B) destroys the record. Keeping it in the calculation (option C) uses an unidentified sample as an input. Option D treats resemblance to other results as verification, which it is not. Course convention: input-register practice from this module."
        },
        {
          "id": "ceu-water-treatment-process-control-raw-water-c6",
          "objective": "raw-water",
          "prompt": "A study uses nominal volume divided by flow to estimate source-water travel time. What additional conclusion about disinfection is justified by that estimate alone?",
          "choices": [
            "It establishes disinfection credit when the measured disinfectant residual is unchanged.",
            "It establishes the approved hydraulic basis when the nominal tank volume is documented.",
            "It establishes effective contact time whenever the plant flow stays reasonably steady.",
            "It supports timing context but does not establish effective contact time or CT credit."
          ],
          "correctIndex": 3,
          "explanation": "Nominal time supports timing context only. Option A treats an unchanged residual as credit, but CT also depends on temperature, pH and the hydraulic basis. Option C confuses a documented volume with an approved hydraulic basis. Option D assumes steady flow creates effective contact time, which it does not. Source: Procedure for Disinfection of Drinking Water (Ontario), CT concept and T10."
        }
      ]
    },
    {
      "id": "coagulation",
      "title": "Evaluate a jar test and chemical-feed basis",
      "objectives": [
        "Convert product feed to active dose using an explicit density and strength.",
        "Evaluate jar-test replicates against multiple criteria.",
        "Design a bounded full-scale trial proposal."
      ],
      "lesson": "### Establish the chemical and measurement basis\n\nA jar test compares treatment responses under controlled bench conditions. It does not establish an authorized plant dose. Use it to identify a candidate condition, test the strength of the evidence and prepare a proposal for review against the facility's approval and validated procedures. The jar test is a laboratory procedure for estimating an appropriate coagulant dose (sp6 glossary, Jar test). This is study and training material for a non-credit pilot, not operating or compliance instruction.\n\nAll facilities, operators, records and readings are fictional. Every numerical teaching value is a supplied case assumption, not an authorized operating value or a universal requirement.\n\nStart with a precise question, such as whether a modest increase in coagulant dose improves settled-water quality without moving pH outside the comparison range. This names a response, a constraint and a repeatable comparison.\n\nRecord what the chemical concentration means. Product mass, aluminium mass and aluminium oxide equivalent are different bases, and density converts volume to mass without identifying the active constituent. Course convention: this module expresses active dose as mg/L of Al₂O₃ equivalent, an accounting basis rather than free aluminium oxide.\n\nFor this fictional case, the supplier record states a liquid coagulant containing 12.0% by mass as Al₂O₃ equivalent, with density 1.20 kg/L at the stated reference condition. All active doses below use that basis.\n\n| Input | Fictional case entry or required record | Reason to challenge it |\n|---|---|---|\n| Strength basis | 12.0% by mass as Al₂O₃ equivalent | Record says only “12% chemical” |\n| Density | 1.20 kg/L at supplied reference condition | Value belongs to another formulation |\n| Chemical delivery | Measured 10.0 L/h | Inferred only from pump speed |\n\nThe US EPA turbidity and field-measurement guidance supports attention to instrument checks and sample handling. It is United States technical guidance, not Ontario law, and supplies no universal coagulant dose.\n\n### Flocculation and sedimentation in brief\n\nCoagulation destabilizes particles, and flocculation mixes the water gently so they collide and grow into floc (sp6 section 5.6.5.2, p. 108). Sedimentation removes that floc, governed by surface loading rate and detention time (sp6 sections 5.6.7.2, p. 114, and 5.7.2.2, p. 147). Cold water forms floc more slowly, so record temperature. Course convention: this cold-water rule is a working rule for the module.\n\n### Convert delivered product to active dose\n\nCalculate from measured delivered volume, not the controller display. Pump speed and control commands describe intended operation; actual delivery changes with suction conditions, backpressure and calibration. Feed-rate and calibration practice follows sp6 sections 5.7.7.1 (p. 161) and 5.7.8.4 (p. 165).\n\nThe chain is: solution volume rate × solution density × active mass fraction = active mass rate. Divide by water flow to get dose.\n\n<figure><svg viewBox=\"0 0 320 250\" role=\"img\" aria-label=\"Dose chain from delivered solution to active dose\" width=\"100%\"><title>Dose chain from delivered solution to active dose</title><defs><marker id=\"ceu-water-m3-arrow\" markerWidth=\"8\" markerHeight=\"8\" refX=\"6\" refY=\"4\" orient=\"auto\"><path d=\"M0 0 L8 4 L0 8 z\" fill=\"#5f6b7a\"/></marker></defs><rect x=\"20\" y=\"8\" width=\"280\" height=\"40\" rx=\"8\" fill=\"#eef4fb\" stroke=\"#2f6db2\" stroke-width=\"2\"/><text x=\"160\" y=\"33\" font-size=\"13\" font-family=\"Arial, sans-serif\" fill=\"#1d2d40\" text-anchor=\"middle\">Delivered solution, L/h</text><line x1=\"160\" y1=\"48\" x2=\"160\" y2=\"66\" stroke=\"#5f6b7a\" stroke-width=\"2\" marker-end=\"url(#ceu-water-m3-arrow)\"/><rect x=\"20\" y=\"66\" width=\"280\" height=\"40\" rx=\"8\" fill=\"#eef4fb\" stroke=\"#2f6db2\" stroke-width=\"2\"/><text x=\"160\" y=\"91\" font-size=\"13\" font-family=\"Arial, sans-serif\" fill=\"#1d2d40\" text-anchor=\"middle\">× density → solution mass, kg/h</text><line x1=\"160\" y1=\"106\" x2=\"160\" y2=\"124\" stroke=\"#5f6b7a\" stroke-width=\"2\" marker-end=\"url(#ceu-water-m3-arrow)\"/><rect x=\"20\" y=\"124\" width=\"280\" height=\"40\" rx=\"8\" fill=\"#eef4fb\" stroke=\"#2f6db2\" stroke-width=\"2\"/><text x=\"160\" y=\"149\" font-size=\"13\" font-family=\"Arial, sans-serif\" fill=\"#1d2d40\" text-anchor=\"middle\">× strength → active mass, kg/h</text><line x1=\"160\" y1=\"164\" x2=\"160\" y2=\"182\" stroke=\"#5f6b7a\" stroke-width=\"2\" marker-end=\"url(#ceu-water-m3-arrow)\"/><rect x=\"20\" y=\"182\" width=\"280\" height=\"40\" rx=\"8\" fill=\"#2f6db2\" stroke=\"#2f6db2\" stroke-width=\"2\"/><text x=\"160\" y=\"207\" font-size=\"13\" font-family=\"Arial, sans-serif\" fill=\"#ffffff\" text-anchor=\"middle\">÷ water flow → active dose, mg/L</text></svg><figcaption>Illustrative chain for the worked example: 10.0 L/h × 1.20 kg/L × 0.120 ÷ 240 m³/h gives 6.00 mg/L as Al₂O₃ equivalent.</figcaption></figure>\n\n**Worked example: current active dose.** Assume 10.0 L/h of delivered solution, density 1.20 kg/L, strength 0.120 kg Al₂O₃ equivalent per kg solution and water flow 240 m³/h.\n\n1. Solution mass rate = 10.0 × 1.20 = 12.0 kg/h.\n2. Active mass rate = 12.0 × 0.120 = 1.44 kg Al₂O₃ equivalent/h.\n3. Water volume rate = 240 m³/h × 1,000 L/m³ = 240,000 L/h.\n4. Dose = 1,440,000 mg/h ÷ 240,000 L/h = 6.00 mg/L as Al₂O₃ equivalent.\n\n**Answer:** the active dose is 6.00 mg/L. Now assume a replacement product at 10.0% by mass on the same basis, with the same density and delivery rate. Active mass rate becomes 10.0 × 1.20 × 0.100 = 1.20 kg/h, and dose becomes 1.20 ÷ 240 × 1,000 = 5.00 mg/L.\n\n**Answer:** unchanged volumetric delivery now gives 5.00 mg/L. The change comes from strength, not necessarily from pump failure. Check whether the product or reporting basis changed before interpreting a deterioration in treatment.\n\nInterval comparisons need matched totals. A chemical drawdown averaged across changing water flows cannot automatically be paired with one instantaneous flow reading.\n\n### Prepare a traceable bench dose\n\nThe jar addition must reproduce a known active dose. Record the stock preparation, final volume, product batch and measuring equipment. Course convention: the dilution basis in this module is the one stated in the validated bench procedure. A dilution that is mathematically correct can still be an invalid method if the procedure does not permit it, or if the stock becomes unstable.\n\n**Worked example: stock and jar addition.** The fictional procedure permits taking 10.0 mL of product and making it up to 1,000 mL of stock. The dose denominator is the 2.00 L water sample in each jar. The candidate dose is 7.50 mg/L as Al₂O₃ equivalent.\n\n1. Product mass = 0.0100 L × 1.20 kg/L = 0.0120 kg; active mass = 0.0120 × 0.120 = 0.00144 kg = 1,440 mg.\n2. Stock concentration = 1,440 mg ÷ 1,000 mL = 1.44 mg/mL.\n3. Required active mass = 7.50 mg/L × 2.00 L = 15.0 mg.\n4. Stock addition = 15.0 ÷ 1.44 = 10.4167 mL per jar.\n\n**Answer:** 10.4167 mL of stock per jar. Record the delivered addition at the precision of the actual measuring device, not every displayed digit. Making up to a final volume is not the same as adding product to that volume of water. If the procedure uses final treated volume as the denominator, recalculate.\n\nKeep temperature, addition order, mixing and settling consistent. Independent jars test the treatment sequence; repeated readings of one sample test only measurement repeatability.\n\n### Evaluate replicates against the module screen\n\nThe module screen for this lesson requires mean settled turbidity no greater than 0.70 NTU, every replicate pH between 6.50 and 7.20, and a turbidity range no greater than 0.10 NTU. Course convention: these are teaching comparison criteria only, not drinking-water standards, plant targets or authorized limits.\n\n| Condition | Active dose, mg/L as Al₂O₃ equiv. | Replicate settled turbidity, NTU | Replicate pH | Initial interpretation |\n|---|---:|---|---|---|\n| A | 6.00 | 0.90, 0.94, 0.92 | 6.85, 6.87, 6.86 | Consistent, but misses turbidity screen |\n| B | 7.50 | 0.60, 0.63, 0.63 | 6.62, 6.65, 6.64 | Meets the screen |\n| C | 9.00 | 0.46, 0.48, 0.50 | 6.30, 6.33, 6.31 | Lowest turbidity, but fails pH screen |\n\nFor condition B: turbidity sum 0.60 + 0.63 + 0.63 = 1.86 NTU; mean = 1.86 ÷ 3 = 0.62 NTU; range = 0.63 − 0.60 = 0.03 NTU. Condition A has mean 0.92 NTU, so B is 0.30 NTU lower, a relative reduction of 0.30 ÷ 0.92 = 32.6%.\n\n**Answer:** B meets all three screens and supports further investigation, while C fails the pH screen and its low turbidity does not make it the preferred candidate. The percentage improvement is descriptive only. Settled turbidity alone does not establish filter performance, residual aluminium or disinfection adequacy, and three replicates do not establish statistical confidence.\n\nDo not average away a constraint failure: an acceptable mean does not rescue a replicate that fails a criterion. Equally, do not discard an inconvenient result without a documented measurement reason.\n\n### Build a bounded full-scale trial proposal\n\nA defensible proposal states what will change, what will remain unchanged, what evidence will be collected and who must review it. It is not an instruction to move the feed control.\n\nTranslate the candidate into a theoretical delivery. Required active rate = 7.50 mg/L × 240 m³/h × 1 kg/1,000,000 mg × 1,000 L/m³ = 1.80 kg/h. Active concentration in product = 1.20 × 0.120 = 0.144 kg/L. Required delivery = 1.80 ÷ 0.144 = 12.5 L/h.\n\n**Answer:** the theoretical delivery is 12.5 L/h. This is not a pump setting. A calibration curve and delivery verification are needed to relate delivery to a control command.\n\nThe proposal should contain the question and baseline; scope, including variables held constant; boundaries from the approved feed envelope; an observation plan; acceptance and interruption criteria defined in advance; and restoration and review. Track filter behaviour, because lower settled turbidity may change headloss development and run length. Disinfection needs its own review: CT depends on disinfectant, temperature, pH, residual and the approved hydraulic basis.\n\n### Common errors\n\n- **Treating pump percentage as chemical delivery.** The control signal does not prove a volumetric rate.\n- **Mixing chemical reporting bases.** Comparing mg/L as product with mg/L as Al₂O₃ equivalent creates an apparent dose difference that may be a labelling error.\n- **Choosing the clearest jar despite a constraint failure.** The jar with the lowest turbidity can still fail the pH screen.\n- **Counting repeated readings as independent replicates.** Re-reading one sample does not test dosing, mixing or settling.\n- **Deleting an outlier without evidence.** This biases the comparison. Apply the validated data-quality procedure and keep the audit trail.\n\n### What to verify before you act\n\nConsult the applicable Drinking Water Works Permit, Municipal Drinking Water Licence or other facility approval, and check its treatment and operating conditions. Verify the jar-test procedure, batch certificate, pump calibration and flowmeter records before any comparison, and review the trial authorization and disinfection assessment before any plant change.",
      "evidence": "### Fictional worked scenario\n\nThe facility, operators, records and readings below are fictional. All numerical values and screening criteria are supplied case assumptions for training, not authorized operating values. This scenario supports a non-credit exercise.\n\nAt fictional Cedar Reach Water Treatment Facility, the current batch certificate states 10.0% by mass as Al₂O₃ equivalent and density 1.25 kg/L. A matched delivery check gives 8.00 L/h while water flow averages 200 m³/h. An old spreadsheet states “12% active” without identifying the batch or constituent. The learner must reject that spreadsheet as the calculation basis and retain it as a documented discrepancy.\n\nCurrent-dose calculation:\n\n1. Product mass rate = 8.00 L/h × 1.25 kg/L = 10.0 kg solution/h.\n2. Active mass rate = 10.0 kg solution/h × 0.100 kg Al₂O₃ equivalent/kg solution = 1.00 kg Al₂O₃ equivalent/h.\n3. Active dose = 1.00 kg Al₂O₃ equivalent/h ÷ 200 m³/h × 1,000 mg/L per kg/m³ = 5.00 mg/L as Al₂O₃ equivalent.\n\nThe exercise screens require mean settled turbidity at or below 0.70 NTU and every replicate pH at or above 6.50. A supplied 6.00 mg/L candidate produces 0.58, 0.62 and 0.60 NTU, with pH results of 6.68, 6.70 and 6.69.\n\nMean turbidity = (0.58 NTU + 0.62 NTU + 0.60 NTU) ÷ 3 observations = 0.60 NTU.\n\nA higher-dose candidate averages 0.45 NTU but includes pH 6.35. Reject it under the supplied pH screen.\n\nFor the 6.00 mg/L candidate:\n\nRequired active rate = 6.00 mg/L × 200 m³/h × 1,000 L/m³ × 1 kg/1,000,000 mg = 1.20 kg/h.\n\nRequired product delivery = 1.20 kg active/h ÷ (1.25 kg solution/L × 0.100 kg active/kg solution) = 9.60 L/h.\n\n**Worked conclusion:** propose the 6.00 mg/L candidate for authorized review, with theoretical delivery of 9.60 L/h. Do not assign a pump setting. Retain the batch certificate, delivery check, rejected spreadsheet and individual jar results; verify downstream constraints and the facility trial procedure before any implementation.",
      "assignment": "Reproduce the two feed calculations in the lesson: the 12.0% product at 10.0 L/h and 240 m³/h, and the 10.0% replacement. Then reproduce the 7.50 mg/L stock addition. Rank the jar conditions A, B and C in the lesson against the module screen (mean turbidity, replicate pH and turbidity range) and explain why the clearest jar is not automatically selected. Write a trial protocol containing a baseline, measurement schedule, authorization point, downstream checks and stop criteria. Identify two confounders and how you would record them. Include a comparison table rather than only a narrative recommendation.",
      "rubric": [
        "Calculates 6.00 and 5.00 mg/L as Al₂O₃ equivalent for the 12.0% and 10.0% products at 10.0 L/h and 240 m³/h, and 10.4167 mL of stock per jar.",
        "Identifies condition C as failing the pH screen and condition B as meeting the screens, and treats B only as a candidate requiring downstream verification.",
        "Defines the trial prospectively with measurable criteria and does not claim that the bench test authorizes a plant change."
      ],
      "facilitatorGuide": "Check density and percent-by-mass use. Do not accept an answer that treats 12% as 12 kg/L. Require the learner to state what the current data cannot establish about filtration and solids handling. Ask how they would report a trial if source conditions changed halfway through.",
      "activities": [
        {
          "kind": "lesson",
          "minutes": 20,
          "instruction": "Study the lesson and reconstruct its worked example without looking at the solution."
        },
        {
          "kind": "reading",
          "minutes": 15,
          "instruction": "Read the indicated source sections. Record the section used and one limitation on applying it to this case."
        },
        {
          "kind": "exercise",
          "minutes": 35,
          "instruction": "Analyse the supplied evidence, complete the written assignment and check units, timestamps and assumptions."
        },
        {
          "kind": "exercise",
          "minutes": 20,
          "instruction": "Compare one decision with an alternative interpretation, then self-check it against the case evidence and exercise feedback. Optional notes can capture your reasoning; count only active work."
        },
        {
          "kind": "assessment",
          "minutes": 10,
          "instruction": "Complete the module checks and respond to the feedback."
        }
      ],
      "sourceIds": [
        "quality",
        "disinfection"
      ],
      "checks": [
        {
          "id": "ceu-water-treatment-process-control-coagulation-c1",
          "objective": "coagulation",
          "prompt": "In a fictional study case, a supplier sheet states only “12% chemical” and gives a density. What information is still needed before calculating an active dose?",
          "choices": [
            "The constituent basis and whether strength is mass-based.",
            "The delivery date and the supplier's usual product description.",
            "The delivered volume per hour and the density at storage temperature.",
            "The pump setting and the nominal storage-tank volume."
          ],
          "correctIndex": 0,
          "explanation": "The active dose needs the constituent and whether the strength is a mass fraction. A delivery date (option B) does not state strength. Delivered volume and density (option C) describe flow and a physical property, not the strength, and the density is already given in the case. A pump setting and tank volume (option D) describe equipment, not chemical strength. Density alone cannot resolve an ambiguous percentage. Source: sp6 section 5.6.9.6, Calculating Percent Strength of Solutions (p. 130)."
        },
        {
          "id": "ceu-water-treatment-process-control-coagulation-c2",
          "objective": "coagulation",
          "prompt": "Fictional supplied assumptions: measured delivery is 5.00 L/h, density is 1.20 kg/L, strength is 10.0% by mass as Al₂O₃ equivalent, and matched water flow is 120 m³/h. What is the active dose?",
          "choices": [
            "50.00 mg/L as Al₂O₃ equivalent.",
            "5.00 mg/L as Al₂O₃ equivalent.",
            "60 mg/L as Al₂O₃ equivalent.",
            "0.50 mg/L as Al₂O₃ equivalent."
          ],
          "correctIndex": 1,
          "explanation": "Solution mass is 5.00 × 1.20 = 6.00 kg/h, active mass is 6.00 × 0.100 = 0.600 kg/h, and 0.600 kg/h ÷ 120 m³/h = 0.005 kg/m³ = 5.00 mg/L. The 50.00 mg/L answer uses solution mass instead of active mass. The 60 mg/L answer divides by 100 m³/h instead of 120. The 0.50 mg/L answer loses a factor of ten in the unit conversion. Source: sp6 section 5.7.7.1, Chemical Feed Rate (p. 161)."
        },
        {
          "id": "ceu-water-treatment-process-control-coagulation-c3",
          "objective": "coagulation",
          "prompt": "A fictional validated bench procedure specifies making a measured product aliquot up to a stated final stock volume. Which preparation record demonstrates that convention?",
          "choices": [
            "The product was diluted until its appearance matched the previous stock.",
            "The product and water were mixed without recording their combined volume.",
            "The product was diluted until the combined solution reached the stated volume.",
            "The product was added to the full stated volume of water, without topping up to a final volume."
          ],
          "correctIndex": 2,
          "explanation": "The convention is that the combined solution reaches the stated final volume. Matching appearance (option A) is not a volume convention. Mixing without a recorded volume (option B) cannot be checked. Adding product to the full water volume (option D) gives a larger final volume and a different concentration. Mathematical preparation alone does not establish suitability. Course convention: the bench procedure in this module."
        },
        {
          "id": "ceu-water-treatment-process-control-coagulation-c4",
          "objective": "coagulation",
          "prompt": "In a fictional jar-test study, which evidence most directly assesses reproducibility of the entire bench treatment sequence rather than instrument repeatability alone?",
          "choices": [
            "Repeated readings of one sample after checking and cleaning its sample cell.",
            "Repeated readings of one sample using the same instrument settings.",
            "Independent instruments reading portions withdrawn from one treated jar.",
            "Independent jars prepared through the same documented treatment sequence."
          ],
          "correctIndex": 3,
          "explanation": "Independent jars carry variation in dosing, mixing, settling and sampling, so they test the whole sequence. Repeated readings of one sample (options A and B) test measurement repeatability only. Independent instruments reading one jar (option C) test instrument agreement, not the treatment sequence. Source: sp6 glossary, Jar test; the reproducibility distinction is a course convention."
        },
        {
          "id": "ceu-water-treatment-process-control-coagulation-c5",
          "objective": "coagulation",
          "prompt": "A fictional exercise screens candidates using mean turbidity, turbidity range and every replicate pH. A summary reports only mean turbidity and mean pH. What is the strongest assessment?",
          "choices": [
            "The replicate values are needed before the full screen can be assessed.",
            "The summary supports selection once its mean turbidity beats the baseline.",
            "The reported means establish that each comparison criterion was met.",
            "The missing values can be inferred from the reported treatment means."
          ],
          "correctIndex": 0,
          "explanation": "The screen needs the turbidity range and every replicate pH, which means cannot reveal. Selecting on mean turbidity alone (option B) ignores the range and pH criteria. Means cannot establish that each criterion was met (option C). Individual replicates cannot be recovered from a mean (option D). Course convention: the module screen in this lesson."
        },
        {
          "id": "ceu-water-treatment-process-control-coagulation-c6",
          "objective": "coagulation",
          "prompt": "A fictional bench study identifies a promising candidate with consistent results. What is the appropriate relationship between that finding and a proposed plant trial?",
          "choices": [
            "The finding establishes a plant setting after conversion to product feed.",
            "The finding supports a proposal reviewed against site approvals and procedures.",
            "The finding replaces site review when the independent jars agree on performance.",
            "The finding authorizes a trial once the dosing pump calibration is checked."
          ],
          "correctIndex": 1,
          "explanation": "A bench result supports a proposal that the facility reviews against its approvals and validated procedures. Converting jar dose to product feed produces a theoretical delivery, not a setting (option A). Agreement between jars does not replace site review (option C). Pump calibration is useful evidence but does not authorize a trial (option D). Course convention: jar testing supports review but does not authorize operation."
        }
      ]
    },
    {
      "id": "filters",
      "title": "Read individual filter performance",
      "objectives": [
        "Calculate unit filtration loading and compare like run stages.",
        "Distinguish upstream effects from filter-specific evidence.",
        "Preserve short-duration events and data-quality flags."
      ],
      "lesson": "### Read the individual filter before the combined result\n\nThis is study and training material for a non-credit pilot, not operating or compliance instruction. All facilities, operators, records and readings are fictional. Every numerical case value is a supplied teaching assumption, not an authorized loading, limit, setpoint or monitoring interval.\n\nA combined filtered-water result answers a different question from an individual-filter result. It describes water at the combined sampling point. It does not show that every contributing filter performed acceptably throughout the period. A lower-flow unit can deteriorate briefly, and that change can disappear after blending. Sampling delays can also make individual and combined traces look inconsistent.\n\nStart with a question narrow enough to investigate: did this unit's performance change at comparable loading and run stage, and is the apparent change supported by valid measurements? Keep observation separate from explanation. \"The turbidity rise followed a flow increase\" is an observation if the timing is supported. \"The flow increase caused breakthrough\" is a hypothesis.\n\nTurbidity is evidence of treatment performance, but one reading does not establish pathogen removal or treatment credit. Relevant treatment concepts are set out in the Procedure for Disinfection of Drinking Water (Ontario). This lesson's comparisons assign no removal credit.\n\n### Build an input register that survives review\n\nEstablish exactly what each record represents before calculating. Populate the register from controlled records, not from remembered dimensions or an unverified dashboard label.\n\n| Input | Record to identify | Validity question | Consequence if unresolved |\n|---|---|---|---|\n| Active filter area | As-built drawing and current configuration record | Does the area belong to this unit's operating configuration? | Loading comparison stays provisional |\n| Individual flow | Meter tag, units, totalizer or trend, verification | Is this filtration flow, at the correct scale and direction? | Calculation may be hydraulically wrong |\n| Operating state | Event log, valve status, diversion record | Was the unit filtering, washing, recovering or out of service? | Unlike periods may be combined |\n| Run stage | Backwash completion and filtration-start records | Does run time use the same defined starting event? | Recovery may be compared with established operation |\n\nInstalled area and active area are not interchangeable. Course convention: for individual loading, use the documented effective filtration area of that unit; for a plant aggregate, sum only the areas corresponding to the flows being added. A totalizer difference gives the volume over an interval. Dividing it by elapsed time gives average flow, not evidence that flow stayed constant.\n\n### Worked example: equal aggregate loading, unequal unit duty\n\nTwo filters operate continuously over the same 8 h interval. Filter A has an active area of 24 m² and passes 1,152 m³. Filter B has an active area of 36 m² and passes 2,160 m³. Filtration loading is flow divided by active area, reported as m³/(m²·h), which equals m/h. This is superficial hydraulic loading across the bed area, not pore-water velocity.\n\nFilter A average flow: 1,152 ÷ 8 = 144 m³/h. Loading: 144 ÷ 24 = 6.00 m/h.\n\nFilter B average flow: 2,160 ÷ 8 = 270 m³/h. Loading: 270 ÷ 36 = 7.50 m/h.\n\nAggregate: flow 144 + 270 = 414 m³/h over area 24 + 36 = 60 m², giving 414 ÷ 60 = 6.90 m/h.\n\n**Answer:** Filter A averages 6.00 m/h and Filter B 7.50 m/h. The aggregate of 6.90 m/h conceals the unequal unit loadings. None of these values establishes acceptable operation.\n\nNow keep total flow at 414 m³/h but send 216 m³/h through Filter A and 198 m³/h through Filter B. Loadings become 216 ÷ 24 = 9.00 m/h and 198 ÷ 36 = 5.50 m/h. The aggregate stays at 6.90 m/h, although the higher unit loading has moved to Filter A. A plant-wide flow trend alone would miss this redistribution.\n\nIf either unit diverted water or stopped filtering, split the comparison into supported intervals rather than hiding the change inside a convenient average.\n\n### Compare like run stages and interpret headloss cautiously\n\nRun age needs a defined origin. Backwash completion, filtration restart and return to the treated-water stream can be different events. Use the origin defined by the facility's procedure and state it. Keep recovery periods separate from established filtration.\n\nConsider a fictional comparison from run age 2 h to 5 h, with both filters at a stable loading of 6.00 m/h. Filter A's headloss rises from 0.45 m to 0.81 m. Filter B's rises from 0.50 m to 1.22 m. These are teaching assumptions, not terminal headloss values.\n\nCommon duration: 5 − 2 = 3 h. Filter A: (0.81 − 0.45) ÷ 3 = 0.12 m/h. Filter B: (1.22 − 0.50) ÷ 3 = 0.24 m/h. Difference: 0.12 m/h.\n\n**Answer:** Filter B accumulated headloss at 0.24 m/h, compared with 0.12 m/h for Filter A, over the same run-stage interval. This supports investigating unequal solids capture, bed condition, backwash recovery or measurement behaviour. It does not identify one cause.\n\nHeadloss accumulation rate and filtration loading both reduce to m/h, but they describe different things: one is the change in measured hydraulic loss with time, the other is throughput per bed area. Label them explicitly. If flow changed during the comparison, a headloss change may reflect hydraulic response rather than retained material alone. Do not create an unsupported correction factor.\n\n### Separate common upstream influences from unit-specific evidence\n\nA common feed gives a useful comparison, but not proof that every filter receives identical water at the same instant. Check whether the upstream record represents the branch and period being evaluated, and allow for documented or defensibly estimated transport delays. Preserve the unadjusted record and explain any shift.\n\nIf several filters deteriorate after a documented clarified-water change, a shared upstream influence is plausible. If one filter changes while comparable units remain stable, check its loading, run age, backwash sequence, valve behaviour and analyser condition. Evidence can support a hypothesis without proving it: a turbidity rise after backwash may reflect recovery conditions, or a sample-system disturbance at the same time.\n\n### Preserve short events and the measurement chain\n\nA smooth trend can be a display product rather than stable water. A historian may store a time average, a periodic snapshot, a maximum or an exception-based sample. A maximum preserves magnitude without duration; a snapshot can miss the event; an average dilutes a short excursion.\n\nThe US EPA publication Generating high-quality turbidity data (EPA 815-B-19-010) is United States technical guidance, not Ontario law. It supports checking the chain from sample take-off to final export: transport, flow stability, bubbles, fouling, analyser status, signal scaling, time stamps and historian treatment of bad data. Preserve the native-resolution record with quality flags, gaps, operating states and alarms. Do not replace missing values with zero or carry the last good value forward without a visible flag.\n\nWhen a short peak is credible, its absence from an averaged trend is not grounds for rejection. Uncertainty is an analytical finding, not permission to label the water satisfactory.\n\n### Common errors\n\n- **Using total installed area for an individual unit.** This understates loading.\n- **Comparing unmatched run stages.** Recovery and established filtration have different contexts.\n- **Treating an average as a peak record.** Averaging can conceal a brief deterioration.\n- **Deleting flagged values without retaining the original.** A flag warrants investigation, not silent removal.\n- **Calling faster headloss accumulation a diagnosis.** The rate narrows the investigation but does not identify the fault.\n\n<figure><svg viewBox=\"0 0 320 230\" role=\"img\" aria-label=\"Bar chart of filter loadings: Filter A 6.00 m/h, Filter B 7.50 m/h, aggregate 6.90 m/h\" width=\"100%\"><title>Filter loadings: Filter A, Filter B and aggregate</title><line x1=\"40\" y1=\"30\" x2=\"40\" y2=\"190\" stroke=\"#5f6b7a\" stroke-width=\"1.5\"/><line x1=\"40\" y1=\"190\" x2=\"300\" y2=\"190\" stroke=\"#5f6b7a\" stroke-width=\"1.5\"/><rect x=\"70\" y=\"70\" width=\"60\" height=\"120\" fill=\"#2f6db2\"/><rect x=\"145\" y=\"40\" width=\"60\" height=\"150\" fill=\"#2f6db2\"/><rect x=\"220\" y=\"52\" width=\"60\" height=\"138\" fill=\"#9aa3ad\"/><g font-family=\"Arial, sans-serif\" font-size=\"13\" fill=\"#1d2d40\"><text x=\"100\" y=\"62\" text-anchor=\"middle\">6.00</text><text x=\"175\" y=\"32\" text-anchor=\"middle\">7.50</text><text x=\"250\" y=\"44\" text-anchor=\"middle\">6.90</text><text x=\"100\" y=\"210\" text-anchor=\"middle\">Filter A</text><text x=\"175\" y=\"210\" text-anchor=\"middle\">Filter B</text><text x=\"250\" y=\"210\" text-anchor=\"middle\">Aggregate</text><text x=\"8\" y=\"34\" font-size=\"12\">m/h</text></g></svg><figcaption>Illustrative: unit loadings of 6.00 and 7.50 m/h sit around an aggregate of 6.90 m/h, which hides the difference.</figcaption></figure>\n\n### What to verify before you act\n\nConsult the facility's Municipal Drinking Water Licence, Drinking Water Works Permit and approval conditions to identify the authorized configuration, filtration requirements and any trial conditions. Verify the controlled filtration and backwash procedures, the as-built area record, meter and analyser verification records, historian configuration and clock settings. Confirm that any comparison uses the same definitions of headloss, run age and operating state. Where hydraulic changes could affect disinfection, consult the approved disinfection calculation and the Procedure for Disinfection of Drinking Water (Ontario). A defensible review package contains the question, inputs, sources, calculations, units, quality limits and the next check, and states whether the evidence supports a finding, a hypothesis or neither.",
      "evidence": "### Fictional worked scenario: reject the convenient summary\n\nThe facility, operators, records and readings in this scenario are fictional. All numerical values are supplied case assumptions for study, not authorized operating values. This is a non-credit training exercise, not operating or compliance instruction.\n\nAt fictional Cedar Inlet Water Treatment Plant, Filter C has a documented active area of 30 m². Its verified totalizer increases by 900 m³ during 5 h of continuous filtration. A shift worksheet reports loading of 3.00 m/h using 60 m², the installed area of two filters. The second filter was out of service. Reject the worksheet's area basis for Filter C.\n\nCalculate average individual flow:\n\n`Q_C = 900 m³ ÷ 5 h = 180 m³/h`\n\nCalculate individual loading:\n\n`L_C = 180 m³/h ÷ 30 m² = 6.00 m/h`\n\n**Answer:** Filter C's supplied interval-average loading is 6.00 m/h. Acceptability cannot be determined without the applicable facility documents.\n\nA separate event export contains equal-duration native samples representing 270 s at 0.08 NTU and 30 s at 0.48 NTU, all carrying valid quality flags. The historian stores the following time-weighted average:\n\n`T_interval = 270 s + 30 s = 300 s`\n\n`S_base = 0.08 NTU × 270 s = 21.6 NTU·s`\n\n`S_event = 0.48 NTU × 30 s = 14.4 NTU·s`\n\n`S_total = 21.6 NTU·s + 14.4 NTU·s = 36.0 NTU·s`\n\n`T_average = 36.0 NTU·s ÷ 300 s = 0.12 NTU`\n\n**Answer:** The 0.12 NTU average is arithmetically consistent with the supplied event. It does not support the worksheet's claim that no short peak occurred.\n\nRetain the native export, quality flags, area record, totalizer endpoints and operating-state log. Valid flags support review but do not independently prove sample representativeness. Check analyzer and sample-system evidence, then align individual flow and upstream records before assigning a cause. Generating high-quality turbidity data provides relevant United States technical guidance on this evidence chain, not Ontario legal requirements.",
      "assignment": "Using Filters A and B from the lesson (24 m² and 36 m², 1,152 m³ and 2,160 m³ over 8 h), calculate each filter's loading and the aggregate loading, and calculate each filter's headloss growth rate over the 2 h to 5 h run-stage interval. Explain what the aggregate hides. Using Filter C from the evidence (30 m², 900 m³ over 5 h), calculate its loading and explain why the shift worksheet's 3.00 m/h is not valid. Produce a five-row investigation plan pairing each hypothesis with discriminating evidence. Include a request for the historian aggregation and quality settings, and explain why a gap in a backwash record would be a lead rather than proof of cause.",
      "rubric": [
        "Obtains 6.00 and 7.50 m/h unit loadings, a 6.90 m/h aggregate, and headloss accumulation of 0.12 and 0.24 m/h, and recognizes that the aggregate hides the unit differences.",
        "Avoids using a combined turbidity result or a missing record to prove that every unit is satisfactory or to diagnose a fault.",
        "Proposes aligned unit-level observations and separates records review from authorized field work."
      ],
      "facilitatorGuide": "Ask which comparisons would change if Filter B had been sampled at a run age of 8 h instead of 2 to 5 h. The learner should identify run stage as a confounder. Accept several hypotheses, but require an evidence discriminator for each one.",
      "activities": [
        {
          "kind": "lesson",
          "minutes": 20,
          "instruction": "Study the lesson and reconstruct its worked example without looking at the solution."
        },
        {
          "kind": "reading",
          "minutes": 15,
          "instruction": "Read the indicated source sections. Record the section used and one limitation on applying it to this case."
        },
        {
          "kind": "exercise",
          "minutes": 35,
          "instruction": "Analyse the supplied evidence, complete the written assignment and check units, timestamps and assumptions."
        },
        {
          "kind": "exercise",
          "minutes": 20,
          "instruction": "Compare one decision with an alternative interpretation, then self-check it against the case evidence and exercise feedback. Optional notes can capture your reasoning; count only active work."
        },
        {
          "kind": "assessment",
          "minutes": 10,
          "instruction": "Complete the module checks and respond to the feedback."
        }
      ],
      "sourceIds": [
        "quality",
        "field"
      ],
      "checks": [
        {
          "id": "ceu-water-treatment-process-control-filters-c1",
          "objective": "filters",
          "prompt": "In this non-credit study module, not operating or compliance instruction, which area record supports calculating an individual filter's hydraulic loading?",
          "choices": [
            "The estimated working area inferred from visible bed movement.",
            "The total plant area allocated according to each unit's measured flow.",
            "The documented active area for that unit's current configuration.",
            "The installed area listed in the original construction summary."
          ],
          "correctIndex": 2,
          "explanation": "Loading uses the active area documented for that unit in its current configuration. A visual estimate (option B) is not a controlled record. Allocating plant area by measured flow (option C) assumes the answer being tested. Installed area (option D) can include area that is not active. Course convention: installed and active area are distinguished in this module."
        },
        {
          "id": "ceu-water-treatment-process-control-filters-c2",
          "objective": "filters",
          "prompt": "Fictional study assumptions: a verified filtration totalizer increases by 900 m³ over 5 h, with no reset or missing endpoints. What does dividing these values establish?",
          "choices": [
            "A maximum filtration flow of 180 m³/h within the recorded interval.",
            "An authorized filtration flow of 180 m³/h for subsequent comparable runs.",
            "A constant filtration flow of 180 m³/h throughout the full interval.",
            "An average filtration flow of 180 m³/h over the recorded interval."
          ],
          "correctIndex": 3,
          "explanation": "Volume divided by elapsed time gives an interval average of 900 ÷ 5 = 180 m³/h. It is not a maximum (option A), since flow could have been higher at times. It is not an authorized flow (option C). It does not show constant flow (option D), because endpoints cannot reveal variation within the interval. Source: sp6 section 5.6.8.1, Flow Rate through a Filter (p. 119)."
        },
        {
          "id": "ceu-water-treatment-process-control-filters-c3",
          "objective": "filters",
          "prompt": "Why should a study comparison state whether run age begins at backwash completion, filtration restart or return to the treated-water stream?",
          "choices": [
            "Those events can occur at different times and change the assigned run stage.",
            "Those events allow recovery records to replace missing established-run records.",
            "Those events determine hydraulic loading without an individual flow record.",
            "Those events identify equivalent times once the historian stores the readings."
          ],
          "correctIndex": 0,
          "explanation": "These events need not coincide, so the chosen origin changes the run stage assigned to each reading. Recovery records cannot replace established-run records (option A). Run age does not determine loading (option B), which needs flow and area. Storing readings in the historian does not make the events equivalent (option D). Source: sp6 section 5.6.8.3, Unit Filter Run Volume (p. 121)."
        },
        {
          "id": "ceu-water-treatment-process-control-filters-c4",
          "objective": "filters",
          "prompt": "In a fictional study record, combined filtered-water turbidity remains steady while a lower-flow filter shows a brief rise. Which interpretation is supported?",
          "choices": [
            "The combined trace establishes stable performance for each contributing unit.",
            "The combined trace may mask the event through blending and sampling timing.",
            "The individual trace establishes a corresponding rise at the combined point.",
            "The combined trace invalidates the individual result because mixing is complete."
          ],
          "correctIndex": 1,
          "explanation": "Blending and sampling delay can hide a short rise from a lower-flow unit. A steady combined trace (option A) cannot show that each unit is stable. A rise at one filter (option B) does not automatically appear at the combined point. Complete mixing (option C) does not invalidate the individual result. Course convention: the combined-versus-individual distinction in this module."
        },
        {
          "id": "ceu-water-treatment-process-control-filters-c5",
          "objective": "filters",
          "prompt": "Fictional study records show a turbidity rise after a flow increase, but sample-line condition and clock alignment remain unchecked. Which statement keeps observation separate from explanation?",
          "choices": [
            "The sequence excludes an upstream contribution because the local flow changed first.",
            "The recorded rise identifies a sample disturbance rather than a treatment change.",
            "The recorded rise followed the increase; causation still needs supporting evidence.",
            "The sequence confirms that increased loading caused the observed breakthrough."
          ],
          "correctIndex": 2,
          "explanation": "The timing is an observation, and attributing it to loading is a hypothesis. Ordering alone does not exclude an upstream cause (option B). Naming a sample disturbance (option C) asserts a cause the records do not yet support. Stating that loading caused breakthrough (option D) treats sequence as proof. Course convention: observation and explanation are kept separate in this module."
        },
        {
          "id": "ceu-water-treatment-process-control-filters-c6",
          "objective": "filters",
          "prompt": "What can an individual-filter turbidity reading contribute to a training assessment of treatment performance?",
          "choices": [
            "It establishes treatment credit when the combined filtered-water trace is stable.",
            "It demonstrates overall disinfection adequacy when paired with verified loading records.",
            "It supplies a direct pathogen count for calculating the unit's removal efficiency.",
            "It provides performance evidence but does not independently establish removal credit."
          ],
          "correctIndex": 3,
          "explanation": "A reading is performance evidence but does not establish removal credit. A stable combined trace (option A) does not establish credit for a unit. Loading records (option C) do not demonstrate disinfection adequacy, which depends on CT. Turbidity gives no direct pathogen count (option D). Source: Procedure for Disinfection of Drinking Water (Ontario)."
        }
      ]
    },
    {
      "id": "ct",
      "title": "Check disinfection calculations and their limits",
      "objectives": [
        "Calculate CT from a defined residual and effective contact time.",
        "Distinguish nominal detention time from T10.",
        "Evaluate changing flow, level and chemistry against a supplied criterion."
      ],
      "lesson": "### Define the calculation before using it\n\nThis module is study and training material for a non-credit pilot. It is not operating or compliance instruction. All facilities, operators, records and readings are fictional. Every numerical process value and comparison criterion is a supplied case assumption, not an authorized operating value.\n\nCT combines a disinfectant concentration with an effective contact time. In the simplified relationship used here, CT = C × T10, with C in mg/L and T10 in minutes, giving CT in mg·min/L. The multiplication is simple. Establishing that the concentration, time and criterion belong together is the difficult part.\n\nThe Procedure for Disinfection of Drinking Water (Ontario) explains the CT concept, T10 and disinfectant-specific treatment requirements. Use it to understand the framework. A real assessment also needs the facility's approval, approved disinfection basis and validated calculation procedure.\n\nBefore calculating, define the question. Which disinfectant species is assessed? Which organism and treatment objective apply? Where does the segment begin and end? Is the residual measured where the method requires? What temperature, pH and hydraulic configuration apply?\n\nDose is not residual. Dose is the disinfectant introduced; residual is what remains after reactions and decay. Substituting feed dose for residual overstates available disinfection. Total chlorine and free chlorine are different measurements, and a free-chlorine calculation cannot accept a total-chlorine reading merely because both are shown in mg/L.\n\nA CT ratio is the assessed CT divided by the applicable criterion. A ratio above 1.0 means the calculated value exceeds the criterion under the stated assumptions. It does not independently prove compliance. Unsupported hydraulic assumptions, an unsuitable criterion or unreliable residual data can invalidate a correct arithmetic result.\n\n### Build an input register and establish effective time\n\nNominal detention time is working volume divided by flow through the segment. It describes a volume-to-flow relationship, not the actual distribution of travel times. Mixing, short-circuiting, dead zones and inlet or outlet arrangements can cause some water to leave much earlier than the nominal time suggests.\n\nT10 is the travel time by which about ten percent of a tracer has passed the outlet. The ten percent defines a hydraulic statistic; it is not an operating limit. The tracer interpretation must come from the accepted hydraulic assessment.\n\nCourse convention: the examples treat the T10 relationship as a supplied factor of nominal time, the baffling factor. Do not assume a constant factor because a spreadsheet has a cell for one. A factor supported at one configuration may be unsupported with a compartment isolated or a bypass open.\n\n| Input | Record to consult | Reason to question or reject the input |\n|---|---|---|\n| Residual | Specified analyser channel, method and QC record | Wrong species, stale value or failed check |\n| Residual location | Approved segment drawing and sample point | Sample is upstream of the required endpoint |\n| Working volume | Level record and validated level-volume relationship | Nameplate capacity replaces actual water volume |\n| Effective-time basis | Accepted tracer report or authorized hydraulic basis | Current flow, level or valve arrangement is outside its scope |\n\nFor parallel branches, identify the flow and volume of the branch being assessed. Dividing combined tank volume by total flow can conceal a poorly performing branch. Time alignment also matters: an analyser may receive water through a sample line with transport delay, so its display describes water sampled earlier. Use the validated alignment method rather than an invented shift.\n\n### Worked example: calculate a supported baseline\n\nAll values are supplied assumptions for a fictional contactor. The case specifies a free-chlorine residual of 0.90 mg/L, a working volume of 600 m³, a segment flow of 360 m³/h and a supported factor of 0.40 for this steady condition. Temperature is 12 °C and pH is 7.2. The supplied CT criterion for this disinfectant, chemistry and objective is 30 mg·min/L. It is for arithmetic practice only and must not be reused elsewhere.\n\n**Step 1:** Q = 360 m³/h ÷ 60 min/h = 6.00 m³/min.\n\n**Step 2:** nominal time = 600 m³ ÷ 6.00 m³/min = 100 min. This is not yet effective contact time.\n\n**Step 3:** T10 = 100 min × 0.40 = 40.0 min.\n\n**Step 4:** CT = 0.90 mg/L × 40.0 min = 36.0 mg·min/L.\n\n**Step 5:** CT ratio = 36.0 ÷ 30 = 1.20. CT difference = 36.0 − 30 = 6.0 mg·min/L.\n\n**Answer:** the fictional baseline CT is 36.0 mg·min/L, with a ratio of 1.20.\n\nThe margin is a calculated result under the case assumptions. It is not permission to reduce chemical feed or increase production. The uncertainty in residual, volume and the hydraulic factor has not been established. Record which values were measured, derived and assumed.\n\n### Worked example: reassess changed flow, level and chemistry\n\nThe case now has a stable working volume of 540 m³ and a segment flow of 450 m³/h. Residual remains 0.90 mg/L. The fictional hydraulic assessment supports the same factor of 0.40 at this second stable condition. That support is an assumption of the example, not a general claim that factors stay constant.\n\n**Step 1:** Q = 450 ÷ 60 = 7.50 m³/min.\n\n**Step 2:** nominal time = 540 ÷ 7.50 = 72.0 min.\n\n**Step 3:** T10 = 72.0 × 0.40 = 28.8 min.\n\n**Step 4:** CT = 0.90 × 28.8 = 25.92 mg·min/L.\n\n**Step 5:** CT ratio = 25.92 ÷ 30 = 0.864. CT shortfall = 30 − 25.92 = 4.08 mg·min/L.\n\n**Answer:** CT is below the criterion. The unchanged residual has not preserved CT, because effective contact time fell.\n\nNow consider a chemistry variant at the same hydraulic condition: temperature 6 °C, pH 7.6 and a new criterion of 36 mg·min/L. The assessed CT is still 25.92 mg·min/L, but the ratio is 25.92 ÷ 36 = 0.720. The criterion changed although the multiplication inputs did not. Temperature and pH affect disinfectants differently. Do not transfer a free-chlorine interpretation to another disinfectant.\n\n### Judge validity and prepare a controlled trial record\n\nSeparate three questions: is the arithmetic correct, are the inputs supported, and is the criterion applicable? A correct answer to the first cannot compensate for a failure in the other two.\n\nDuring a sudden flow or level change, water already in the contactor has experienced an earlier condition. A steady-state calculation may not describe the water history. Use the validated transient method where one exists, or label the result unsupported.\n\nA flat residual trend could mean stable treatment, or a frozen analyser output during maintenance. Check instrument status, sample flow, maintenance entries and quality flags. The US EPA publication Generating high-quality turbidity data (EPA 815-B-19-010) is United States technical guidance, not Ontario law. It supports checking the measurement chain, but it does not validate a chlorine analyser or an Ontario CT method.\n\nState conclusions narrowly. A defensible statement says that a specified calculation exceeds or falls below a criterion under listed assumptions. It should not be labelled a pass because an optimistic input produces a favourable ratio.\n\n### Common errors\n\n- **Using tank capacity instead of working volume.** Nameplate capacity overstates detention time when the level is lower.\n- **Using nominal time as T10.** Omitting the supported hydraulic factor overstates effective time.\n- **Mixing favourable readings from different intervals.** A high residual from one period and low flow from another may never have existed together.\n- **Treating every chlorine result as interchangeable.** Free chlorine, total chlorine and dose answer different questions.\n- **Keeping the old criterion after chemistry changes.** Correct multiplication does not validate an unsuitable criterion.\n\n<figure><svg viewBox=\"0 0 320 230\" role=\"img\" aria-label=\"Bar chart of CT ratio: baseline 1.20 and after change 0.864 against a dashed criterion line at 1.00\" width=\"100%\"><title>CT ratio before and after the flow change</title><text x=\"40\" y=\"20\" font-size=\"12\" font-family=\"Arial, sans-serif\" fill=\"#1d2d40\">dashed line: criterion ratio = 1.00</text><line x1=\"40\" y1=\"190\" x2=\"300\" y2=\"190\" stroke=\"#5f6b7a\" stroke-width=\"1.5\"/><line x1=\"40\" y1=\"80\" x2=\"300\" y2=\"80\" stroke=\"#1d2d40\" stroke-width=\"1.5\" stroke-dasharray=\"5 4\"/><rect x=\"70\" y=\"58\" width=\"70\" height=\"132\" fill=\"#2f6db2\"/><rect x=\"180\" y=\"95\" width=\"70\" height=\"95\" fill=\"#9aa3ad\"/><g font-family=\"Arial, sans-serif\" font-size=\"13\" fill=\"#1d2d40\"><text x=\"105\" y=\"50\" text-anchor=\"middle\">1.20</text><text x=\"215\" y=\"125\" text-anchor=\"middle\">0.864</text><text x=\"105\" y=\"210\" text-anchor=\"middle\">Baseline</text><text x=\"215\" y=\"210\" text-anchor=\"middle\">After change</text></g></svg><figcaption>Illustrative: the baseline CT ratio of 1.20 falls to 0.864 when effective contact time drops at unchanged residual.</figcaption></figure>\n\n### What to verify before you act\n\nConsult the facility's Municipal Drinking Water Licence and Drinking Water Works Permit, and identify the conditions that govern the disinfection assessment. Check the Procedure for Disinfection of Drinking Water (Ontario) with the facility's approved design basis and validated CT procedure. Confirm the tracer study or hydraulic assessment covers the actual flow, level, compartment arrangement and valve status. Review flowmeter verification, analyser quality-control records, temperature and pH data, and historian status. Before any optimization trial or operational response, consult the authorized trial plan and the escalation records. If an input or criterion cannot be substantiated, the calculation is not decision-ready.",
      "evidence": "### Fictional worked scenario: reject an unsupported hydraulic factor\n\nThe facility, operators, records and readings in this scenario are fictional. Every process value and criterion is a supplied training assumption, not an authorized operating value. This exercise supports a non-credit pilot and is not operating or compliance instruction.\n\nThe fictional Maple Reach contactor has a baseline working volume of 480 m³ and segment flow of 240 m³/h. Its specified endpoint free-chlorine residual is 0.75 mg/L. Temperature is 12 °C and pH is 7.2, dimensionless. The case supplies a CT criterion of 28 mg·min/L for its stated treatment objective and chemistry.\n\nThe controlled case hydraulic report supports a dimensionless factor of 0.35 at both conditions assessed below. An unsigned spreadsheet instead uses a dimensionless factor of 0.60, with no tracer reference. Reject that spreadsheet factor. A separate total-chlorine reading of 0.95 mg/L is also unsuitable for this free-chlorine calculation.\n\nBaseline arithmetic:\n\n- Q = 240 m³/h × 1 h/60 min = 4.00 m³/min.\n- t_nominal = 480 m³ ÷ 4.00 m³/min = 120 min.\n- T10 = 120 min × 0.35 dimensionless = 42.0 min.\n- CT = 0.75 mg/L × 42.0 min = 31.5 mg·min/L.\n- Ratio = 31.5 mg·min/L ÷ 28 mg·min/L = 1.125 dimensionless.\n\nA later stable interval has a supplied working volume of 420 m³ and flow of 300 m³/h. Residual and chemistry are unchanged.\n\n- Q = 300 m³/h × 1 h/60 min = 5.00 m³/min.\n- t_nominal = 420 m³ ÷ 5.00 m³/min = 84.0 min.\n- T10 = 84.0 min × 0.35 dimensionless = 29.4 min.\n- CT = 0.75 mg/L × 29.4 min = 22.05 mg·min/L.\n- Ratio = 22.05 mg·min/L ÷ 28 mg·min/L = 0.7875 dimensionless.\n\n**Answer:** the baseline exceeds the supplied criterion; the later interval falls below it. Retain aligned raw records, hydraulic support, chemistry evidence and the rejected spreadsheet with reasons. The Ontario source, *Procedure for Disinfection of Drinking Water (Ontario)*, informs the CT and T10 concepts, not these fictional numerical criteria.",
      "assignment": "Prepare a two-column calculation for the lesson's two intervals: 600 m³ at 360 m³/h (baseline, residual 0.90 mg/L, factor 0.40) and 540 m³ at 450 m³/h (changed flow). For each interval show nominal time, T10, CT and CT ratio, with units on every line. Write an input-verification checklist and explain why a stable residual does not demonstrate an unchanged disinfection margin. Then identify two facts needed before transferring this calculation to a real treatment segment.",
      "rubric": [
        "Obtains 100 min nominal time, 40.0 min T10, CT of 36.0 mg·min/L and ratio 1.20 for the baseline, and 72.0 min, 28.8 min, 25.92 mg·min/L and ratio 0.864 after the change.",
        "Uses minutes consistently and distinguishes dose, residual, nominal time and effective contact time.",
        "Treats the supplied CT criterion and factor as fictional exercise inputs, and identifies the real validation and chemistry evidence needed."
      ],
      "facilitatorGuide": "Have the learner recompute at a lower working volume to demonstrate sensitivity. Accept a clear below-criterion conclusion for the exercise without a plant operating prescription. Reject arbitrary selection of a different required CT merely to make the ratio exceed one.",
      "activities": [
        {
          "kind": "lesson",
          "minutes": 20,
          "instruction": "Study the lesson and reconstruct its worked example without looking at the solution."
        },
        {
          "kind": "reading",
          "minutes": 15,
          "instruction": "Read the indicated source sections. Record the section used and one limitation on applying it to this case."
        },
        {
          "kind": "exercise",
          "minutes": 35,
          "instruction": "Analyse the supplied evidence, complete the written assignment and check units, timestamps and assumptions."
        },
        {
          "kind": "exercise",
          "minutes": 20,
          "instruction": "Compare one decision with an alternative interpretation, then self-check it against the case evidence and exercise feedback. Optional notes can capture your reasoning; count only active work."
        },
        {
          "kind": "assessment",
          "minutes": 10,
          "instruction": "Complete the module checks and respond to the feedback."
        }
      ],
      "sourceIds": [
        "disinfection",
        "quality"
      ],
      "checks": [
        {
          "id": "ceu-water-treatment-process-control-ct-c1",
          "objective": "ct",
          "prompt": "In a fictional training case, the calculation method specifies endpoint free-chlorine residual. Which input belongs in the concentration term?",
          "choices": [
            "The verified free-chlorine residual at the endpoint.",
            "The total-chlorine residual from the endpoint analyser.",
            "The free-chlorine residual measured before the contactor.",
            "The chlorine feed dose recorded at the dosing point."
          ],
          "correctIndex": 0,
          "explanation": "The concentration term is the verified free-chlorine residual at the specified endpoint. Total chlorine (option B) is a different species. A residual measured before the contactor (option C) is the wrong location. Feed dose (option D) is disinfectant added, not residual remaining after reactions and decay. Source: sp6 section 5.6.9.3, Calculating Chlorine Dose, Demand, and Residual (p. 126); Procedure for Disinfection of Drinking Water (Ontario)."
        },
        {
          "id": "ceu-water-treatment-process-control-ct-c2",
          "objective": "ct",
          "prompt": "In an accepted tracer interpretation, what does T10 describe?",
          "choices": [
            "The elapsed time at which the disinfectant residual is first measured at the outlet.",
            "The travel time by which approximately ten percent of tracer has passed the outlet.",
            "The first arrival time of any tracer at the outlet, before any percentage is applied.",
            "The average travel time calculated from working volume and flow."
          ],
          "correctIndex": 1,
          "explanation": "T10 is the travel time by which about ten percent of tracer has passed the outlet. Option A confuses a residual measurement time with a tracer statistic. Option C gives first arrival, which is earlier than any defined percentile. Option D gives nominal detention time, volume divided by flow, which ignores the tracer distribution. Source: Procedure for Disinfection of Drinking Water (Ontario), T10 concept."
        },
        {
          "id": "ceu-water-treatment-process-control-ct-c3",
          "objective": "ct",
          "prompt": "Fictional supplied case assumptions are an endpoint free-chlorine residual of 0.80 mg/L and a supported T10 of 25 min. Using CT = C × T10, what is CT?",
          "choices": [
            "The calculated CT is 2.0 mg·min/L.",
            "The calculated CT is 31.25 mg·min/L.",
            "The calculated CT is 20.0 mg·min/L.",
            "The calculated CT is 0.032 mg·min/L."
          ],
          "correctIndex": 2,
          "explanation": "CT = 0.80 mg/L × 25 min = 20.0 mg·min/L. The 2.0 answer comes from multiplying by 2.5 instead of 25. The 31.25 answer divides time by residual, which is not the CT relationship. The 0.032 answer divides residual by time. Source: sp6 section 5.6.9.3 (p. 126); Procedure for Disinfection of Drinking Water (Ontario)."
        },
        {
          "id": "ceu-water-treatment-process-control-ct-c4",
          "objective": "ct",
          "prompt": "A fictional input register lists tank nameplate capacity as working volume, although the contactor level varies. Which record best supports the volume input?",
          "choices": [
            "The previous shift's volume estimate from its operating log.",
            "The design report's nominal volume at the original design level.",
            "The tank drawing showing its maximum storage capacity.",
            "The current level and validated level-volume relationship."
          ],
          "correctIndex": 3,
          "explanation": "The current level converted through the validated level-volume relationship gives the water actually present. A previous shift's estimate (option A) may be stale. A nominal design volume (option B) assumes the design level. A drawing of maximum capacity (option C) is nameplate capacity, which can overstate the water present. Source: sp6 section 5.6.7.2, Detention Time (p. 114)."
        },
        {
          "id": "ceu-water-treatment-process-control-ct-c5",
          "objective": "ct",
          "prompt": "A fictional calculation exceeds its supplied, condition-matched CT criterion. What does that comparison establish by itself?",
          "choices": [
            "The assessed CT exceeds that criterion under the stated assumptions.",
            "The treatment train satisfies the disinfection and filtration obligations.",
            "The assessed segment can accept increased flow without another review.",
            "The residual target can be reduced by the same proportion as the CT margin."
          ],
          "correctIndex": 0,
          "explanation": "The comparison establishes only the numerical relationship under the stated assumptions. It does not show that every treatment barrier is met (option B), that flow can increase without review (option C), or that the residual target can be lowered (option D). Those conclusions need the approved basis and validated procedure. Source: Procedure for Disinfection of Drinking Water (Ontario), CT ratio interpretation."
        },
        {
          "id": "ceu-water-treatment-process-control-ct-c6",
          "objective": "ct",
          "prompt": "A fictional contactor's hydraulic factor was supported with every compartment in service. One compartment is now isolated. What should a training reviewer conclude?",
          "choices": [
            "The factor can be scaled directly by the fraction of compartments remaining.",
            "The changed arrangement needs a hydraulic basis within its supported scope.",
            "The original factor remains suitable whenever the plant flow stays below design flow.",
            "The original factor remains suitable if the endpoint residual is unchanged."
          ],
          "correctIndex": 1,
          "explanation": "Isolating a compartment changes flow paths, so the original factor may no longer apply. Scaling by compartment count (option A) has no support unless the accepted method provides it. Staying below design flow (option C) does not preserve the flow paths. An unchanged residual (option D) does not validate a changed hydraulic basis. Course convention: the supported-scope rule in this module."
        }
      ]
    },
    {
      "id": "trial",
      "title": "Design and defend an optimization trial",
      "objectives": [
        "Define success and stop criteria before a trial.",
        "Separate observed improvement from causal attribution.",
        "Prepare a cross-barrier review and handover."
      ],
      "lesson": "### Frame a trial that can answer a specific question\n\nThis module is study and training material, not operating or compliance instruction. The pilot is non-credit. Any plant trial requires the facility's authorization and protection framework. All facilities, operators, records and readings are fictional. Numerical criteria and operating values are supplied case assumptions for calculation practice, not authorized values or general requirements.\n\nAn optimization trial compares a defined change against a credible baseline while protecting every treatment barrier. Start with a question narrow enough to answer: does a candidate coagulation condition reduce settled-water turbidity under comparable source-water conditions without unacceptable effects on filtration, disinfection or chemical use? A lower settled-water reading answers only part of that question.\n\nIdentify the variable being changed and the variables intended to remain stable. If several conditions change together, describe the intervention as a package, and do not claim that one component caused the result unless the comparison can separate its effect.\n\nThe baseline must represent the process being compared. Yesterday's best reading is not a baseline. Use the facility's sampling plan to select representative locations, operating states and observation periods, including normal variation rather than only quiet periods. Record source turbidity, temperature, pH, alkalinity where relevant, production flow, filters in service, recent backwashes and instrument status.\n\nSeparate three statements in the trial record:\n\n- **Observation:** the measured outcome changed during the candidate interval.\n- **Association:** the change occurred while the candidate was in use under documented conditions.\n- **Causal interpretation:** the evidence supports the candidate, rather than another changing condition, as the explanation.\n\nA planned return to baseline, where authorized and practicable, helps reveal whether an apparent improvement was a source-water trend. It is not a reason to create unnecessary treatment changes.\n\n### Set acceptance, stop and data-quality criteria in advance\n\nWrite decision rules before collecting candidate results. Success criteria describe the evidence needed for further evaluation. Stop criteria identify conditions that require action under the approved trial and response procedures. Data-quality criteria determine whether the evidence can be interpreted at all. A trial can show an attractive average and still fail its protection criteria; invalid measurements can make a trial inconclusive without showing that treatment failed.\n\n| Decision item | Define before the trial | Effect on interpretation |\n|---|---|---|\n| Primary outcome | Sampling location, metric, comparison basis, prospective criterion | Determines whether the proposed benefit was observed |\n| Filter protection | Individual-filter measures and interruption criteria | Combined results must not hide a deteriorating filter |\n| Disinfection protection | Review using the approved configuration and hydraulic basis | An incomplete review prevents an all-barriers success claim |\n| Measurement validity | Checks, allowable data treatment, response to missing data | Failed quality checks can make the comparison inconclusive |\n\nSpecify when observations become eligible. An upstream change does not reach every monitoring point at once, so base observation windows on the site's documented process response and hydraulic understanding. Define transient handling, such as startup or backwash recovery, prospectively. Deleting an inconvenient transient after seeing the result is selection bias. Also define what happens when evidence is unavailable: missing evidence is not evidence of safe performance.\n\nAn extension needs its own authorization and rationale. Extending only unsuccessful trials until a favourable result appears makes the comparison misleading.\n\n### Worked example: calculate improvement without overstating causation\n\nThis fictional example uses supplied case assumptions. Four matched observations represent each condition. The draft study plan defines a reduction of at least 20% in arithmetic mean settled-water turbidity as its primary learning criterion. Course convention: 20% is an illustrative study criterion for this lesson, not an Ontario requirement. Each item in this module states its own criterion, and the criterion in one item should not be carried into another.\n\n| Matched observation | Baseline, NTU | Candidate, NTU |\n|---|---:|---:|\n| A | 0.80 | 0.60 |\n| B | 0.84 | 0.64 |\n| C | 0.76 | 0.56 |\n| D | 0.80 | 0.60 |\n\nBaseline sum: 0.80 + 0.84 + 0.76 + 0.80 = 3.20 NTU; mean = 3.20 ÷ 4 = 0.80 NTU. Candidate sum: 0.60 + 0.64 + 0.56 + 0.60 = 2.40 NTU; mean = 2.40 ÷ 4 = 0.60 NTU.\n\nAbsolute reduction: 0.80 − 0.60 = 0.20 NTU. Relative reduction: 0.20 ÷ 0.80 × 100% = 25%. Margin over the 20% criterion: 5 percentage points.\n\n**Answer:** the candidate mean is 0.60 NTU, an observed reduction of 25%. It meets the supplied learning criterion. It does not, by itself, demonstrate trial success or prove causation.\n\nAn arithmetic mean can hide short deterioration. Review the sequence and any peak, duration or variability measure selected in advance. Do not add a new favourable metric after the primary result is known and present it as the original test. Four observations do not establish that the effect persists across seasons, and adjacent high-frequency readings are not independent comparisons. If source turbidity fell during the candidate interval, report the observed reduction, identify the source-water trend and seek a better comparison.\n\n### Worked example: distinguish chemical savings from lower production\n\nChemical consumption needs a consistent basis. A decrease in kilograms per day can result from treating less water. Compare mass per treated volume, and confirm whether the mass is commercial product, dry material or active-equivalent chemical.\n\nSupplied reconciled records show baseline active-equivalent use of 216 kg/d at 12,000 m³/d, and candidate use of 180 kg/d at 9,000 m³/d.\n\nBaseline: 216 kg/d = 216,000,000 mg/d; 12,000 m³/d = 12,000,000 L/d; dose = 216,000,000 ÷ 12,000,000 = 18 mg/L.\n\nCandidate: 180 kg/d = 180,000,000 mg/d; 9,000 m³/d = 9,000,000 L/d; dose = 180,000,000 ÷ 9,000,000 = 20 mg/L.\n\nDaily mass fell by 36 kg/d, a reduction of 16.7%. Normalized use rose by 2 mg/L, an increase of 11.1%.\n\n**Answer:** daily consumption decreased, but chemical mass per treated volume increased. A claim of improved chemical-use efficiency is unsupported by these figures.\n\nThis is a period-average reconciliation, not proof of the instantaneous applied dose. Inventory timing, feed calibration and flow-meter error can all affect it. A partial-day chemical total divided by a full-day flow total is invalid. If performance improved while normalized use rose, describe both the benefit and the trade-off.\n\n### Review every barrier and prepare an evidence-based handover\n\nFollow the changed water through the train. Lower settled-water turbidity may reduce filter solids loading, but it does not ensure better filter performance. Compare similar positions within filter runs and record backwash events, because a freshly washed filter and a late-run filter are not equivalent units. If production flow changes, evaluate its effect on filter loading before attributing the result to coagulation.\n\nDisinfection needs its own aligned review. CT depends on disinfectant, temperature, pH, residual and the approved hydraulic basis (Procedure for Disinfection of Drinking Water, Ontario). Nominal tank volume divided by flow is not automatically an acceptable T10. A residual from another interval cannot close the trial's disinfection review, and neither can a hydraulic assessment for a different arrangement. Do not assign treatment credit from settled-water improvement alone.\n\nMeasurement quality is part of the barrier review. Generating high-quality turbidity data (EPA 815-B-19-010) and Field turbidity measurement are United States technical guidance, not Ontario law. Sample-line delay, bubbles, fouling, maintenance modes, timestamp errors and historian averaging can distort a comparison. A grab sample and an online reading may differ because they represent different water or times, so investigate the mismatch rather than choosing the lower result.\n\nA handover should state the trial status, current condition, process-response stage, outstanding samples, quality concerns and stop criteria. Identify who owns each unresolved check and the approved reversion reference. Close with a bounded conclusion: observed benefit, comparison limitations, barrier findings and the next proposed review. An unresolved downstream record keeps the all-barriers conclusion open.\n\n### Common errors\n\n- **Changing the acceptance rule after seeing the result.** Preserve the original rule and label any added analysis as exploratory.\n- **Treating missing or frozen data as stable operation.** Check instrument status and quality flags first.\n- **Comparing unmatched process periods.** Different source conditions, flows or run stages can explain an apparent benefit.\n- **Calling reduced daily chemical mass an efficiency gain.** Compare mass per treated volume.\n- **Using a downstream result from another configuration.** A disinfection review must represent the relevant configuration.\n\n### What to verify before you act\n\nFor an actual facility, consult the documents below through the site's authorization process. This lesson does not authorize a trial. Verify the Drinking Water Works Permit, Municipal Drinking Water Licence and approval conditions, and confirm whether the trial is within the authorized configuration. Check the approved trial plan for the proposed variable, acceptance criteria, stop criteria, observation coverage, escalation contacts and reversion procedure. Review sampling and measurement records, including units, location, timestamp convention and quality flags. Verify the disinfection procedure, the approved hydraulic assessment and the time-aligned residual, flow, temperature and pH data. Adverse drinking water test results carry reporting duties; the applicable regulation sets the reporting time, and the site's current reporting procedure sets the recipients and required information. Trial review does not replace these duties.",
      "evidence": "### Fictional worked scenario: defend a limited conclusion\n\nThe facility, operators, records and readings in this scenario are fictional. All numerical values and criteria are supplied case assumptions for a non-credit training exercise, not authorized operating values.\n\nCedar Point's draft study plan defines a primary learning criterion of at least 15% lower arithmetic mean settled-water turbidity, with separate filtration and disinfection reviews required. Eligible baseline readings are 0.70 NTU and 0.90 NTU. Eligible candidate readings are 0.55 NTU and 0.65 NTU. The fictional quality register documents satisfactory measurement checks and comparable source conditions.\n\nThe flow historian shows baseline production of 10,000 m³/d and candidate production of 8,000 m³/d. A summary note says, 'Flow unchanged; candidate alone caused improvement; all barriers passed.' Its attached disinfection calculation represents an earlier interval and a different tank configuration. The learner must reject the unsupported conclusions in that note while retaining it in the audit trail.\n\n**Worked solution**\n\nBaseline sum = 0.70 NTU + 0.90 NTU = 1.60 NTU.\n\nBaseline mean = 1.60 NTU ÷ 2 = 0.80 NTU.\n\nCandidate sum = 0.55 NTU + 0.65 NTU = 1.20 NTU.\n\nCandidate mean = 1.20 NTU ÷ 2 = 0.60 NTU.\n\nAbsolute reduction = 0.80 NTU − 0.60 NTU = 0.20 NTU.\n\nRelative reduction = (0.20 NTU ÷ 0.80 NTU) × 100% = 25%.\n\nFlow decrease = 10,000 m³/d − 8,000 m³/d = 2,000 m³/d.\n\nRelative flow decrease = (2,000 m³/d ÷ 10,000 m³/d) × 100% = 20%.\n\n**Answer:** the observed 25% reduction meets the supplied primary criterion, but the 20% flow decrease confounds attribution. Overall success remains unproven. Consistent with the **Procedure for Disinfection of Drinking Water (Ontario)**, the disinfection review needs condition-specific evidence and the approved hydraulic basis for the actual configuration. Retain the historian export, quality register, conflicting note and calculation. Handover must identify the unresolved filtration and disinfection reviews and refer further action to the authorized trial procedure.",
      "assignment": "Using the Cedar Point case in the evidence, produce a trial review containing a normalized dose comparison, a cross-barrier evidence table and a critique of the draft claim. Use the lesson's chemical-use figures (216 kg/d at 12,000 m³/d and 180 kg/d at 9,000 m³/d) for the normalized comparison. Design the next controlled comparison, with baseline, source characterization, response lag, sampling plan, authorization, acceptance criteria and stop and escalation rules. Submit an 800 to 1,200-word protocol and handover with calculations, and defend one alternative explanation in the instructor debrief.",
      "rubric": [
        "Calculates 18 and 20 mg/L for the two intervals (216 kg/d ÷ 12,000 m³/d; 180 kg/d ÷ 9,000 m³/d), and shows that the lower mass rate tracks lower flow and does not establish lower chemical use per volume.",
        "Separates the observed settled-water improvement from the flow decrease, and records the disinfection and individual-filter reviews as unresolved.",
        "Provides prospective whole-train criteria, timing, authority and evidence retention, and avoids an unsupported all-barriers success claim."
      ],
      "facilitatorGuide": "Expected doses: 216 ÷ 12,000 × 1,000 = 18 mg/L and 180 ÷ 9,000 × 1,000 = 20 mg/L. The efficiency claim is unsupported because mass per treated volume rose. Require a meaningful proposal for aligning conditions and observing the downstream response. Ask what would justify an inconclusive result, and do not reward a learner solely for naming a preferred candidate.",
      "activities": [
        {
          "kind": "lesson",
          "minutes": 15,
          "instruction": "Study the lesson and reconstruct its worked example without looking at the solution."
        },
        {
          "kind": "reading",
          "minutes": 10,
          "instruction": "Read the indicated source sections. Record the section used and one limitation on applying it to this case."
        },
        {
          "kind": "exercise",
          "minutes": 30,
          "instruction": "Analyse the supplied evidence, complete the written assignment and check units, timestamps and assumptions."
        },
        {
          "kind": "exercise",
          "minutes": 10,
          "instruction": "Compare one decision with an alternative interpretation, then self-check it against the case evidence and exercise feedback. Optional notes can capture your reasoning; count only active work."
        },
        {
          "kind": "assessment",
          "minutes": 35,
          "instruction": "Complete the module checks and final assessment; the course evaluation is optional. Review the automatic case feedback to address remaining questions."
        }
      ],
      "sourceIds": [
        "quality",
        "disinfection"
      ],
      "checks": [
        {
          "id": "ceu-water-treatment-process-control-trial-c1",
          "objective": "trial",
          "prompt": "Non-credit study only, not operating or compliance instruction. When designing an optimization trial, how should success, protection and data-quality criteria relate?",
          "choices": [
            "Rank them after the trial according to the strongest measured benefit.",
            "Use protection criteria alone to determine trial success.",
            "Define them separately before candidate observations begin.",
            "Combine them into a single average-performance target."
          ],
          "correctIndex": 2,
          "explanation": "Defining success, protection and data-quality criteria separately, before observations begin, keeps benefit, barrier protection and interpretability distinct. Ranking criteria after seeing results (option B) lets favourable outcomes choose the test. Protection criteria alone (option C) cannot show that the intended benefit occurred. A single average target (option D) hides failures in protection or data quality. Course convention: the prospective-criteria rule in this module."
        },
        {
          "id": "ceu-water-treatment-process-control-trial-c2",
          "objective": "trial",
          "prompt": "Which approach provides the most defensible baseline for an optimization trial?",
          "choices": [
            "Pool the archived readings without separating operating states or measurement quality.",
            "Choose the recent interval with the lowest settled-water turbidity.",
            "Select the most stable interval from the previous shift.",
            "Use representative intervals selected through the facility's validated sampling plan."
          ],
          "correctIndex": 3,
          "explanation": "A baseline should represent the process conditions and variation the sampling plan defines. Pooling readings without separating operating states (option A) mixes unlike conditions. Choosing the lowest recent interval (option C) selects favourable data. Selecting the most stable interval (option D) excludes the normal variation the comparison must represent. Course convention: representative sampling as set out in this module."
        },
        {
          "id": "ceu-water-treatment-process-control-trial-c3",
          "objective": "trial",
          "prompt": "A fictional laboratory screening test improves settled-water turbidity. Which conclusion respects the test's unit of comparison?",
          "choices": [
            "The result supports a hypothesis needing full-scale barrier evaluation.",
            "The result demonstrates that full-scale contact hydraulics will remain adequate.",
            "The result justifies replacing the plant baseline.",
            "The result establishes acceptable performance across the treatment train."
          ],
          "correctIndex": 0,
          "explanation": "A laboratory screen supports a hypothesis that needs full-scale evaluation. It cannot show full-scale hydraulics (option A), justify replacing the plant baseline (option B), or establish performance across the train (option D), because those outcomes were not measured at full scale. Course convention: the unit-of-comparison rule in this module."
        },
        {
          "id": "ceu-water-treatment-process-control-trial-c4",
          "objective": "trial",
          "prompt": "A fictional trial includes backwash-recovery observations. What is the strongest approach to deciding whether these observations enter the primary comparison?",
          "choices": [
            "Exclude recovery observations whenever they increase the candidate mean.",
            "Apply prospective transient rules and retain the documented basis for exclusions.",
            "Include each recovery observation without considering the comparison design.",
            "Retain just recovery observations that resemble the baseline's most stable operating period."
          ],
          "correctIndex": 1,
          "explanation": "Prospective transient rules, with the basis for any exclusion documented, stop favourable results from deciding which observations count. Excluding observations because they raise the mean (option A) is selection bias. Including all of them regardless of design (option B) ignores the comparison's purpose. Keeping only observations resembling the most stable period (option C) removes the variation the comparison must test. Course convention: prospective transient rules."
        },
        {
          "id": "ceu-water-treatment-process-control-trial-c5",
          "objective": "trial",
          "prompt": "A fictional trial report shows a lower candidate mean but omits the time sequence. What additional evidence best addresses the limitations of that average?",
          "choices": [
            "A recalculated mean after removing the highest candidate observations as outliers.",
            "The total number of readings collected during each condition.",
            "The raw sequence and the prospectively selected deterioration measures.",
            "The lowest candidate value and its corresponding timestamp."
          ],
          "correctIndex": 2,
          "explanation": "The raw sequence and the prespecified peak, duration or variability measures reveal deterioration that an average hides. A mean after trimming the highest observations (option B) removes the evidence of deterioration. A reading count (option C) does not show when events occurred, and adjacent readings are not independent. The lowest value (option D) shows the best moment, not the worst. Course convention: worked example, calculating improvement without overstating causation."
        },
        {
          "id": "ceu-water-treatment-process-control-trial-c6",
          "objective": "trial",
          "prompt": "What should determine when downstream observations become eligible after a fictional upstream treatment change?",
          "choices": [
            "The start of the next shift, applied equally to each monitoring location.",
            "The time when the chemical feed display first confirms the change.",
            "The first downstream reading that favours the candidate, once it appears in the record.",
            "The site's documented process response and appropriate hydraulic assessment."
          ],
          "correctIndex": 3,
          "explanation": "Eligibility follows the site's documented process response and hydraulic assessment. A fixed shift start (option A) ignores differences in travel time between monitoring points. The feed display (option C) shows the setting, not arrival at downstream points. Choosing the first favourable reading (option D) is selection bias. Course convention: eligibility rules in this module, consistent with Procedure for Disinfection of Drinking Water (Ontario) on hydraulic basis."
        }
      ]
    }
  ],
  "finalAssessment": [
    {
      "id": "ceu-water-treatment-process-control-water-balance-f1",
      "objective": "water-balance",
      "prompt": "Fictional case, supplied assumptions: a stream delivers 1,200 m³ at 10 mg/L suspended solids, then 800 m³ at 30 mg/L. Each concentration represents its entire interval. What suspended-solids mass passes during the combined interval?",
      "choices": [
        "36 kg of suspended solids.",
        "18 kg of suspended solids for the interval.",
        "24 kg of solids.",
        "40 kg of suspended solids in total."
      ],
      "correctIndex": 0,
      "explanation": "Interval masses are 1,200 × 10 ÷ 1,000 = 12 kg and 800 × 30 ÷ 1,000 = 24 kg, totalling 36 kg. The 18 kg answer halves the total. The 24 kg answer counts only the 800 m³ interval. The 40 kg answer averages the concentrations to 20 mg/L and applies that to 2,000 m³, ignoring unequal volumes. Source: sp6 section 5.5.1, Mass Balance (p. 102)."
    },
    {
      "id": "ceu-water-treatment-process-control-water-balance-f2",
      "objective": "water-balance",
      "prompt": "Fictional case, supplied daily assumptions: plant input is 5,000 m³, finished output 5,100 m³, waste output 80 m³, and storage falls 200 m³. An internal recycle moves 100 m³. What is the whole-plant unexplained residual?",
      "choices": [
        "−380 m³ remains as the unexplained whole-plant balance residual.",
        "20 m³ remains as the unexplained balance residual.",
        "120 m³ remains as the unexplained balance residual.",
        "−180 m³ remains as an unexplained residual."
      ],
      "correctIndex": 1,
      "explanation": "Storage falls by 200 m³, so the residual is 5,000 − 5,100 − 80 + 200 = 20 m³. The 120 m³ answer adds the internal recycle as new input. The −180 m³ answer omits the storage change. The −380 m³ answer applies the storage fall with the wrong sign. Source: sp6 section 5.5.1, Mass Balance (p. 102); the boundary rule is a course convention."
    },
    {
      "id": "ceu-water-treatment-process-control-water-balance-f3",
      "objective": "water-balance",
      "prompt": "Fictional case, supplied assumptions: a downstream analyser displays a result at 11:20. Sample transport takes 6 min; upstream-to-downstream water travel takes 24 min. Clocks agree and no other lag applies. Which upstream passage time corresponds to this result?",
      "choices": [
        "11:14 at the upstream sampling location for this result.",
        "10:44 at the upstream tap.",
        "10:50 at the upstream sampling location.",
        "10:56 at the upstream sampling location."
      ],
      "correctIndex": 2,
      "explanation": "Subtract sample transport (6 min) from 11:20 to reach downstream process passage at 11:14, then subtract 24 min of travel to reach 10:50 upstream. The 11:14 answer is downstream, not upstream. The 10:44 answer subtracts sample transport twice. The 10:56 answer subtracts travel only and omits sample transport. Course convention: alignment method in this module."
    },
    {
      "id": "ceu-water-treatment-process-control-water-balance-f4",
      "objective": "water-balance",
      "prompt": "Fictional case, supplied assumptions: a displayed residual meets the local optimization target. The applicable validated procedure excludes the current contact configuration, and no supporting approval is documented. Which study conclusion is justified?",
      "choices": [
        "Treat the target result as sufficient once a second residual reading confirms it.",
        "Record target achievement and extend the earlier validation using unchanged nominal tank volume.",
        "Treat the target result as evidence that validation extends to the current arrangement.",
        "Record target achievement, but do not infer that the validated requirement is satisfied."
      ],
      "correctIndex": 3,
      "explanation": "Meeting an optimization target does not establish a validated requirement outside the supported configuration. A second residual reading (option A) cannot supply missing hydraulic validation. Extending earlier validation with nominal volume (option B) and treating the target as validation (option C) both assume the configuration is covered. Source: Procedure for Disinfection of Drinking Water (Ontario), CT and T10 concepts."
    },
    {
      "id": "ceu-water-treatment-process-control-water-balance-f5",
      "objective": "water-balance",
      "prompt": "Fictional case, supplied calculation assumptions: an inventory balance needs 6 kg of active ingredient. Product contains 25% active ingredient by mass and has density 1.20 kg/L. What product volume contains that mass? This is not an authorized feed quantity.",
      "choices": [
        "20 L of commercial product.",
        "28.8 L of commercial product for the balance.",
        "24 L of commercial product in total.",
        "5 L of product."
      ],
      "correctIndex": 0,
      "explanation": "Active mass is 6 kg, so product mass is 6 ÷ 0.25 = 24 kg and volume is 24 ÷ 1.20 = 20 L. The 28.8 L answer multiplies product mass by density instead of dividing. The 24 L answer treats product mass as volume, which assumes a density of 1 kg/L. The 5 L answer divides active mass by density and ignores the 25% strength. Source: sp6 section 5.6.9.6, Calculating Percent Strength (p. 130)."
    },
    {
      "id": "ceu-water-treatment-process-control-raw-water-f1",
      "objective": "raw-water",
      "prompt": "Fictional training case, supplied assumptions: A and B each have 23 NTU. Alkalinity is 58 and 26 mg/L as CaCO3; temperatures are 12 and 4 °C, respectively. Each loses 18 mg/L as CaCO3 in a simplified balance. Which interpretation best sets test priorities?",
      "choices": [
        "A retains 40 and B 8 mg/L as CaCO3; equal turbidity supports identical bench conditions.",
        "A retains 40 and B 8 mg/L as CaCO3; B warrants buffering and cold-water checks.",
        "A retains 76 and B 44 mg/L as CaCO3; B warrants buffering and cold-water checks.",
        "A retains 40 and B 8 mg/L as CaCO3; both therefore have adequate buffering."
      ],
      "correctIndex": 1,
      "explanation": "Subtracting the 18 mg/L consumption gives 58 − 18 = 40 mg/L and 26 − 18 = 8 mg/L as CaCO3. B has less reserve and is colder, which supports targeted checks. The first option treats equal turbidity as equal chemistry. The third adds consumption instead of subtracting it. The fourth treats a remaining reserve as adequate without a criterion. Course convention: no minimum alkalinity is authorized in this module."
    },
    {
      "id": "ceu-water-treatment-process-control-raw-water-f2",
      "objective": "raw-water",
      "prompt": "Fictional training case, supplied assumptions: an intake event is stamped 10:06 by a clock running 6 min fast. Documented travel to the filter is 35 to 50 min for this configuration. All records use the same time zone. Which filter comparison window best matches the event?",
      "choices": [
        "10:00 to 10:15, after correcting the clock without adding travel.",
        "10:29 to 10:44, after subtracting the clock offset again during alignment.",
        "10:35 to 10:50, after correcting the clock and allowing for travel.",
        "10:41 to 10:56, after using the stored timestamp and allowing for travel."
      ],
      "correctIndex": 2,
      "explanation": "The clock runs 6 min fast, so the corrected event time is 10:06 − 6 = 10:00. Adding the 35 to 50 min travel range gives 10:35 to 10:50. The 10:00 to 10:15 window omits travel. The 10:29 to 10:44 window applies the clock correction twice (09:54) before adding travel. The 10:41 to 10:56 window uses the uncorrected timestamp. Course convention: timing alignment in this module."
    },
    {
      "id": "ceu-water-treatment-process-control-raw-water-f3",
      "objective": "raw-water",
      "prompt": "Fictional training case: paired intake samples have stable DOC but higher ultraviolet absorbance, with unchanged preparation and valid QC. Analysts propose changed organic character or increased total carbon. Which evidence package best separates these explanations?",
      "choices": [
        "Repeat turbidity and apparent colour, then use agreement to infer a rise in total carbon.",
        "Repeat DOC alone and use its stability to exclude any change in total organic carbon.",
        "Compare historical feed rates and current absorbance, treating feed demand as a measure of total carbon.",
        "Measure paired total organic carbon and method-matched absorbance, retaining sample fractions."
      ],
      "correctIndex": 3,
      "explanation": "Paired total organic carbon with method-matched absorbance keeps the fractions separate. Repeating turbidity and apparent colour (option A) measures neither total carbon nor organic character directly. Stable DOC alone (option B) cannot exclude change outside the DOC fraction. Feed demand (option C) reflects chemical requirement, not carbon content. Source: WQC Handbook, section 6.2 (TOC and DOC apparatus)."
    },
    {
      "id": "ceu-water-treatment-process-control-raw-water-f4",
      "objective": "raw-water",
      "prompt": "Fictional training case: a raw-water trend spikes just after maintenance, while matched grabs remain steady. A brief source pulse and changed signal processing remain possible. Which review best distinguishes them?",
      "choices": [
        "Compare original analyser output, processing settings, QC records and precise grab timing.",
        "Compare the maintenance log with the displayed spike and attribute the spike to maintenance.",
        "Compare the grab average with the trend maximum and retain whichever dataset has more readings.",
        "Compare the daily mean with the previous day and accept a source pulse if the mean increased."
      ],
      "correctIndex": 0,
      "explanation": "Original analyser output, processing settings, QC records and grab timing show whether a missed pulse or a processing artefact explains the spike. Matching a maintenance date to the spike (option B) shows only coincidence. Comparing a grab average with a trend maximum and keeping the larger dataset (option C) counts readings rather than validity. A higher daily mean (option D) can hide a brief pulse. Source: US EPA 815-B-19-010, US technical guidance, not Ontario law."
    },
    {
      "id": "ceu-water-treatment-process-control-raw-water-f5",
      "objective": "raw-water",
      "prompt": "Fictional training case: the current intake is cold, low in alkalinity and DOC-rich, with a fixed source blend. Archived periods all have similar turbidity. Which period offers the most defensible source-characterisation comparison?",
      "choices": [
        "A cold period with matching alkalinity, changed blending and an overall daily DOC mean alone.",
        "A cold period with matching alkalinity, DOC, blending and comparable analytical methods.",
        "A cold period with matching DOC and blending, but higher alkalinity and a matching chemical-feed trend.",
        "A period with matching temperature and alkalinity, but undocumented analytical methods and no DOC record."
      ],
      "correctIndex": 1,
      "explanation": "The selected period matches the relevant source properties, configuration and analytical basis. Option A uses a daily mean across a blend change, which hides the event. Option C matches DOC but not alkalinity, so buffering is not comparable. Option D matches temperature and alkalinity but has no DOC record and no documented methods, so it cannot support the profile. Similar turbidity or chemical-feed history does not establish a comparable source profile. Course convention: input-register matching."
    },
    {
      "id": "ceu-water-treatment-process-control-coagulation-f1",
      "objective": "coagulation",
      "prompt": "Fictional supplied assumptions: matched interval totals are 18.0 L of coagulant and 300 m³ of water. Density is 1.25 kg/L and strength is 8.00% by mass as Al₂O₃ equivalent. What interval active dose follows from these totals?",
      "choices": [
        "75 mg/L as Al₂O₃ equivalent.",
        "0.600 mg/L as Al₂O₃ equivalent.",
        "6.00 mg/L as Al₂O₃ equivalent.",
        "60.0 mg/L as Al₂O₃ equivalent."
      ],
      "correctIndex": 2,
      "explanation": "Active mass is 18.0 L × 1.25 kg/L × 0.0800 = 1.80 kg. Dividing by 300 m³ gives 6.00 mg/L as Al₂O₃ equivalent. The 75 mg/L answer is the product-mass dose (22.5 kg ÷ 300 m³) and omits the 8% strength. The 0.600 mg/L answer divides by 3,000 m³. The 60.0 mg/L answer divides by 30 m³. Source: sp6 section 5.7.7.1, Chemical Feed Rate (p. 161)."
    },
    {
      "id": "ceu-water-treatment-process-control-coagulation-f2",
      "objective": "coagulation",
      "prompt": "Fictional supplied assumptions: at constant water flow, an old product feeds at 8.00 L/h, density 1.20 kg/L and 12.0% by mass as Al₂O₃ equivalent. A replacement has density 1.25 kg/L and 10.0% on the same basis. Which calculated feed preserves active dose, rounded to 0.01 L/h?",
      "choices": [
        "9.6 L/h of replacement product.",
        "8.000 L/h of replacement product.",
        "7.68 L/h of replacement product.",
        "9.22 L/h of replacement product."
      ],
      "correctIndex": 3,
      "explanation": "The old active rate is 8.00 × 1.20 × 0.120 = 1.152 kg/h. The replacement supplies 1.25 × 0.100 = 0.125 kg/L, so 1.152 ÷ 0.125 = 9.216, or 9.22 L/h. The 9.6 L/h answer uses the old density with the new strength. The 8.000 L/h answer keeps the volumetric feed and ignores strength. The 7.68 L/h answer uses the new density with the old strength. This is an accounting comparison, not an authorized setting. Source: sp6 section 5.7.7.1 (p. 161)."
    },
    {
      "id": "ceu-water-treatment-process-control-coagulation-f3",
      "objective": "coagulation",
      "prompt": "Fictional supplied screen, for this item only: mean ≤0.60 NTU, range ≤0.08 NTU, every pH 6.6 to 7.0. X: turbidity 0.48/0.60 NTU, pH 6.8/6.9. Y: turbidity 0.55/0.59 NTU, pH 6.7/6.8. Which conclusion follows?",
      "choices": [
        "Just Y meets the screen because X exceeds the turbidity range criterion.",
        "Just X meets the screen because its lower mean establishes better consistency.",
        "Both meet the screen because each mean and each pH meet their criteria.",
        "Neither meets the screen because both turbidity pairs show variation."
      ],
      "correctIndex": 0,
      "explanation": "X has mean 0.54 NTU but a range of 0.12 NTU, which fails this item's range limit. Y has mean 0.57 NTU, range 0.04 NTU and pH within 6.6 to 7.0, so only Y meets the screen. Option B selects X for its lower mean and ignores consistency. Option C ignores the range check. Option D wrongly rejects Y, whose range is within 0.08 NTU. Course convention: this item's own teaching screen."
    },
    {
      "id": "ceu-water-treatment-process-control-coagulation-f4",
      "objective": "coagulation",
      "prompt": "In a fictional study, candidate jars outperform baseline jars, but the candidate jars received a different settling time. Instrument checks passed. What evidence plan best addresses whether dose caused the improvement?",
      "choices": [
        "Compare the existing averages and retain the condition with lower turbidity.",
        "Repeat independent jars with matched settling and other bench conditions.",
        "Treat the candidate as the only variable because instrument checks passed.",
        "Repeat readings of the stored samples to narrow instrument uncertainty."
      ],
      "correctIndex": 1,
      "explanation": "Different settling times confound the dose comparison, so independent preparations under matched conditions are needed. Comparing averages (option A) keeps the confound. Treating the candidate as the only variable (option C) ignores the settling difference, and passing instrument checks does not remove it. Re-reading stored samples (option D) measures repeatability only. Source: sp6 glossary, Jar test; course convention on matched bench conditions."
    },
    {
      "id": "ceu-water-treatment-process-control-coagulation-f5",
      "objective": "coagulation",
      "prompt": "A fictional study has verified product strength, measured delivery and repeatable candidate performance. Downstream response remains uncertain. Which proposed trial package best supports site review without treating the bench result as authorization?",
      "choices": [
        "Site-reviewed dose bounds and a closing summary using routine downstream records.",
        "A candidate dose, routine sampling, and trial completion whenever average turbidity improves.",
        "Site-approved bounds, matched monitoring, downstream checks, stop/revert criteria and review.",
        "A candidate dose, enhanced settled-water checks, and wider changes if the trend remains favourable."
      ],
      "correctIndex": 2,
      "explanation": "A bounded proposal needs site-reviewed dose limits, matched monitoring, downstream checks, stop and revert criteria, and review. Option A has dose bounds and a summary, but no stop or revert rule. Option B continues while routine sampling and turbidity improve, with no defined stop. Option D expands the change if the trend stays favourable, which is not a review. Bench success supports review but does not authorize a plant change. Course convention: proposal content in this module."
    },
    {
      "id": "ceu-water-treatment-process-control-filters-f1",
      "objective": "filters",
      "prompt": "Fictional study assumptions: active areas A = 20 m², B = 30 m². Stable filtration flows change from A/B = 100/240 to 160/180 m³/h at matched run stages. Which loading summary is supported, without judging acceptability?",
      "choices": [
        "Afterwards, A = 8.0 m/h and B = 6.0 m/h; aggregate rises to 7.0 m/h overall.",
        "Afterwards, A = 5.0 m/h and B = 8.0 m/h; aggregate is 6.8 m/h.",
        "Afterwards, A = 6.0 m/h and B = 8.0 m/h; aggregate remains at 6.8 m/h overall.",
        "Afterwards, A = 8.0 m/h and B = 6.0 m/h; aggregate stays at 6.8 m/h."
      ],
      "correctIndex": 3,
      "explanation": "The new unit loadings are 160 ÷ 20 = 8.0 m/h and 180 ÷ 30 = 6.0 m/h. Total flow stays at 340 m³/h over 50 m², giving 6.8 m/h. The 7.0 m/h aggregate in option A is an unweighted average of the two loadings, which ignores unequal areas. Option B reports the pre-change unit loadings (100 ÷ 20 = 5.0 and 240 ÷ 30 = 8.0). Option C swaps the two unit loadings. Source: sp6 section 5.6.8.2, Filtration Rate (p. 120)."
    },
    {
      "id": "ceu-water-treatment-process-control-filters-f2",
      "objective": "filters",
      "prompt": "Fictional study assumptions: at run ages 3–7 h, A's headloss rises from 0.40 to 1.00 m and B's from 0.60 to 1.40 m. Both have stable loading of 5.0 m/h and valid, equivalent instruments. What are their average headloss accumulation rates and difference?",
      "choices": [
        "A: 0.15 m/h; B: 0.20 m/h; difference: 0.05 m/h.",
        "A: 0.60 m/h; B: 0.80 m/h; gap: 0.20 m/h.",
        "A: 0.25 m/h; B: 0.35 m/h; difference: 0.10 m/h.",
        "A: 0.086 m/h; B: 0.114 m/h; difference: 0.028 m/h."
      ],
      "correctIndex": 0,
      "explanation": "The common interval is 7 − 3 = 4 h. A accumulates (1.00 − 0.40) ÷ 4 = 0.15 m/h and B accumulates (1.40 − 0.60) ÷ 4 = 0.20 m/h. Option B reports the headloss increase without dividing by duration. Option C divides endpoint headloss by duration, which includes headloss already present at run age 3 h. Option D divides the increase by elapsed run age (7 h) instead of the 4 h comparison duration. Source: sp6 section 5.6.8.2 (p. 120)."
    },
    {
      "id": "ceu-water-treatment-process-control-filters-f3",
      "objective": "filters",
      "prompt": "Fictional study records: clarified-water turbidity rises before both filters respond, allowing for verified travel times. After upstream recovery, only B remains elevated. Loading and run stage are matched; analyzers are valid. Which interpretation best fits?",
      "choices": [
        "B's persistent response proves a bed defect caused both filters' initial rise.",
        "A shared initial influence is supported; B's persistence needs unit-specific review.",
        "The shared initial rise establishes that B has no filter-specific issue to investigate.",
        "Matching loading establishes that the upstream event explains B's full response."
      ],
      "correctIndex": 1,
      "explanation": "The sequence supports a shared initial influence, while B's persistence under matched conditions warrants unit-specific review. Option A treats one filter's persistence as proof of a bed defect, which the data do not show. Option C says B has no issue to investigate, which reverses the evidence. Option D says matched loading explains the full response, but matched loading does not rule out a later, separate cause. Course convention: individual-filter approach in this module."
    },
    {
      "id": "ceu-water-treatment-process-control-filters-f4",
      "objective": "filters",
      "prompt": "Fictional study assumptions: valid 10 s turbidity records contain a 40 s rise during steady filtration. A proposed report retains only 15 min means. Which study record best preserves evidence for later review?",
      "choices": [
        "Keep interval means and the maximum value, and omit event timing and state changes once the peak has been recorded for the report.",
        "Keep the event plot and interval means, and discard the source records after checking that the plot image looks consistent with them.",
        "Keep detailed records, flags and state changes; use interval means as additional context.",
        "Keep detailed records only for the part of the event above the peak value, and retain interval means for all remaining periods of the run."
      ],
      "correctIndex": 2,
      "explanation": "Detailed records with flags and operating state preserve onset, duration, recovery and interpretability. Option A keeps a maximum and means, which lose duration and sequence. Option B keeps a plot but discards the records needed to check it. Option D keeps only the peak, losing the rise and recovery. Course convention: preserve short-duration changes rather than averaging them away."
    },
    {
      "id": "ceu-water-treatment-process-control-filters-f5",
      "objective": "filters",
      "prompt": "Fictional study assumptions: a turbidity rise appears 2 min before a flow step. Analyzer and flow clocks are unverified; nearby turbidity records carry a maintenance flag. What is the strongest next analytical step?",
      "choices": [
        "Use the apparent event order to exclude the flow step, then examine upstream records.",
        "Shift turbidity to follow the flow step, retaining the flagged values as process evidence.",
        "Remove the flagged values permanently, then treat the remaining clock order as verified.",
        "Retain original records, verify time bases and flags, then reassess the event sequence."
      ],
      "correctIndex": 3,
      "explanation": "Clock settings and flag meaning must be verified before event order is trusted, and originals must be kept. Option A uses an unverified apparent order to exclude the flow step. Option B shifts turbidity to match the flow step, which imposes a relationship. Option C deletes flagged values and treats unverified clocks as verified. Course convention: input-register checks in this module."
    },
    {
      "id": "ceu-water-treatment-process-control-ct-f1",
      "objective": "ct",
      "prompt": "Fictional supplied assumptions: working volume 480 m³, flow 360 m³/h, supported T10 factor 0.50 (dimensionless), endpoint free-chlorine residual 0.75 mg/L and condition-matched criterion 25 mg·min/L. With T10 = (volume/flow) × factor, which CT and ratio follow?",
      "choices": [
        "CT is 30 mg·min/L, giving a ratio of 1.20.",
        "CT is 22.5 mg·min/L, giving a ratio of 0.90.",
        "CT is 60 mg·min/L, giving a ratio of 2.4.",
        "CT is 0.50 mg·min/L, giving a ratio of 0.020."
      ],
      "correctIndex": 0,
      "explanation": "Flow is 360 ÷ 60 = 6 m³/min, nominal time is 480 ÷ 6 = 80 min, T10 is 40 min and CT is 0.75 × 40 = 30 mg·min/L. The ratio is 30 ÷ 25 = 1.20. The 22.5 mg·min/L answer uses 30 min as T10. The 60 mg·min/L answer uses nominal time (80 min) × 0.75, omitting the factor. The 0.50 answer uses the dimensionless factor as CT and divides by 25 to give 0.020. Source: sp6 section 5.6.9.3 (p. 126); Procedure for Disinfection of Drinking Water (Ontario)."
    },
    {
      "id": "ceu-water-treatment-process-control-ct-f2",
      "objective": "ct",
      "prompt": "Fictional supplied assumptions: branch A has working volume 180 m³ and flow 360 m³/h. Combined branches have 600 m³ and 600 m³/h. Branch A's supported T10/nominal-time factor is 0.40 (dimensionless). Which nominal time and T10 apply to branch A?",
      "choices": [
        "Nominal time is 30 min; T10 is 30 min.",
        "Nominal time is 30 min; T10 is 12.0 min.",
        "Nominal time is 18.0 min; T10 is 7.20 min.",
        "Nominal time is 60.0 min; T10 is 24.0 min."
      ],
      "correctIndex": 1,
      "explanation": "Branch A flow is 360 ÷ 60 = 6 m³/min, so nominal time is 180 ÷ 6 = 30 min and T10 is 30 × 0.40 = 12 min. The 30 and 30 answer omits the factor. The 18.0 and 7.20 answer divides by 10 m³/min, the combined 600 m³/h flow. The 60.0 and 24.0 answer treats 180 m³/h as 3 m³/min. Source: sp6 section 5.6.7.2, Detention Time (p. 114); Procedure for Disinfection of Drinking Water (Ontario)."
    },
    {
      "id": "ceu-water-treatment-process-control-ct-f3",
      "objective": "ct",
      "prompt": "After level falls and flow rises, fictional supplied assumptions are volume 360 m³, flow 540 m³/h, endpoint free-chlorine residual 0.80 mg/L and condition-matched criterion 20 mg·min/L. T10 = (volume/flow) × 0.50 remains supported; the factor is dimensionless. Which result follows?",
      "choices": [
        "CT is 0.267 mg·min/L, giving a ratio of 0.0133.",
        "CT is 20 mg·min/L, giving a ratio of 1.00.",
        "CT is 16 mg·min/L, giving a ratio of 0.80.",
        "CT is 32 mg·min/L, giving a ratio of 1.6."
      ],
      "correctIndex": 2,
      "explanation": "Flow is 540 ÷ 60 = 9 m³/min, nominal time is 360 ÷ 9 = 40 min and T10 is 20 min. CT is 0.80 × 20 = 16 mg·min/L, giving a ratio of 0.80. The 0.267 answer divides rather than multiplies. The 20 mg·min/L answer treats T10 as CT by omitting the residual. The 32 mg·min/L answer uses nominal time (40 min) instead of T10. Source: sp6 section 5.6.7.2 (p. 114)."
    },
    {
      "id": "ceu-water-treatment-process-control-ct-f4",
      "objective": "ct",
      "prompt": "Fictional supplied assumptions: a free-chlorine CT ratio was 1.30 at 15 °C and pH 7.0 (dimensionless). Temperature is now 5 °C and pH 8.0; residual and supported T10 are unchanged. No criterion for the new chemistry is supplied. Which conclusion is justified?",
      "choices": [
        "The earlier ratio remains valid because residual and T10 are unchanged.",
        "The earlier ratio is halved because the water temperature has fallen by 10 °C.",
        "The earlier ratio can be corrected using the proportional temperature change alone.",
        "The earlier ratio may not establish the comparison under the changed chemistry."
      ],
      "correctIndex": 3,
      "explanation": "The calculated C × T10 may be unchanged, but the applicable criterion must match the new temperature, pH, disinfectant and treatment objective. Option A reuses the old ratio without that check. Option B applies a fixed halving with no basis in the case. Option C applies a proportional correction that the case does not supply. Source: Procedure for Disinfection of Drinking Water (Ontario); the case supplies no basis for a numerical correction."
    },
    {
      "id": "ceu-water-treatment-process-control-ct-f5",
      "objective": "ct",
      "prompt": "Fictional supplied assumptions: an endpoint analyser displays a residual at 10:06; sample transport takes 6 min. Clocks agree. The case-validated alignment method subtracts transport delay to select contemporaneous flow and level records. Which record time belongs with this residual?",
      "choices": [
        "Use 10:00, accounting for sample transport.",
        "Use 10:12, adding the sample transport delay.",
        "Use 09:54, allowing twice for sample transport delay.",
        "Use 10:06, matching the analyser display."
      ],
      "correctIndex": 0,
      "explanation": "Subtracting the 6 min transport delay from 10:06 gives 10:00 under the case's validated method. Adding the delay (10:12) pairs the residual with a later interval. Subtracting twice (09:54) double-counts the delay. Using the displayed time (10:06) pairs the residual with a later process interval than it represents. Source: sp6 section 5.6.9.3 (p. 126); the alignment method is a case assumption."
    },
    {
      "id": "ceu-water-treatment-process-control-trial-f1",
      "objective": "trial",
      "prompt": "Fictional supplied case assumptions, not authorized values: eligible baseline turbidity is 0.90, 1.10 NTU; candidate is 0.72, 0.88 NTU. The primary criterion is at least 15% mean reduction. Disinfection review is incomplete. Which assessment is justified?",
      "choices": [
        "The reduction is 25%; the primary criterion is met, but disinfection evidence still prevents an overall conclusion.",
        "The reduction is 20%; the primary criterion is met, but full-barrier success remains unestablished.",
        "The reduction is 10%; the primary criterion is missed and the candidate should be classified as ineffective.",
        "The reduction is 20%; full-barrier success is established."
      ],
      "correctIndex": 1,
      "explanation": "The baseline mean is (0.90 + 1.10) ÷ 2 = 1.00 NTU and the candidate mean is 0.80 NTU, a 20% reduction, above the 15% criterion of this item. Dividing by the candidate mean gives 25%, which is the wrong denominator. The 10% answer divides the absolute reduction by the sum of the means. Reporting full-barrier success (option D) ignores the incomplete disinfection review. Course convention: primary-criterion arithmetic in this module."
    },
    {
      "id": "ceu-water-treatment-process-control-trial-f2",
      "objective": "trial",
      "prompt": "In a fictional authorized comparison, source turbidity falls as the candidate begins. Settled-water turbidity improves and stays improved after a planned return to baseline. Eligible windows and instrument checks are valid. Which interpretation is strongest?",
      "choices": [
        "Treat the return result as proof that the candidate has a persistent benefit after withdrawal.",
        "Reject the observed improvement because the source-water conditions changed during the comparison.",
        "Report the improvement, identify the source trend, and seek a more comparable contrast.",
        "Credit the candidate because improvement began during its use."
      ],
      "correctIndex": 2,
      "explanation": "The improvement is a valid observation, and its persistence after the planned return is consistent with a source-water trend rather than the candidate. Treating the return result as proof of persistent benefit (option A) overreads it. Rejecting the observed improvement (option B) discards valid data. Crediting the candidate because improvement began during its use (option D) mistakes timing for causation. Course convention: observation, association and causation are separated in this module."
    },
    {
      "id": "ceu-water-treatment-process-control-trial-f3",
      "objective": "trial",
      "prompt": "Fictional records show the primary outcome met. An individual filter crosses its trial-specific interruption criterion, although combined filtrate remains stable. The facility-approved trial plan requires interruption and escalation for that event. Which assessment fits?",
      "choices": [
        "Recommend continuation because the combined result remains stable and the primary outcome was met on schedule, with no further review needed.",
        "Classify as a full success because the primary outcome was met, and treat the filter event as a routine note.",
        "Classify the trial as successful but record the filter event for discussion at the next routine review.",
        "Record the primary benefit, reject overall success, and refer to the plan's interruption and escalation response."
      ],
      "correctIndex": 3,
      "explanation": "The primary outcome does not override an individual-filter protection criterion. Recommending continuation (option A) relies on a combined result that can hide a deteriorating filter. Calling it a full success (option B) and deferring the event to routine review (option C) ignore the approved response. Option D keeps the benefit, withholds overall success and points to the plan's response. Course convention: filter protection in the decision register."
    },
    {
      "id": "ceu-water-treatment-process-control-trial-f4",
      "objective": "trial",
      "prompt": "A fictional trial reaches its planned endpoint. Candidate readings look favourable, but a required analyser check failed and the plan provides no validated substitute. An extension is proposed solely to obtain a passing result. Which recommendation is defensible?",
      "choices": [
        "Classify the comparison as inconclusive; retain the endpoint and require authorization and rationale for any extension.",
        "Accept the favourable readings because failure of the analyser check does not itself establish that treatment performance deteriorated.",
        "Discard flagged readings and continue collecting until the acceptance criterion is met.",
        "Declare treatment failure and combine any extension readings with the original trial."
      ],
      "correctIndex": 0,
      "explanation": "Failed required quality checks make the evidence uninterpretable without proving treatment failure. Accepting favourable readings (option B) ignores the failed check. Discarding flagged readings and continuing until the criterion is met (option C) biases the comparison. Declaring failure and combining extension data with the original trial (option D) is unsupported and mixes unlike evidence. The original endpoint must remain identifiable. Course convention: extension rules in this module."
    },
    {
      "id": "ceu-water-treatment-process-control-trial-f5",
      "objective": "trial",
      "prompt": "In a fictional trial handover, settled-water results improve. Disinfectant residual is unchanged, but flow and contact configuration differ from baseline. What handover entry best supports a defensible cross-barrier review?",
      "choices": [
        "Report unchanged residual as sufficient evidence of equivalent disinfection, with configuration details available on request if a reviewer asks for them.",
        "Flag disinfection as unresolved; retain condition and hydraulic records, and identify review, escalation and reversion owners.",
        "Omit disinfection from the handover because the trial concerns settled-water turbidity only.",
        "Report improved turbidity and carry forward the previous CT assessment."
      ],
      "correctIndex": 1,
      "explanation": "Unchanged residual does not establish equivalent CT performance after flow or configuration changes, so disinfection is unresolved. Option A treats the residual as sufficient evidence. Option C omits disinfection altogether, although the trial changed flow and configuration. Option D carries forward a previous assessment that does not apply to the new configuration. Option B keeps the flag, the records and named owners. Source: Procedure for Disinfection of Drinking Water (Ontario)."
    }
  ],
  "sources": [
    {
      "id": "disinfection",
      "title": "Ontario: Procedure for Disinfection of Drinking Water",
      "url": "https://www.ontario.ca/page/procedure-disinfection-drinking-water-ontario",
      "section": "CT concept, T10 and disinfectant-specific treatment requirements",
      "jurisdiction": "Ontario",
      "accessed": "2026-09-24"
    },
    {
      "id": "quality",
      "title": "US EPA: Generating high-quality turbidity data",
      "url": "https://www.epa.gov/sdwa/generating-high-quality-turbidity-data-drinking-water-treatment-plants-support-system",
      "section": "Measurement chain and SCADA data-quality guidance, EPA 815-B-19-010",
      "jurisdiction": "US technical guidance; not Ontario law",
      "accessed": "2026-09-24"
    },
    {
      "id": "field",
      "title": "US EPA: Field turbidity measurement",
      "url": "https://www.epa.gov/quality/field-turbidity-measurement",
      "section": "Field measurement procedure and quality control",
      "jurisdiction": "US technical guidance; laboratory/site methods govern local use",
      "accessed": "2026-09-24"
    }
  ],
  "version": "2026-11-27.1",
  "alternateFinalAssessment": [
    {
      "id": "ceu-water-treatment-process-control-water-balance-a1",
      "objective": "water-balance",
      "prompt": "Fictional case, supplied assumptions: recovery water totals 600 m³ at 40 mg/L suspended solids during one period and 1,400 m³ at 10 mg/L during another. Each result represents its period. What total suspended-solids mass crosses the recovery outlet?",
      "choices": [
        "38 kg of suspended solids.",
        "50 kg of suspended solids in total.",
        "19 kg of suspended solids for both periods.",
        "14 kg of solids."
      ],
      "correctIndex": 0,
      "explanation": "The period masses are 600 × 40 ÷ 1,000 = 24 kg and 1,400 × 10 ÷ 1,000 = 14 kg, a total of 38 kg. The 50 kg answer averages the concentrations and applies that to 2,000 m³. The 19 kg answer halves the total. The 14 kg answer uses only the 1,400 m³ period. Source: sp6 section 5.5.1, Mass Balance (p. 102)."
    },
    {
      "id": "ceu-water-treatment-process-control-water-balance-a2",
      "objective": "water-balance",
      "prompt": "Fictional case, supplied daily assumptions: a plant receives 4,200 m³, exports 3,900 m³ of finished water and 140 m³ of waste, and gains 100 m³ in storage. An internal recycle moves 200 m³. What is the whole-plant unexplained residual?",
      "choices": [
        "260 m³ remains as the unexplained whole-plant balance residual.",
        "60 m³ remains as the unexplained balance residual.",
        "160 m³ remains as the unexplained balance residual.",
        "−40 m³ remains as an unexplained residual."
      ],
      "correctIndex": 1,
      "explanation": "The residual is 4,200 − 3,900 − 140 − 100 = 60 m³. The recycle does not cross the whole-plant boundary. The 260 m³ answer counts the 200 m³ recycle as new input. The 160 m³ answer omits the storage increase. The −40 m³ answer subtracts the storage increase with the wrong sign. Source: sp6 section 5.5.1, Mass Balance (p. 102)."
    },
    {
      "id": "ceu-water-treatment-process-control-water-balance-a3",
      "objective": "water-balance",
      "prompt": "Fictional case, supplied assumptions: a water parcel passes an upstream tap at 14:05. Travel to a downstream process tap takes 32 min, then sample transport to its analyser takes 7 min. Clocks agree and no other lag applies. When should its downstream result appear?",
      "choices": [
        "14:12 on the downstream analyser display for this parcel.",
        "14:30 on the downstream analyser display screen.",
        "14:44 on the downstream analyser display.",
        "14:37 on the analyser display."
      ],
      "correctIndex": 2,
      "explanation": "Add 32 min of travel to 14:05 to reach the process tap at 14:37, then add 7 min of sample transport to reach the analyser at 14:44. The 14:12 answer uses sample transport only. The 14:30 answer uses 25 min of travel instead of 32. The 14:37 answer omits sample transport. Course convention: hydraulic alignment in this module."
    },
    {
      "id": "ceu-water-treatment-process-control-water-balance-a4",
      "objective": "water-balance",
      "prompt": "Fictional case, supplied assumptions: an optimization target is missed. Representative, time-aligned evidence confirms that the applicable validated treatment criterion is met under its approved conditions. What does this establish about the target miss?",
      "choices": [
        "It establishes that the target can be discarded without reviewing its purpose or governing documents.",
        "It establishes treatment failure because the local target remains the stricter benchmark.",
        "It establishes full compliance because the validated treatment criterion has been satisfied.",
        "It establishes a target deviation, not failure of the validated treatment criterion."
      ],
      "correctIndex": 3,
      "explanation": "The evidence distinguishes a target deviation from failure of the validated criterion. Discarding the target without review (option A) ignores its purpose. Calling the miss a treatment failure (option B) treats a stricter local target as the requirement. Declaring full compliance (option C) generalizes from one criterion to all applicable requirements. Source: Procedure for Disinfection of Drinking Water (Ontario); course convention on targets versus requirements."
    },
    {
      "id": "ceu-water-treatment-process-control-water-balance-a5",
      "objective": "water-balance",
      "prompt": "Fictional case, supplied calculation assumptions: a stock reconciliation accounts for 12 kg of active ingredient. Product contains 40% active ingredient by mass and has density 1.20 kg/L. What product volume contains that mass? This is not an authorized feed quantity.",
      "choices": [
        "25 L of commercial product.",
        "30 L of commercial product in total.",
        "10 L of product.",
        "36 L of commercial product for the reconciliation."
      ],
      "correctIndex": 0,
      "explanation": "Product mass is 12 ÷ 0.40 = 30 kg and volume is 30 ÷ 1.20 = 25 L. The 30 L answer treats product mass as litres and omits density. The 10 L answer divides the active mass by density and ignores the 40% strength. The 36 L answer multiplies product mass by density instead of dividing. Source: sp6 section 5.6.9.6, Calculating Percent Strength (p. 130)."
    },
    {
      "id": "ceu-water-treatment-process-control-raw-water-a1",
      "objective": "raw-water",
      "prompt": "Fictional training case, supplied assumptions: X and Y each have 16 NTU. X is 6 °C with alkalinity of 34 mg/L as CaCO3; Y is 15 °C with 62 mg/L as CaCO3. A simplified bench balance consumes 14 mg/L as CaCO3 in each. Which interpretation best supports further testing?",
      "choices": [
        "X retains 20 and Y 48 mg/L as CaCO3; both therefore have adequate reserve.",
        "X retains 20 and Y 48 mg/L as CaCO3; X needs buffering and temperature checks.",
        "X retains 20 and Y 48 mg/L as CaCO3; matching turbidity supports the same test conditions.",
        "X retains 48 and Y 76 mg/L as CaCO3; X needs buffering and temperature checks."
      ],
      "correctIndex": 1,
      "explanation": "The balance gives 34 − 14 = 20 mg/L and 62 − 14 = 48 mg/L as CaCO3. X combines lower remaining alkalinity with colder water, which supports targeted testing. The first option treats the remaining reserves as adequate without a criterion. The third option treats equal turbidity as equal test conditions. The fourth adds consumption to the initial alkalinity. Course convention: no operating adequacy is established."
    },
    {
      "id": "ceu-water-treatment-process-control-raw-water-a2",
      "objective": "raw-water",
      "prompt": "Fictional training case, supplied assumptions: a raw-water event is recorded at 09:16 by a clock running 4 min slow. Documented travel to a downstream unit is 25 to 40 min. All records share a time zone. Which comparison window accounts for both timing factors?",
      "choices": [
        "09:37 to 09:52, after subtracting the clock error and adding the travel range.",
        "09:20 to 09:35, after correcting the clock without adding travel.",
        "09:45 to 10:00, after correcting the slow clock and adding the travel range.",
        "09:41 to 09:56, after using the recorded time and adding the travel range."
      ],
      "correctIndex": 2,
      "explanation": "A clock running 4 min slow records the event 4 min early, so the corrected time is 09:16 + 4 = 09:20. Adding 25 to 40 min gives 09:45 to 10:00. The 09:37 answer subtracts the clock error in the wrong direction. The 09:20 answer omits travel. The 09:41 answer uses the uncorrected time. Course convention: timing alignment in this module."
    },
    {
      "id": "ceu-water-treatment-process-control-raw-water-a3",
      "objective": "raw-water",
      "prompt": "Fictional training case: intake DOC rises while ultraviolet absorbance stays stable. Records span a laboratory method update. Competing explanations are additional weakly absorbing organic material or a method-related shift. Which evidence should receive priority?",
      "choices": [
        "Review turbidity changes and use stable absorbance to reject the reported DOC increase.",
        "Review total organic carbon alone and treat its trend as confirmation of the DOC fraction.",
        "Review chemical-feed history and compare it with DOC before investigating the laboratory method change.",
        "Review method changes and repeat paired DOC and absorbance with comparable preparation."
      ],
      "correctIndex": 3,
      "explanation": "Method review and paired, comparably prepared DOC and absorbance measurements directly test whether the separation persists on a consistent basis. Rejecting the DOC increase from stable absorbance (option A) is unsupported, because absorbance does not measure DOC. Total organic carbon alone (option B) cannot verify the dissolved fraction. Feed history (option C) reflects chemical demand, not carbon content. Source: WQC Handbook, section 6.2."
    },
    {
      "id": "ceu-water-treatment-process-control-raw-water-a4",
      "objective": "raw-water",
      "prompt": "Fictional training case: a historian trend becomes flat after analyser servicing, but correctly timed grab samples vary. Stable intake water and a held display value are competing explanations. Which evidence review most directly resolves the disagreement?",
      "choices": [
        "Compare analyser diagnostics, hold flags, original output and independently checked grab results.",
        "Compare neighbouring intake trends with the historian and use their agreement to validate the flat record.",
        "Compare the daily historian mean with the grab mean and retain the more complete dataset.",
        "Compare the service completion time with the flat trend and classify the later results as invalid."
      ],
      "correctIndex": 0,
      "explanation": "Analyser diagnostics, hold flags and original output show whether the measurement chain is updating, and independently checked grabs assess actual variation. Neighbouring intake trends (option B) do not verify the flat instrument record. Keeping the more complete dataset (option C) counts data rather than validity. Rejecting later results because of service timing (option D) is unjustified. Source: US EPA 815-B-19-010, US technical guidance, not Ontario law."
    },
    {
      "id": "ceu-water-treatment-process-control-raw-water-a5",
      "objective": "raw-water",
      "prompt": "Fictional training case: a warm, high-alkalinity, low-DOC intake experiences a short turbidity pulse while using a single source. Which archived record best supports comparison of the pulse's source profile?",
      "choices": [
        "A matching water-quality period represented by daily means across several source configurations.",
        "A matching single-source period with method-compatible results preserving the pulse sequence.",
        "A matching single-source period with detailed turbidity but historical alkalinity and DOC alone.",
        "A matching turbidity pulse with complete time-resolved records from a colder, higher-DOC blended source."
      ],
      "correctIndex": 1,
      "explanation": "The selected record preserves pulse timing and matches the source configuration, water properties and analytical methods. Daily means (option A) hide short peaks and mix different source configurations. Detailed turbidity with historical alkalinity and DOC (option C) mixes measurements from different periods. A blended, colder, higher-DOC source (option D) does not match a single-source warm intake. Course convention: matching the source profile."
    },
    {
      "id": "ceu-water-treatment-process-control-coagulation-a1",
      "objective": "coagulation",
      "prompt": "Fictional supplied assumptions: a time-aligned record shows 24.0 L of delivered solution and 440 m³ of treated water. The product is 15.0% by mass as Al₂O₃ equivalent with density 1.10 kg/L. What active dose does the record support?",
      "choices": [
        "0.900 mg/L as Al₂O₃ equivalent.",
        "60 mg/L as Al₂O₃ equivalent.",
        "9.00 mg/L as Al₂O₃ equivalent.",
        "90.0 mg/L as Al₂O₃ equivalent."
      ],
      "correctIndex": 2,
      "explanation": "The active mass is 24.0 × 1.10 × 0.150 = 3.96 kg, and 3.96 kg ÷ 440 m³ = 9.00 mg/L as Al₂O₃ equivalent. The 0.900 answer divides by 4,400 m³. The 60 mg/L answer reports solution mass per volume (26.4 kg ÷ 440 m³) rather than active dose. The 90.0 mg/L answer divides by 44 m³. Source: sp6 section 5.7.7.1, Chemical Feed Rate (p. 161)."
    },
    {
      "id": "ceu-water-treatment-process-control-coagulation-a2",
      "objective": "coagulation",
      "prompt": "Fictional supplied assumptions: an existing product feeds at 6.00 L/h, density 1.20 kg/L and 10.0% by mass as Al₂O₃ equivalent. An alternative has density 1.25 kg/L and 8.00% on the same basis. At unchanged water flow, what calculated feed maintains active dose?",
      "choices": [
        "7.5 L/h of alternative product.",
        "6.000 L/h of alternative product.",
        "5.76 L/h of alternative product.",
        "7.20 L/h of alternative product."
      ],
      "correctIndex": 3,
      "explanation": "The existing active rate is 6.00 × 1.20 × 0.100 = 0.720 kg/h. The alternative supplies 1.25 × 0.0800 = 0.100 kg/L, so 0.720 ÷ 0.100 = 7.20 L/h. The 7.5 L/h answer uses the old density with the new strength. The 6.000 L/h answer keeps the old volumetric feed and ignores strength. The 5.76 L/h answer uses the new density with the old strength. This is an accounting comparison, not an authorized setting. Source: sp6 section 5.7.7.1 (p. 161)."
    },
    {
      "id": "ceu-water-treatment-process-control-coagulation-a3",
      "objective": "coagulation",
      "prompt": "Fictional supplied screen, for this item only: mean ≤0.65 NTU, range ≤0.06 NTU, every pH 6.5 to 7.1. P: turbidity 0.51/0.55 NTU, pH 6.4/6.8. Q: turbidity 0.60/0.64 NTU, pH 6.6/6.7. Which interpretation is supported?",
      "choices": [
        "Just Q meets the screen because P has a replicate pH outside the supplied range.",
        "Both meet the screen because their mean pH values fall within the supplied range.",
        "Just P meets the screen because its lower mean turbidity offsets its lower pH.",
        "Neither meets the screen because their turbidity values differ between jars."
      ],
      "correctIndex": 0,
      "explanation": "P has mean 0.53 NTU and range 0.04 NTU, but its pH of 6.4 is outside the 6.5 to 7.1 range that applies to every replicate. Q has mean 0.62 NTU, range 0.04 NTU and pH 6.6 to 6.7, so only Q meets this item's screen. Option B averages pH and hides the failed replicate. Option C offsets one criterion against another. Option D rejects Q, whose range of 0.04 NTU is within 0.06 NTU. Course convention: this item's teaching screen."
    },
    {
      "id": "ceu-water-treatment-process-control-coagulation-a4",
      "objective": "coagulation",
      "prompt": "In a fictional study, a candidate appears better than baseline, but baseline jars used fresh raw water and candidate jars used stored raw water that changed in temperature. Instrument checks passed. Which follow-up best isolates the dose effect?",
      "choices": [
        "Compare the existing means after confirming that each sample cell was clean.",
        "Repeat independent comparisons using representative water under matched conditions.",
        "Increase candidate replication using stored water while keeping the original baseline.",
        "Adjust candidate results using a temperature correction inferred from the same comparison."
      ],
      "correctIndex": 1,
      "explanation": "Sample ageing and changed temperature make the two bases unequal, so the comparison must be repeated under matched conditions. Comparing the existing means after a cell check (option A) keeps the mismatch. Adding candidate replicates on stored water (option C) leaves the baselines unmatched. Correcting candidate results with a temperature adjustment inferred from the same comparison (option D) is circular. Source: sp6 glossary, Jar test; course convention on matched conditions."
    },
    {
      "id": "ceu-water-treatment-process-control-coagulation-a5",
      "objective": "coagulation",
      "prompt": "A fictional candidate has passed repeat bench comparisons. A reviewer asks how the proposed plant trial would detect deterioration and end safely. Which revision best completes the proposal for review against site approvals and validated procedures?",
      "choices": [
        "Add a final performance report and allow continuation while settled-water averages improve, with no stop rule.",
        "Add frequent bench comparisons and permit dose expansion whenever those jars perform better than the baseline jars.",
        "Add bounded duration, aligned monitoring, downstream checks, stop/revert criteria and review.",
        "Add a fixed trial end and retain routine sampling, without defining how the trial would stop early if performance deteriorates."
      ],
      "correctIndex": 2,
      "explanation": "A bounded proposal needs a duration, aligned monitoring, downstream checks, site-reviewed stop and revert criteria, and a review step. Option A continues while averages improve, with no stop rule. Option B expands the dose on jar results alone. Option D fixes an end date but does not handle deterioration before it. Bench results support a proposal for approval, not automatic transfer to the plant. Course convention: proposal content in this module."
    },
    {
      "id": "ceu-water-treatment-process-control-filters-a1",
      "objective": "filters",
      "prompt": "Fictional study assumptions: active areas C = 25 m², D = 35 m². Stable filtration flows change from C/D = 150/280 to 225/205 m³/h at matched run stages. Which loading summary is supported, without judging acceptability?",
      "choices": [
        "Afterwards, C = 6.00 m/h and D = 8.00 m/h; aggregate is 7.17 m/h.",
        "Afterwards, C = 5.86 m/h and D = 9.00 m/h; aggregate remains at 7.17 m/h overall.",
        "Afterwards, C = 9.00 m/h and D = 5.86 m/h; aggregate rises to 7.43 m/h overall.",
        "Afterwards, C = 9.00 m/h and D = 5.86 m/h; aggregate stays at 7.17 m/h."
      ],
      "correctIndex": 3,
      "explanation": "The new loadings are 225 ÷ 25 = 9.00 m/h and 205 ÷ 35 = 5.86 m/h, rounded. Total flow stays at 430 m³/h over 60 m², giving 7.17 m/h. Option A reports the pre-change loadings (150/25 and 280/35). Option B swaps the unit loadings while keeping the aggregate. Option C averages 9.00 and 5.86 without area weighting, giving 7.43 m/h. Source: sp6 section 5.6.8.2, Filtration Rate (p. 120)."
    },
    {
      "id": "ceu-water-treatment-process-control-filters-a2",
      "objective": "filters",
      "prompt": "Fictional study assumptions: at run ages 4–7 h, C's headloss rises from 0.50 to 1.04 m and D's from 0.40 to 1.12 m. Both have stable loading of 5.5 m/h and valid, equivalent instruments. What are their average headloss accumulation rates and difference?",
      "choices": [
        "C: 0.18 m/h; D: 0.24 m/h; difference: 0.06 m/h.",
        "C: 0.54 m/h; D: 0.72 m/h; gap: 0.18 m/h.",
        "C: 0.347 m/h; D: 0.373 m/h; difference: 0.026 m/h.",
        "C: 0.077 m/h; D: 0.103 m/h; difference: 0.026 m/h."
      ],
      "correctIndex": 0,
      "explanation": "The comparison lasts 7 − 4 = 3 h. C accumulates (1.04 − 0.50) ÷ 3 = 0.18 m/h and D accumulates (1.12 − 0.40) ÷ 3 = 0.24 m/h, a difference of 0.06 m/h. Option B reports the headloss increase without dividing by duration. Option C divides endpoint headloss by duration. Option D divides the increase by elapsed run age (7 h) instead of the 3 h comparison duration. Source: sp6 section 5.6.8.2 (p. 120)."
    },
    {
      "id": "ceu-water-treatment-process-control-filters-a3",
      "objective": "filters",
      "prompt": "Fictional study records: a verified clarified-water disturbance precedes rises in C and D by their expected travel times. D recovers with the upstream record, but C remains elevated. Loading, run stage and analyzer validity are comparable. Which interpretation is best?",
      "choices": [
        "D's recovery establishes that C's remaining elevation would need to be an analyzer malfunction.",
        "A shared initial influence is supported; C's persistence warrants unit-specific review.",
        "The upstream disturbance explains the full event, so C needs no separate evidence review.",
        "C's persistent response establishes that its media condition caused the upstream change."
      ],
      "correctIndex": 1,
      "explanation": "The aligned upstream and filter responses support a shared initial influence. C's continuing elevation after upstream recovery warrants separate unit-specific review. Option A treats D's recovery as proof of an analyser fault in C, which the records do not show. Option C attributes the whole event to upstream conditions and ignores the divergence. Option D asserts a media cause, which goes beyond the evidence. Course convention: individual-filter approach in this module."
    },
    {
      "id": "ceu-water-treatment-process-control-filters-a4",
      "objective": "filters",
      "prompt": "Fictional study assumptions: a valid 5 s turbidity series contains a 30 s rise during established filtration. A summary export offers hourly medians only. Which record package best supports reviewing the brief event?",
      "choices": [
        "Retain the event screenshot and medians; omit quality flags once the plot looks consistent.",
        "Retain records inside the rise alone; discard surrounding states as unrelated background.",
        "Retain detailed values, flags and state history; add medians as a separate summary.",
        "Retain medians and the event maximum; discard the sequence after verifying its peak."
      ],
      "correctIndex": 2,
      "explanation": "Detailed values, flags and state history preserve onset, duration, recovery and data quality, while medians serve as a summary. Option A keeps a screenshot and medians, which lose the sequence and drop the flags. Option B keeps the rise but discards the context needed to interpret it. Option D keeps the maximum but loses the sequence. Course convention: preserve short-duration changes in this module."
    },
    {
      "id": "ceu-water-treatment-process-control-filters-a5",
      "objective": "filters",
      "prompt": "Fictional study assumptions: headloss appears to rise 3 min after a turbidity event. The headloss clock setting is undocumented, and its records include an instrument-check flag. Which approach best supports a defensible sequence analysis?",
      "choices": [
        "Align the two peaks by shifting headloss times, then interpret their order as confirmed.",
        "Delete instrument-check records from the archive, then trust the remaining time stamps.",
        "Accept the apparent delay as a process response, then compare other filters' headloss.",
        "Preserve originals, verify clock settings and flag meaning, then reassess the sequence."
      ],
      "correctIndex": 3,
      "explanation": "Clock settings and instrument-check flags must be verified before the apparent order is relied on, and the originals kept. Shifting headloss to match the turbidity peak (option A) imposes an assumed relationship. Deleting instrument-check records (option B) destroys evidence. Accepting the 3 min delay as a process response (option C) without checking the clocks assumes the answer. Course convention: input-register checks in this module."
    },
    {
      "id": "ceu-water-treatment-process-control-ct-a1",
      "objective": "ct",
      "prompt": "Fictional supplied assumptions: working volume 420 m³, flow 300 m³/h, supported T10 factor 0.50 (dimensionless), endpoint free-chlorine residual 0.80 mg/L and condition-matched criterion 28 mg·min/L. With T10 = (volume/flow) × factor, which CT and ratio follow?",
      "choices": [
        "CT is 33.6 mg·min/L, giving a ratio of 1.20.",
        "CT is 42 mg·min/L, giving a ratio of 1.5.",
        "CT is 0.560 mg·min/L, giving a ratio of 0.020.",
        "CT is 67.2 mg·min/L, giving a ratio of 2.40."
      ],
      "correctIndex": 0,
      "explanation": "Flow is 300 ÷ 60 = 5 m³/min, nominal time is 420 ÷ 5 = 84 min, T10 is 42 min and CT is 0.80 × 42 = 33.6 mg·min/L. The ratio against 28 mg·min/L is 1.20. The 42 mg·min/L answer treats T10 as CT and omits the residual. The 0.560 answer divides rather than multiplies. The 67.2 mg·min/L answer uses nominal time (84 min) × 0.80, omitting the factor. Source: sp6 section 5.6.9.3 (p. 126); Procedure for Disinfection of Drinking Water (Ontario)."
    },
    {
      "id": "ceu-water-treatment-process-control-ct-a2",
      "objective": "ct",
      "prompt": "Fictional supplied assumptions: branch B has working volume 240 m³ and flow 480 m³/h. Combined branches have 720 m³ and 720 m³/h. Branch B's supported T10/nominal-time factor is 0.25 (dimensionless). Which nominal time and T10 describe branch B?",
      "choices": [
        "Nominal time is 20 min; T10 is 5 min.",
        "Nominal time is 30.0 min; T10 is 7.5 min.",
        "Nominal time is 30 min; T10 is 30 min.",
        "Nominal time is 60.0 min; T10 is 15.0 min."
      ],
      "correctIndex": 1,
      "explanation": "Branch B flow is 480 ÷ 60 = 8 m³/min, so nominal time is 240 ÷ 8 = 30 min and T10 is 30 × 0.25 = 7.5 min. The 20 min and 5 min answer divides by 12 m³/min, the combined 720 m³/h flow. The 30 and 30 answer omits the factor. The 60.0 and 15.0 answer treats 480 m³/h as 4 m³/min. Source: sp6 section 5.6.7.2, Detention Time (p. 114)."
    },
    {
      "id": "ceu-water-treatment-process-control-ct-a3",
      "objective": "ct",
      "prompt": "Following higher flow and lower level, fictional supplied assumptions are volume 300 m³, flow 450 m³/h, endpoint free-chlorine residual 0.70 mg/L and condition-matched criterion 21 mg·min/L. T10 = (volume/flow) × 0.60 is supported at this condition; the factor is dimensionless. Which result follows?",
      "choices": [
        "CT is 28 mg·min/L, giving a ratio of 1.33.",
        "CT is 0.280 mg·min/L, giving a ratio of 0.0133.",
        "CT is 16.8 mg·min/L, giving a ratio of 0.80.",
        "CT is 24 mg·min/L, giving a ratio of 1.14."
      ],
      "correctIndex": 2,
      "explanation": "Flow is 450 ÷ 60 = 7.5 m³/min, nominal time is 300 ÷ 7.5 = 40 min and T10 is 40 × 0.60 = 24 min. CT is 0.70 × 24 = 16.8 mg·min/L, a ratio of 0.80. The 28 answer omits the hydraulic factor. The 0.280 answer divides rather than multiplies. The 24 mg·min/L answer treats T10 as CT by omitting the residual. Source: sp6 section 5.6.7.2 (p. 114)."
    },
    {
      "id": "ceu-water-treatment-process-control-ct-a4",
      "objective": "ct",
      "prompt": "A fictional review supplies unchanged free-chlorine residual and supported T10, but temperature falls from 8 °C to 4 °C and pH rises from 7.2 to 7.8 (dimensionless). A spreadsheet retains the earlier criterion. What is needed before interpreting its CT ratio?",
      "choices": [
        "Confirm that the residual analyser still reports results in the original concentration units.",
        "Confirm that the unchanged T10 still gives the same numerical product with residual.",
        "Confirm that the earlier CT calculation used the correct multiplication formula.",
        "Confirm that the criterion applies to the changed chemistry and treatment objective."
      ],
      "correctIndex": 3,
      "explanation": "The residual and T10 are unchanged, but the criterion must match the new temperature, pH, disinfectant and objective. Units (option A) and multiplication (options B and C) are not the open question: correct arithmetic cannot validate an unsuitable criterion. Source: Procedure for Disinfection of Drinking Water (Ontario)."
    },
    {
      "id": "ceu-water-treatment-process-control-ct-a5",
      "objective": "ct",
      "prompt": "Fictional supplied assumptions: a residual record is timestamped 14:20 after 8 min of sample transport. Clocks agree. The case-validated method pairs this residual with flow and level records from its sampling time by subtracting the delay. Which record time should the review use?",
      "choices": [
        "Use 14:12, accounting for sample transport.",
        "Use 14:20, retaining the displayed time.",
        "Use 14:28, adding the full sample transport delay.",
        "Use 14:04, subtracting the transport delay twice."
      ],
      "correctIndex": 0,
      "explanation": "The method pairs the residual with the time it was sampled: 14:20 − 8 min = 14:12. Keeping the displayed time (14:20) pairs it with a later interval. Adding the delay (14:28) reverses the relationship. Subtracting the delay twice (14:04) double-counts it. Source: sp6 section 5.6.9.3 (p. 126); the alignment method is a case assumption."
    },
    {
      "id": "ceu-water-treatment-process-control-trial-a1",
      "objective": "trial",
      "prompt": "Fictional supplied case assumptions, not authorized values: eligible baseline turbidity is 0.70, 0.90 NTU; candidate is 0.49, 0.63 NTU. The primary criterion is at least 25% mean reduction. Individual-filter review is incomplete. Which assessment is justified?",
      "choices": [
        "The reduction is about 43%; the primary criterion is met, but missing individual-filter evidence prevents an overall conclusion.",
        "The reduction is 30%; the primary criterion is met, but full-barrier success remains unestablished.",
        "The reduction is 24%; the primary criterion is missed and the candidate should be classified as ineffective.",
        "The reduction is 30%; full-barrier success is established."
      ],
      "correctIndex": 1,
      "explanation": "The baseline mean is (0.70 + 0.90) ÷ 2 = 0.80 NTU and the candidate mean is (0.49 + 0.63) ÷ 2 = 0.56 NTU, a 30% reduction that meets the 25% criterion. Dividing by the candidate mean gives about 43%, the wrong denominator. Reporting 24% treats the absolute reduction of 0.24 NTU as a percentage. Declaring full success (option D) ignores the incomplete filter review. Course convention: primary-criterion arithmetic in this module."
    },
    {
      "id": "ceu-water-treatment-process-control-trial-a2",
      "objective": "trial",
      "prompt": "In a fictional authorized paired-train study, only the candidate train receives a chemical change. Both trains show similar settled-water improvement as source conditions ease. Measurement quality and eligible windows match. Which interpretation is strongest?",
      "choices": [
        "Treat matching results as evidence that neither train experienced a genuine measured improvement during the study.",
        "Report improvement in both trains, but claim the candidate caused its own improvement because its chemical condition changed.",
        "Report the shared improvement, but withhold a candidate-specific causal claim pending a more discriminating comparison.",
        "Credit the chemical change because the candidate train improved."
      ],
      "correctIndex": 2,
      "explanation": "The unchanged comparison train improved by a similar amount, which supports a shared explanation such as source conditions. The measured improvement is real, but a candidate-specific benefit is not demonstrated. Claiming no improvement (option A) contradicts the data. Claiming the candidate caused its own improvement (option B) ignores the shared trend. Crediting the candidate because its train improved (option D) lacks a comparison. Course convention: attribution rules in this module."
    },
    {
      "id": "ceu-water-treatment-process-control-trial-a3",
      "objective": "trial",
      "prompt": "Fictional records show acceptable turbidity and filter performance. Coagulation pH breaches a trial-specific protection criterion. The facility-approved trial plan requires pause and escalation for that breach. Which conclusion should the assessment record?",
      "choices": [
        "Declare success subject to later review because the observed downstream results provide stronger evidence than the breached coagulation criterion.",
        "Classify the pH result as invalid because it conflicts with favourable turbidity.",
        "Declare success because the primary and filtration outcomes remain acceptable.",
        "Record the observed benefits, withhold overall success, and refer to the plan's pause and escalation response."
      ],
      "correctIndex": 3,
      "explanation": "An observed benefit cannot override the facility-approved coagulation constraint. The record should keep the benefit, withhold overall success and refer to the plan's pause and escalation response. Declaring success subject to review (option A) ranks benefit above protection. Classifying the pH result as invalid (option B) has no quality evidence behind it. Declaring success because the primary and filtration outcomes were acceptable (option C) ignores the breached criterion. Course convention: coagulation constraints in the decision register."
    },
    {
      "id": "ceu-water-treatment-process-control-trial-a4",
      "objective": "trial",
      "prompt": "A fictional trial closes with missing required disinfection records and no validated substitute. The primary result is favourable. A draft report proposes extending the trial until enough favourable records exist, then replacing the original endpoint. What revision is best?",
      "choices": [
        "Mark overall evaluation inconclusive, retain the endpoint, and require separately authorized and justified additional observations.",
        "Remove the incomplete period and redefine the trial to include complete observations alone.",
        "Accept the primary result as overall success and retrieve missing records later.",
        "Label treatment ineffective, then restart the evaluation without retaining the initial endpoint or distinguishing the later observations."
      ],
      "correctIndex": 0,
      "explanation": "Missing critical evidence prevents an overall conclusion but does not establish ineffective treatment. Removing the incomplete period (option B) redefines the trial after the results are known. Accepting overall success (option C) relies on a result without the required records. Declaring ineffectiveness and restarting without the original endpoint (option D) is unsupported and conceals the first evaluation. Course convention: extension rules in this module."
    },
    {
      "id": "ceu-water-treatment-process-control-trial-a5",
      "objective": "trial",
      "prompt": "A fictional handover draft claims disinfection is unchanged because residual and flow match baseline. Water temperature and pH differ, and the review is unfinished. Which replacement entry best supports cross-barrier review and clear trial ownership?",
      "choices": [
        "Defer the disinfection conclusion and allow responsibility to be assigned informally after handover.",
        "Identify the unresolved review, retain relevant condition and approved hydraulic records, and name review and response owners.",
        "Carry forward the baseline assessment because residual and flow match.",
        "Record temperature and pH differences as contextual information while confirming equivalent disinfection from the matched residual and production flow."
      ],
      "correctIndex": 1,
      "explanation": "Matching residual and flow does not settle a condition-specific disinfection assessment when temperature and pH differ, because CT also depends on disinfectant and the approved hydraulic basis. Deferring the conclusion with informal ownership (option A) leaves responsibility unclear. Carrying forward the baseline (option C) ignores the changed chemistry. Recording the differences as context while confirming equivalence (option D) draws a conclusion the data do not support. Source: Procedure for Disinfection of Drinking Water (Ontario)."
    }
  ]
}