{
  "key": "ceu-wastewater-treatment-process-control",
  "title": "Wastewater Treatment Operations and Process Control",
  "shortTitle": "Wastewater Process Control",
  "stream": "wastewater",
  "audience": "Experienced municipal wastewater operators and shift supervisors.",
  "prerequisites": "Working familiarity with a treatment train, laboratory reports and metric units. A calculator and access to the linked readings are required.",
  "introduction": "Work a fictional Millhaven shift from incoming load through biological treatment, clarification, nutrient control and solids handling. Build calculations and a defensible handover from imperfect evidence.",
  "plannedMinutes": 600,
  "delivery": "Self-paced lessons, optional quick checks, a graded final exam and a non-credit certificate. Duration is being validated; no contact-hour award is made.",
  "modules": [
    {
      "id": "process-map",
      "title": "Process boundaries and incoming load",
      "objectives": [
        "Draw a control boundary that identifies recycle streams.",
        "Distinguish concentration, flow and daily mass loading."
      ],
      "lesson": "<figure><img src=\"/manus-storage/ceu-wastewater-treatment-process-control-cover_254148b5.jpg\" alt=\"Illustrative fictional scene for Wastewater Process Control.\" loading=\"lazy\"><figcaption>Illustrative fictional scene for Wastewater Process Control. Photo is illustrative, not a specific facility.</figcaption></figure>\n\n### Draw the boundary before calculating a load\n\nA process map is useful only when it shows where a measurement belongs. A pipe connection tells you where water can travel. A control boundary tells you which movements count as incoming material, outgoing material or internal circulation for the question being asked.\n\nThis is study and training material, not operating or compliance instruction. All facilities, operators, records and readings described in the teaching examples are fictional. Every numerical process value is a supplied case assumption, not an authorised operating value, target or limit.\n\nStart by writing the question above the drawing. Examples include: What organic load entered the works from the collection system? What load reached the biological reactors after sludge-processing returns? What hydraulic flow passed through the secondary clarifiers? These questions require different boundaries. Calling all three answers “plant loading” hides important differences.\n\nFor a whole-works boundary, show collection-system influent, any accepted imported waste, final effluent, removed screenings and grit, and solids leaving the works. Show other material transfers where relevant to the constituent being assessed. Sludge liquor returned from equipment inside this boundary is an internal transfer. It does not become a new external load merely because it passes through a meter again.\n\nFor a liquid-treatment boundary that excludes sludge processing, that same liquor crosses into the boundary. Its flow and constituent mass belong in the incoming-load calculation for that boundary. The load can matter greatly to the receiving process even though it is not new material entering the whole works.\n\nReturn activated sludge illustrates the same distinction. It enters an aeration-tank boundary, but it remains internal to a boundary containing both aeration and secondary clarification. Its hydraulic contribution can matter at a particular pipe or tank. It is not an external solids discharge from the combined biological system.\n\nDraw arrows for actual operating routes, not just the normal design route. Include intermittent decant, centrate, filtrate, internal mixed-liquor recycle and any relevant storage transfers. Mark the meter and sampling point on the correct side of each junction. Label a connection as unverified if the current route is uncertain.\n\nUS EPA: Municipal wastewater provides United States process guidance on treatment, collection systems and peak flows. Use that process context to interpret the drawing, not as an Ontario legal requirement. Ontario sewage works follow their own Environmental Compliance Approval. Effluent requirements are receiving-water based and can be more stringent than general figures found in reference material.\n\n### Build a register that exposes missing evidence\n\nConcentration describes constituent mass per unit volume. Flow describes volume per unit time. Mass loading combines them. A low concentration can coincide with a large load, while a small sidestream can carry a disproportionate mass because its concentration is high.\n\nFor matched, representative measurements:\n\n**Mass loading, kg/day = flow, m³/day × concentration, mg/L × 0.001 kg·L/(m³·mg).**\n\nThe conversion factor follows from 1,000 L/m³ and 1,000,000 mg/kg. Those are unit conversions, not process requirements. The equation does not establish whether the measurements belong together.\n\nBuild an input register before entering values into a spreadsheet. The following is a training template, not a substitute for the facility's controlled record.\n\n| Register field | What to enter | What it protects against |\n|---|---|---|\n| Calculation purpose | External influent load, reactor feed load or another named question | Using the right arithmetic for the wrong decision |\n| Boundary and stream | Named inlet, outlet or internal recycle | Counting an internal transfer as new external material |\n| Meter position | Upstream or downstream of each relevant junction | Adding a return already included in measured flow |\n| Flow basis | Totalised volume and exact interval, or documented rate | Treating an instantaneous display as a daily total |\n| Sample position | Physical location and relationship to the meter | Pairing raw-influent flow with mixed-feed concentration |\n| Sample basis | Grab, time composite or flow-proportional composite | Assuming an unrepresentative sample describes the interval |\n| Analytical basis | Constituent, fraction, units and reporting basis | Mixing total and soluble results or different nitrogen bases |\n| Data quality | Calibration status, laboratory qualifiers and missing periods | Giving suspect readings false precision |\n| Evidence reference | Trend export, sample identifier and routing record | Producing a result that cannot be reconstructed |\n\nMatching dates alone is insufficient. A laboratory result posted today may represent yesterday's sampling interval. A midnight totaliser reading may cover a different interval from the sampler programme. Preserve the actual start and end times.\n\nA flow-proportional composite can support a daily load estimate when it is representative and paired with the corresponding volume. A time composite gives equal weight to time, not necessarily to volume. If concentration rises when flow rises, multiplying separate arithmetic averages can understate load. Where suitable interval data exist, calculate each interval's mass and add the masses.\n\nDo not silently fill a gap with the previous day's concentration. An estimate may be useful for process review, but label its basis and uncertainty. Whether estimated data are acceptable for a regulated record depends on the applicable approval, sampling plan and reporting procedure.\n\n<figure><svg viewBox=\"0 0 320 330\" role=\"img\" aria-label=\"Process flow with a return loop\"><title>Process flow with a return loop</title><defs><marker id=\"ceu-wastew0\" markerWidth=\"8\" markerHeight=\"8\" refX=\"6\" refY=\"4\" orient=\"auto\"><path d=\"M0 0 L8 4 L0 8 z\" fill=\"#5f6b7a\"/></marker></defs><rect x=\"20\" y=\"15\" width=\"280\" height=\"44\" rx=\"8\" fill=\"#eef4fb\" stroke=\"#2f6db2\" stroke-width=\"2\"/><text x=\"160\" y=\"42\" font-size=\"14\" font-family=\"Arial, sans-serif\" fill=\"#1d2d40\" text-anchor=\"middle\">Influent screened</text><line x1=\"160\" y1=\"59\" x2=\"160\" y2=\"79\" stroke=\"#5f6b7a\" stroke-width=\"2\" marker-end=\"url(#ceu-wastew0)\"/><rect x=\"20\" y=\"79\" width=\"280\" height=\"44\" rx=\"8\" fill=\"#eef4fb\" stroke=\"#2f6db2\" stroke-width=\"2\"/><text x=\"160\" y=\"106\" font-size=\"14\" font-family=\"Arial, sans-serif\" fill=\"#1d2d40\" text-anchor=\"middle\">Aeration basin</text><line x1=\"160\" y1=\"123\" x2=\"160\" y2=\"143\" stroke=\"#5f6b7a\" stroke-width=\"2\" marker-end=\"url(#ceu-wastew0)\"/><rect x=\"20\" y=\"143\" width=\"280\" height=\"44\" rx=\"8\" fill=\"#eef4fb\" stroke=\"#2f6db2\" stroke-width=\"2\"/><text x=\"160\" y=\"170\" font-size=\"14\" font-family=\"Arial, sans-serif\" fill=\"#1d2d40\" text-anchor=\"middle\">Secondary clarifier</text><line x1=\"160\" y1=\"187\" x2=\"160\" y2=\"207\" stroke=\"#5f6b7a\" stroke-width=\"2\" marker-end=\"url(#ceu-wastew0)\"/><rect x=\"20\" y=\"207\" width=\"280\" height=\"44\" rx=\"8\" fill=\"#eef4fb\" stroke=\"#2f6db2\" stroke-width=\"2\"/><text x=\"160\" y=\"234\" font-size=\"14\" font-family=\"Arial, sans-serif\" fill=\"#1d2d40\" text-anchor=\"middle\">Effluent leaves the plant</text><line x1=\"160\" y1=\"251\" x2=\"160\" y2=\"271\" stroke=\"#5f6b7a\" stroke-width=\"2\" marker-end=\"url(#ceu-wastew0)\"/><rect x=\"20\" y=\"271\" width=\"280\" height=\"44\" rx=\"8\" fill=\"#eef4fb\" stroke=\"#2f6db2\" stroke-width=\"2\"/><text x=\"160\" y=\"298\" font-size=\"14\" font-family=\"Arial, sans-serif\" fill=\"#1d2d40\" text-anchor=\"middle\">Return sludge to aeration</text><path d=\"M300 293.0 H312 V 37.0 H301\" fill=\"none\" stroke=\"#5f6b7a\" stroke-width=\"2\" stroke-dasharray=\"5 4\" marker-end=\"url(#ceu-wastew0)\"/></svg><figcaption>Illustrative process flow; the return loop links the clarifier back to aeration.</figcaption></figure>\n\n### Worked example: dilution can increase incoming mass\n\nThe supplied assumptions for this fictional comparison are matched daily influent flows and representative flow-weighted total chemical oxygen demand, or COD, concentrations. Both measurements are upstream of internal returns. The constituent and sampling boundary are identical for both days.\n\nThe dry-weather case supplies a flow of **8,000 m³/day** and total COD of **180 mg/L**. The wet-weather case supplies **16,000 m³/day** and **110 mg/L**. These are teaching assumptions only. They are not facility capacities or acceptable operating conditions.\n\nFirst calculate the dry-weather load without hiding the unit conversions:\n\n- Volume rate: 8,000 m³/day × 1,000 L/m³ = 8,000,000 L/day.\n- COD mass rate: 8,000,000 L/day × 180 mg/L = 1,440,000,000 mg/day.\n- Convert mass units: 1,440,000,000 mg/day ÷ 1,000,000 mg/kg = **1,440 kg/day**.\n\nNow calculate the wet-weather load:\n\n- Volume rate: 16,000 m³/day × 1,000 L/m³ = 16,000,000 L/day.\n- COD mass rate: 16,000,000 L/day × 110 mg/L = 1,760,000,000 mg/day.\n- Convert mass units: 1,760,000,000 mg/day ÷ 1,000,000 mg/kg = **1,760 kg/day**.\n\nCompare the cases:\n\n- Concentration change: 110 mg/L − 180 mg/L = **−70 mg/L**.\n- Flow change: 16,000 m³/day − 8,000 m³/day = **8,000 m³/day**.\n- Load change: 1,760 kg/day − 1,440 kg/day = **320 kg/day**.\n\n**Answer: the wet-weather case has a lower COD concentration but carries 320 kg/day more COD into the selected boundary.**\n\nThe operational interpretation has two parts. More water passes through the liquid treatment train, and more COD arrives each day. The lower concentration does not establish spare biological capacity. Nor does the daily mass establish whether a short hydraulic peak threatened clarification.\n\nCOD also does not directly specify the oxygen demand imposed on the biological process. Its biodegradable fraction and the timing of delivery matter. A change in wastewater source can change those characteristics even when total COD loading is similar. Review process observations and suitable analytical evidence rather than converting this result into an unsupported aeration setting.\n\nThe comparison becomes invalid if the wet-weather sampler missed the rising-flow period, if either flow record includes different returns, or if one laboratory result is soluble COD and the other is total COD. A plausible result does not repair incompatible inputs.\n\nRetain both flow records, sampler intervals, laboratory identifiers, analytical bases and meter locations. If the result prompts further review, retain the corresponding short-interval flow trend. The daily calculation answers a mass question, not every capacity question.\n\n### Worked example: include a return once, at the correct boundary\n\nFor this separate fictional case, draw a liquid-treatment boundary whose inlet is immediately downstream of a sludge-liquor return junction. Sludge processing is outside this selected boundary but remains inside the whole works.\n\nThe supplied daily assumptions are **10,000 m³/day** of collection-system influent at **200 mg/L total COD**, plus **240 m³/day** of returned liquor at **1,600 mg/L total COD**. The collection-system meter is upstream of the junction. The return has a separate verified volume record. Both concentrations represent their respective daily volumes.\n\nFor this calculation only, assume no other inlet, withdrawal, storage change or significant COD transformation between these measurement points and the selected inlet. The calculated mixed concentration is a daily flow-weighted value, not a prediction for every moment.\n\nCalculate collection-system COD loading:\n\n- Influent volume rate: 10,000 m³/day × 1,000 L/m³ = 10,000,000 L/day.\n- Influent COD rate: 10,000,000 L/day × 200 mg/L = 2,000,000,000 mg/day.\n- Influent load: 2,000,000,000 mg/day ÷ 1,000,000 mg/kg = **2,000 kg/day**.\n\nCalculate the return contribution:\n\n- Return volume rate: 240 m³/day × 1,000 L/m³ = 240,000 L/day.\n- Return COD rate: 240,000 L/day × 1,600 mg/L = 384,000,000 mg/day.\n- Return load: 384,000,000 mg/day ÷ 1,000,000 mg/kg = **384 kg/day**.\n\nCombine the streams crossing the selected inlet:\n\n- Combined flow: 10,000 m³/day + 240 m³/day = **10,240 m³/day**.\n- Combined COD load: 2,000 kg/day + 384 kg/day = **2,384 kg/day**.\n\nCalculate the corresponding daily mixed-feed concentration:\n\n- Mixed mass rate: 2,384 kg/day × 1,000,000 mg/kg = 2,384,000,000 mg/day.\n- Mixed volume rate: 10,240 m³/day × 1,000 L/m³ = 10,240,000 L/day.\n- Mixed concentration: 2,384,000,000 mg/day ÷ 10,240,000 L/day = **232.8 mg/L**, rounded.\n\n**Answer: the selected liquid-treatment inlet receives 2,384 kg/day total COD at a calculated daily flow-weighted concentration of 232.8 mg/L. The external collection-system contribution remains 2,000 kg/day.**\n\nThe return increases the load presented to this receiving process without creating new external COD at the whole-works boundary. It may contain material entering on an earlier day. Storage and sludge processing separate the timing of original arrival from the timing of return.\n\nChange the meter location and the calculation changes. If a verified downstream flow meter and representative downstream sample already cover the mixed feed, their product estimates the combined load. Adding the separate return load again would double count it. Using downstream flow with upstream concentration is also wrong because the two describe different mixtures.\n\nChange the return schedule and the daily arithmetic may remain unchanged while the process effect changes. A short discharge concentrates the return's mass delivery into a smaller period. The daily mixed concentration then conceals the concentration during discharge. Establish the return's operating periods and suitable interval measurements before estimating that transient load. Do not infer a pumping schedule from the daily result.\n\n### Interpret discrepancies before changing the process\n\nA calculated load is an evidence-based estimate for a named boundary and interval. Its reliability depends on measurement quality and on whether the assumed routes were actually in service. Treat disagreement as a reason to investigate, not as permission to select the most convenient reading.\n\nStart with the physical explanation. Did a return change route? Did a storage tank fill or empty? Was a meter out of service? Did a sampler draw from settled material or lose suction? Was the displayed flow a pump command rather than measured delivery? A nominal pump capacity multiplied by run time is an estimate unless its applicability has been established under the facility's validated method.\n\nThen test the data relationship. Plot flow, sample periods and return events on the same time axis. Inspect totaliser resets and data gaps. Check whether a reported concentration belongs to the intended stream and constituent. Keep original values visible when recording a correction, following the facility's record-control procedure.\n\nDo not expect inlet and outlet constituent masses always to match across a treatment process. Storage creates accumulation or depletion. Biological reactions transform organic material, and solids separation moves material to another stream. A water balance, a suspended-solids balance and a COD balance therefore ask different questions. State which one is being attempted and which exits or transformations are outside the available evidence.\n\nUS EPA: Process Control Manual, Aerobic Biological Wastewater Treatment Facilities is historic United States technical guidance for relating observations, tests and process interpretation. Check current facility practice before applying its methods. US EPA: Nutrient Control Design Manual provides United States technical guidance on nutrient treatment. It supports examining sidestream composition and process interactions, but it does not establish Ontario permit limits.\n\nA high return COD load does not establish a high biodegradable carbon supply. Similarly, total nitrogen alone does not identify the ammonia fraction reaching a nitrifying process. If the decision concerns oxygen demand, nitrification or carbon availability, obtain evidence appropriate to that question through the facility's sampling and review arrangements.\n\nKeep a review package that lets another operator reconstruct the conclusion: dated boundary sketch, routing status, raw trends, sample identifiers, laboratory qualifiers, calculation version, assumptions and unresolved gaps. Record whether the result is measured, calculated or estimated. Include the responsible review role and any response documented under the facility procedure.\n\n### Common errors\n\n- **Averaging concentrations without considering volume.** An arithmetic mean gives equal influence to each result. That can misrepresent daily mass when the volumes represented by those results differ. Use a defensible volume-weighted basis or matched interval masses.\n- **Multiplying downstream flow by upstream concentration.** The return junction changes the mixture. The product does not reliably represent either stream unless evidence establishes an applicable relationship.\n- **Counting every arrow as an external input.** Recycle arrows may cross a tank boundary while remaining inside the whole-works boundary. Repeated circulation is not repeated external arrival.\n- **Treating a daily average as a peak condition.** Equal daily loads can arrive over different durations. Short-duration hydraulic or constituent stresses require suitable time-resolved evidence.\n- **Using total COD as an aeration instruction.** Total COD does not establish biodegradability, oxygen-transfer performance or authorised equipment settings. It is one input to process assessment.\n- **Reporting more precision than the inputs support.** Extra spreadsheet decimals cannot remove sampling uncertainty, unstable routing or meter error. Preserve calculation precision internally and communicate a justified result.\n\n### What to verify before you act\n\nConsult the works' current **Environmental Compliance Approval**, applicable amendments and relevant facility approvals before connecting a calculation to an operating or compliance decision. Confirm the requirements specific to the works and receiving water. A training example establishes none of those requirements.\n\nConsult the **current process-flow drawing and verified routing record**. Confirm whether the meter includes the return, whether storage changed during the interval and whether the sample represents the same water as the flow measurement.\n\nConsult the **sampling plan, laboratory report and sampler programme record**. Check analytical fraction, units, reporting basis, interval, sample preservation information and qualifiers. Consult the **meter verification, maintenance and data-validation records** for unexplained shifts or gaps.\n\nConsult the **facility operating procedure and authority assignment** before considering changes to return handling, treatment routing or equipment operation. This lesson does not authorise bypasses, changes to approval conditions, interlock overrides or any particular process adjustment.\n\nOntario: Licensing guide for wastewater operators provides Ontario context for operator-in-charge responsibilities and operating records. Use it with the applicable legal requirements and facility procedures, rather than as a substitute for them.\n\nIf a material input remains unsupported, identify the result as provisional and refer the uncertainty through the facility's review process. A defensible handover states the boundary, interval, accepted evidence, rejected evidence and remaining question. It does not conceal a missing measurement behind a precise-looking load.",
      "evidence": "### Fictional worked scenario: reject the duplicated return\n\n**Training scenario only. The facility, operators, records and readings below are fictional. All numerical process values are supplied case assumptions, not authorised values or limits.**\n\nAt fictional Birch Reach Wastewater Works, the shift review asks for two different results: external collection-system COD load and COD load at the liquid-treatment inlet after a sludge-liquor return. The return is internal to the whole works.\n\nA verified routing sketch places the collection-system meter upstream of the return junction. Its matched daily record supplies **9,600 m³/day**, with representative flow-weighted total COD of **240 mg/L**. The separate return record supplies **400 m³/day** at **1,000 mg/L total COD**.\n\nA verified downstream meter supplies **10,000 m³/day**. Its representative mixed-feed composite supplies **270.4 mg/L total COD**. Assume matching intervals, no intervening storage change and negligible COD transformation between measurement points.\n\nAn uncontrolled spreadsheet labels downstream load plus return load as “external incoming COD.” Reject that label and calculation. The downstream measurements already include the return, and the return is not external to the whole works.\n\nWorked solution:\n\n- External volume: 9,600 m³/day × 1,000 L/m³ = 9,600,000 L/day.\n- External load: 9,600,000 L/day × 240 mg/L ÷ 1,000,000 mg/kg = **2,304 kg/day**.\n- Return volume: 400 m³/day × 1,000 L/m³ = 400,000 L/day.\n- Return load: 400,000 L/day × 1,000 mg/L ÷ 1,000,000 mg/kg = **400 kg/day**.\n- Mixed-feed load: 2,304 kg/day + 400 kg/day = **2,704 kg/day**.\n- Downstream check: 10,000 m³/day × 1,000 L/m³ × 270.4 mg/L ÷ 1,000,000 mg/kg = **2,704 kg/day**.\n- Rejected spreadsheet total: 2,704 kg/day + 400 kg/day = **3,104 kg/day**, which double counts the return.\n\n**Answer:** external collection-system COD loading is **2,304 kg/day**; mixed-feed COD loading is **2,704 kg/day**. Retain the routing sketch, matched flow and sample records, laboratory reports and annotated spreadsheet correction. Daily agreement supports this reconciliation but does not establish the peak load during return discharge.",
      "assignment": "Prepare a 400–600-word shift briefing with a simple textual stream map. Calculate both headworks loads and the indicative centrate load. Calculate the percentage load change and explain why the centrate estimate has weaker support. Mark the meter boundary and identify two decisions requiring the facility's authorized procedures. Include one measurement that would improve the daily estimate.",
      "rubric": [
        "Correct daily loads and percentage change with units.",
        "Separates upstream headworks from centrate and internal recycle.",
        "Qualifies grab-based extrapolation and assigns decision ownership."
      ],
      "facilitatorGuide": "Expected headworks loads: 1,440 and 1,760 kg/day, a 22.2% increase. Indicative centrate load 84 kg/day; combined estimates 1,524 and 1,844 kg/day only if the grab is representative. Do not accept a claim that rainfall improved treatment solely because concentration fell. Ask the learner where each meter sits and what an already-inclusive downstream flow would change. Return work that treats RAS as a new incoming load or proposes an unauthorized bypass.",
      "activities": [
        {
          "kind": "lesson",
          "minutes": 20,
          "instruction": "Study the lesson and reconstruct its worked example without looking at the solution."
        },
        {
          "kind": "reading",
          "minutes": 15,
          "instruction": "Read the indicated source sections. Record the section used and one limitation on applying it to this case."
        },
        {
          "kind": "exercise",
          "minutes": 35,
          "instruction": "Analyse the supplied evidence, complete the written assignment and check units, timestamps and assumptions."
        },
        {
          "kind": "exercise",
          "minutes": 20,
          "instruction": "Compare one decision with an alternative interpretation, then self-check it against the case evidence and exercise feedback. Optional notes can capture your reasoning; count only active work."
        },
        {
          "kind": "assessment",
          "minutes": 10,
          "instruction": "Complete the module checks and respond to the feedback."
        }
      ],
      "sourceIds": [
        "ww",
        "wwroles"
      ],
      "checks": [
        {
          "id": "ceu-wastewater-treatment-process-control-process-map-c1",
          "objective": "process-map",
          "prompt": "Study material only, not operating or compliance instruction: which statement correctly distinguishes concentration, flow and daily mass loading?",
          "choices": [
            "Concentration describes mass per volume; loading describes mass per day.",
            "Flow describes volume per sample; loading describes mass per litre.",
            "Loading describes mass per sample; concentration describes total daily mass.",
            "Concentration describes daily mass; flow describes volume per time."
          ],
          "correctIndex": 0,
          "explanation": "The supplied module's 'Build a register that exposes missing evidence' section distinguishes mass per volume, volume per time and mass per time. Concentration alone is not daily mass because it does not account for the volume arriving."
        },
        {
          "id": "ceu-wastewater-treatment-process-control-process-map-c2",
          "objective": "process-map",
          "prompt": "In a fictional training diagram, sludge processing is outside a liquid-treatment boundary but inside the whole works. Its liquor returns to liquid treatment. How should that return be classified?",
          "choices": [
            "As an internal transfer within both selected treatment boundaries.",
            "As an input to liquid treatment, but an internal whole-works transfer.",
            "As an outlet from liquid treatment, but an incoming whole-works transfer.",
            "As an external input to both the liquid-treatment and whole-works boundaries."
          ],
          "correctIndex": 1,
          "explanation": "The supplied module's boundary discussion explains that the liquor crosses into liquid treatment but does not cross the whole-works boundary. Counting it as an external whole-works input would count material already inside the works again."
        },
        {
          "id": "ceu-wastewater-treatment-process-control-process-map-c3",
          "objective": "process-map",
          "prompt": "Fictional study case, supplied assumptions only: matched daily flow is 4,000 m³/day and representative total COD concentration is 150 mg/L. What daily COD load follows from these inputs?",
          "choices": [
            "A total calculated daily COD load of 600,000 kg/day.",
            "A daily COD load of 60 kg/day.",
            "A calculated daily COD load of 600 kg/day.",
            "A resulting daily COD load of 6,000 kg/day."
          ],
          "correctIndex": 2,
          "explanation": "Using the supplied module's mass-loading equation gives 4,000 × 150 × 0.001 = 600 kg/day. The 600,000 kg/day distractor omits the conversion between the stated flow and concentration units. These are teaching assumptions, not authorised operating values."
        },
        {
          "id": "ceu-wastewater-treatment-process-control-process-map-c4",
          "objective": "process-map",
          "prompt": "A fictional training register contains an instantaneous flow display and a laboratory result. The proposed calculation is a daily mass load. Which missing evidence should be resolved before treating that display as daily flow?",
          "choices": [
            "Whether the displayed flow equals the equipment's nominal design capacity.",
            "Whether the laboratory posted its result on the display's calendar date.",
            "Whether the previous day's concentration resembles the available result.",
            "Whether a recorded volume covers the matching sampling interval."
          ],
          "correctIndex": 3,
          "explanation": "The supplied module's register requires the flow basis and exact interval. An instantaneous display is not a daily total. A matching laboratory posting date is tempting but does not establish when the sample was collected."
        },
        {
          "id": "ceu-wastewater-treatment-process-control-process-map-c5",
          "objective": "process-map",
          "prompt": "In a fictional process-mapping exercise, a decant pipe has alternative destinations and its current route cannot be confirmed. What is the most defensible treatment of that connection?",
          "choices": [
            "Mark the route unverified and identify the evidence needed to resolve it.",
            "Draw the normal design route as confirmed until a different route is documented.",
            "Omit the connection until a complete daily flow record becomes available.",
            "Assign the route to the nearest meter and retain that assumption without qualification."
          ],
          "correctIndex": 0,
          "explanation": "The supplied module's boundary section calls for actual routes and an unverified label where routing is uncertain. Treating the normal design route as confirmed can assign a stream to the wrong boundary or count it twice."
        },
        {
          "id": "ceu-wastewater-treatment-process-control-process-map-c6",
          "objective": "process-map",
          "prompt": "For a fictional training comparison, concentration tends to rise when flow rises. Why might multiplying a time-average concentration by total daily volume understate daily mass?",
          "choices": [
            "The higher-flow periods require less influence because their duration is unchanged.",
            "The time average gives equal time weight rather than matching each period's volume.",
            "The daily volume cancels concentration changes whenever the sampling interval is complete.",
            "The laboratory concentration already contains the full daily flow contribution."
          ],
          "correctIndex": 1,
          "explanation": "The supplied module explains that a time composite weights time rather than volume. High concentrations during high flows can contribute disproportionately to mass. Giving those periods less influence reverses the required volume weighting."
        }
      ]
    },
    {
      "id": "monitoring",
      "title": "Build a trustworthy process dataset",
      "objectives": [
        "Match concentration and flow periods.",
        "Calculate removal and identify uncertainty in a comparison."
      ],
      "lesson": "### Define the question and the process boundary\n\nThis module is non-credit study and training material, not operating or compliance instruction. All facilities, operators, records and readings in the examples are fictional. Numerical values are supplied case assumptions for calculation practice, not authorised limits or operating values.\n\nA trustworthy dataset answers a stated question. “Did treatment improve?” is too broad. “What was the estimated suspended-solids mass reduction across the liquid treatment train during the selected reporting period?” identifies the parameter, boundary, basis and period. It also tells you which records belong in the calculation.\n\nDraw the boundary before selecting numbers. Mark the influent sampling point, influent flow measurement, effluent sampling point and effluent flow measurement. Identify bypasses, recycle returns, imported wastes, sludge withdrawals and storage changes. A flow meter upstream of a return connection and a sampler downstream of it may not describe the same stream.\n\nDistinguish three questions:\n\n- Concentration change describes the difference between representative concentrations.\n- Liquid-stream mass reduction combines representative concentrations with corresponding volumes.\n- A complete process mass balance also considers other outputs, accumulation and relevant transformations.\n\nFor suspended solids, a reduction in the liquid stream can represent transfer to sludge rather than destruction. For a nutrient, apparent reduction can involve capture, transformation or temporary storage. Name the quantity you actually calculated.\n\nThe US EPA: Municipal wastewater provides United States process guidance on municipal treatment, collection systems and peak flows. It is not Ontario law. In Ontario, sewage works follow their own Environmental Compliance Approval, or ECA. Effluent requirements are receiving-water based and may be more stringent than general figures found in teaching references. A process calculation does not establish compliance unless its sampling, calculation and reporting basis meet the applicable requirements.\n\n### Build an input register before calculating\n\nStart with records, not a spreadsheet formula. Give each result an identity that survives export, sorting and shift handover. The register below is a working structure. Its categories are training suggestions, not a replacement for the facility's record system.\n\n| Input | Record alongside the value | Reason to qualify or exclude it |\n|---|---|---|\n| Analytical result | Parameter, units, sample identifier, method, result basis and laboratory qualifiers | Different fractions, methods or preparation can make a comparison unsuitable |\n| Sampling location | Exact point and relationship to meters, returns and bypasses | Concentration and volume may represent different streams |\n| Collection period | Start and finish timestamps, time zone and sample type | A laboratory receipt date does not identify the sampled period |\n| Composite operation | Flow-paced or time-paced mode, aliquot record and interruptions | Missing aliquots or changed pacing can bias the result |\n| Flow or volume | Meter identity, integration period, units and totaliser records | An instantaneous flow cannot automatically represent a daily volume |\n| Instrument status | Verification, maintenance, fault and correction records | A displayed value may have unresolved measurement limitations |\n| Data decision | Intended use, status, reason, reviewer and linked evidence | An unexplained accepted/rejected flag cannot support later review |\n\nUse statuses such as usable, provisional and unsuitable for the intended comparison. Avoid marking a number simply “good” or “bad”. A grab result can be usable for investigating an excursion but unsuitable for estimating a full-period load. An instrument with an unresolved verification issue may still show a useful trend, while its absolute reading remains provisional.\n\nPreserve laboratory qualification symbols. A result reported as less than a reporting limit is not a measured zero. Preserve the original units, result text and report version before creating calculation fields.\n\nParameter names need equal care. Total phosphorus and a dissolved phosphorus fraction answer different questions. Filtered and unfiltered samples are not interchangeable. Check laboratory documentation rather than assuming that similar column headings mean equivalent measurements.\n\nThe Ontario: Licensing guide for wastewater operators is the relevant Ontario source among the supplied references for operator-in-charge responsibilities and operating records. Consult its current guidance alongside applicable legal requirements and facility procedures. A training register does not replace required operating records.\n\n### Match concentration, flow and time\n\nA load estimate combines concentration with the volume that concentration represents. The familiar calculation is only sound when those two inputs have compatible boundaries.\n\nFor a period volume, mass equals representative concentration multiplied by period volume and the unit conversion. For average flow expressed in cubic metres per day, the result is an average load in kilograms per day. Do not silently interchange period mass and daily load when a collection period is shorter or longer than a day.\n\nCheck the sample start and finish against the flow integration start and finish. A midnight-to-midnight flow total does not automatically match a composite collected between morning changeovers. Extract matching totaliser differences or supported interval volumes where the records allow it. Do not shift the laboratory result to its receipt date for convenience.\n\nCheck weighting next. A functioning flow-proportional composite is designed to represent concentration according to sampled volume. A time-proportional composite represents time weighting. When concentration and flow vary together, multiplying a time-weighted concentration by total volume can bias the load estimate.\n\nFor supported intervals, calculate each interval's mass from its representative concentration and volume, then add the masses. If producing a period concentration, divide total mass by total volume with the appropriate unit conversion. An arithmetic average of interval concentrations is not generally volume weighted.\n\nComposite labels alone are insufficient. Review sampler interruptions, intake blockage, aliquot delivery and pacing signals. Whether a gap is acceptable depends on the intended use and the governing sampling plan or validated procedure, not a universal completeness percentage.\n\nFinally, matching clock periods does not prove that influent and effluent represent the same parcel. Tanks mix wastewater and retain material. During changing flow or concentration, same-period influent and effluent can describe different loading histories. A simple shift by nominal retention time does not resolve complex mixing. Use the approved hydraulic or interpretive basis where applicable, or qualify the result as a same-period comparison rather than parcel-specific treatment performance.\n\n### Worked example: unequal flows across a liquid-stream boundary\n\nThe following fictional case assumes verified, representative flow-proportional suspended-solids composites and corresponding flow records for the same collection period. The supplied average influent flow is 12,000 m³/d, influent concentration is 240 mg/L, average effluent flow is 10,800 m³/d and effluent concentration is 18 mg/L.\n\nFor this exercise, the boundary review confirms that each meter represents its sampled stream. The flow difference is documented as liquid leaving through solids-handling routes outside the selected liquid-stream comparison. The question is estimated same-period liquid-stream mass reduction, not destruction of solids or a complete solids balance.\n\nStep 1. Establish the conversion used in both load calculations:\n\n1 m³ = 1,000 L.\n\n1 kg = 1,000,000 mg.\n\n(1,000 L/m³) × (1 kg/1,000,000 mg) = 0.001 kg·L/(mg·m³).\n\nStep 2. Calculate incoming load:\n\nIncoming load = 240 mg/L × 12,000 m³/d × 1,000 L/m³ × 1 kg/1,000,000 mg.\n\nIncoming load = 2,880 kg/d.\n\nStep 3. Calculate outgoing load using the outgoing flow:\n\nOutgoing load = 18 mg/L × 10,800 m³/d × 1,000 L/m³ × 1 kg/1,000,000 mg.\n\nOutgoing load = 194.4 kg/d.\n\nStep 4. Calculate the load difference:\n\nLoad difference = 2,880 kg/d − 194.4 kg/d = 2,685.6 kg/d.\n\nStep 5. Divide by incoming load:\n\nMass reduction = [2,685.6 kg/d ÷ 2,880 kg/d] × 100% = 93.25%.\n\nAnswer: the estimated same-period liquid-stream suspended-solids mass reduction is 93.25%, or approximately 93.3% when rounded for discussion. The retained calculation should preserve its unrounded result.\n\nNow test the concentration-only shortcut:\n\nConcentration reduction = [(240 mg/L − 18 mg/L) ÷ 240 mg/L] × 100% = 92.5%.\n\nThat calculation answers a different question. It equals mass reduction only when the relevant flows are equal and the concentrations otherwise represent comparable periods and streams.\n\nThe difference between the percentages is not evidence that either laboratory result is wrong. It follows from different flow assumptions. If the documented flow difference could not be explained, the arithmetic would still be reproducible, but the performance interpretation would become provisional pending a boundary and meter review.\n\n### Worked example: a censored result and uncertain inputs\n\nThis second fictional case uses supplied assumptions of 200 mg/L influent concentration, 10,000 m³/d influent flow and 9,500 m³/d effluent flow. The laboratory reports effluent concentration as less than 2.0 mg/L. That threshold belongs to this fictional laboratory report. It is not an effluent limit.\n\nAssume representative samples, matched periods and a valid liquid-stream boundary. For this arithmetic exercise, treat the reported threshold as an upper bound on representative effluent concentration. This is a conditional calculation, not a statistical confidence statement about the true concentration.\n\nStep 1. Calculate the incoming load:\n\nIncoming load = 200 mg/L × 10,000 m³/d × 1,000 L/m³ × 1 kg/1,000,000 mg = 2,000 kg/d.\n\nStep 2. Calculate the outgoing load bound:\n\nOutgoing load < 2.0 mg/L × 9,500 m³/d × 1,000 L/m³ × 1 kg/1,000,000 mg = 19 kg/d.\n\nStep 3. Calculate the corresponding difference bound:\n\nLoad difference > 2,000 kg/d − 19 kg/d = 1,981 kg/d.\n\nStep 4. Calculate the reduction bound:\n\nMass reduction > [1,981 kg/d ÷ 2,000 kg/d] × 100% = 99.05%.\n\nAnswer: under the stated assumptions, estimated mass reduction is greater than 99.05%. With non-negative outgoing concentration and fixed incoming load, its upper mathematical bound is 100%. The records do not support assigning an exact percentage within that interval.\n\nNow change the supplied assumptions. A dataset review identifies plausible influent concentrations from 190 to 210 mg/L, influent flows from 9,800 to 10,200 m³/d, and effluent flows from 9,000 to 10,000 m³/d. These are illustrative sensitivity ranges, not measured confidence intervals or permitted meter errors.\n\nTo test the lower reduction bound, combine the smallest incoming load with the largest outgoing load bound:\n\nMinimum incoming load = 190 mg/L × 9,800 m³/d × 1,000 L/m³ × 1 kg/1,000,000 mg = 1,862 kg/d.\n\nMaximum outgoing load bound = 2.0 mg/L × 10,000 m³/d × 1,000 L/m³ × 1 kg/1,000,000 mg = 20 kg/d.\n\nLower reduction bound > [(1,862 kg/d − 20 kg/d) ÷ 1,862 kg/d] × 100% = approximately 98.93%.\n\nAnswer: the sensitivity exercise supports a conditional reduction above approximately 98.93%, rather than an exact result of 99.05%. It does not include uncertainty from unrepresentative sampling, laboratory bias or an incorrect boundary. Those defects cannot be repaired by adding decimal places or choosing wider arbitrary ranges.\n\n### Turn the dataset into a defensible judgement\n\nSeparate what the calculation shows from what you think caused it. A falling influent concentration during wet weather may reflect dilution while incoming mass stays steady or increases. A rising effluent load can reflect higher discharge volume without a concentration increase. Examine concentration, volume and load together before attributing the change to biological performance.\n\nAsk whether the comparison changed more than one thing. Different sampling locations, analytical fractions or collection windows can create an apparent process trend. Mark those changes on the trend record rather than joining all points as though they were equivalent.\n\nUse independent process evidence to test explanations. Relevant evidence can include recorded settleability observations, solids inventory, sludge withdrawal, aeration observations, rainfall and documented flow changes. The US EPA: Process Control Manual, Aerobic Biological Wastewater Treatment Facilities is a historic United States technical reference for process observations, tests and interpretation. Check its applicability against current facility practice. It does not authorise an Ontario operating change.\n\nFor nutrient data, the US EPA: Nutrient Control Design Manual provides United States technical context for biological nutrient removal, chemical phosphorus removal and filtration. It is not a source of Ontario permit limits. A shift between dissolved and particulate nutrient forms may change the interpretation even when the total concentration changes little.\n\nRetain enough evidence for another reviewer to reproduce the conclusion: original laboratory reports, chain-of-custody records, sampler logs, flow extracts, instrument checks, boundary notes, calculation formulas and review comments. Keep original values when corrections are made, with the correction reason, author and date linked to them.\n\nDo not silently fill missing intervals. Where an applicable procedure permits estimation, label estimated values, document the method and state which conclusions depend on them. If the missing information could reverse the conclusion, report the comparison as unresolved rather than selecting the most convenient estimate.\n\n### Common errors\n\n- **Using one flow for both loads.** This assumes equal boundary flows. Sludge-associated withdrawals, separate discharges or storage changes can make that assumption false.\n- **Using the laboratory reporting date as the process date.** Analysis and reporting happen after collection. Match the result to its actual collection window.\n- **Treating a censored result as zero.** This converts limited analytical information into an unsupported exact value and can overstate removal. Use the applicable reporting convention and retain the qualifier.\n- **Averaging concentrations without considering volume.** A low-volume interval receives the same influence as a high-volume interval in a simple average. That may misrepresent transported mass.\n- **Deleting an implausible result without investigation.** An unusual value may indicate a real event, sampling failure or transcription error. Preserve it and document its intended-use status.\n- **Calling negative apparent removal impossible.** Mismatched periods, stored-solids release, uncounted inputs or measurement problems can produce outgoing load above incoming load. Investigate the boundary and process history rather than forcing the result into a preferred range.\n\n### What to verify before you act\n\nConsult the facility's current ECA and applicable amendments for the authorised sampling points, parameters, monitoring basis, calculation conventions and reporting obligations relevant to the question. Ontario sewage works follow their specific approval terms, including receiving-water-based requirements. Do not substitute a training calculation for an approval-defined determination.\n\nConsult the current sampling plan and validated sampling procedure. Verify composite mode, collection window, preservation, transport, sample handling and documented response to interruptions. Check the actual sampler record, not just the programmed settings.\n\nConsult laboratory reports and method documentation for result basis, qualifiers, reporting limits, revisions and any comparability issue. Confirm whether the spreadsheet retained the original result text or stripped away a qualification during import.\n\nConsult flow-meter verification and maintenance records, totaliser histories and the facility procedure for data correction or estimation. Confirm that each flow includes the stream represented by its paired sample. Check bypass, return-flow, sludge-handling and storage records when explaining a boundary imbalance.\n\nConsult the current process-control procedure, operating log and shift-handover record before drawing an operational conclusion. Distinguish a need for prompt verification from evidence sufficient to justify a process change. Follow the facility's approved escalation and decision arrangements, rather than treating this lesson as an instruction to adjust treatment.\n\nThe final dataset note should state the question, boundary, period, accepted inputs, excluded inputs, calculations, unresolved uncertainty and reviewer. A reproducible calculation is necessary. A documented explanation of what it can and cannot establish makes it useful.",
      "evidence": "### Fictional worked scenario\n\nThe facility, operators, records and readings below are fictional. Every numerical value is a supplied case assumption for training, not an authorised operating value or requirement.\n\nAt fictional North Channel Water Reclamation Facility, a supervisor reviews suspended-solids mass reduction for a composite period from 06:00 on one day to 06:00 the following day. Sampler records confirm representative flow-proportional composites. The laboratory reports influent at 180 mg/L and effluent at 12 mg/L. Matching totaliser differences are 8,000 m³ influent and 7,600 m³ effluent. The boundary review documents the flow difference as liquid leaving through solids-handling routes outside the selected comparison.\n\nA dashboard instead pairs the influent composite with a midnight-to-midnight volume of 9,100 m³. A shift note substitutes an effluent grab of 5 mg/L collected at 14:00 and claims that it represents the composite period. Neither substitution has supporting evidence.\n\nReject the dashboard volume for this calculation because its time window does not match. Reject the grab as a replacement for the representative composite. Retain both original records with their intended-use qualifications.\n\n### Worked solution\n\nIncoming period mass = 180 mg/L × 8,000 m³ × 1,000 L/m³ × 1 kg/1,000,000 mg = 1,440 kg.\n\nOutgoing period mass = 12 mg/L × 7,600 m³ × 1,000 L/m³ × 1 kg/1,000,000 mg = 91.2 kg.\n\nPeriod mass difference = 1,440 kg − 91.2 kg = 1,348.8 kg.\n\nEstimated mass reduction = [1,348.8 kg ÷ 1,440 kg] × 100% = approximately 93.7%.\n\nAnswer: estimated same-period liquid-stream suspended-solids mass reduction is approximately 93.7%. It is not evidence of solids destruction or parcel-specific performance. Retain sampler logs, laboratory reports, matching totaliser extracts, boundary records and rejection reasons. If the flow difference loses its documented explanation, qualify the interpretation pending review. Consult the facility ECA and sampling procedure before using this dataset for an approval-defined determination.",
      "assignment": "Create a five-row data-quality decision table and a 300–500-word interpretation. Calculate Tuesday incoming and outgoing BOD mass and estimated removal. Bound the reported TP load without treating it as zero. Explain why OUT-22 cannot establish improvement over Tuesday and how you would respond to M5 while verification is pending.",
      "rubric": [
        "Matches the Tuesday flows to their samples.",
        "Reports the TP bound and avoids a zero substitution.",
        "Keeps urgent process verification separate from unsupported daily conclusions."
      ],
      "facilitatorGuide": "Tuesday BOD: 1,500 kg/day in, 78.4 out, 94.773% estimated removal (94.8% acceptable). TP <0.49 kg/day, not zero. OUT-22 differs in sampling basis and day; its copied flow is unsuitable. A missed probe check calls for prompt confirmation, maintenance review and response under the operating procedure; it does not license ignoring an alarm. Ask what evidence would make the two BOD days comparable.",
      "activities": [
        {
          "kind": "lesson",
          "minutes": 20,
          "instruction": "Study the lesson and reconstruct its worked example without looking at the solution."
        },
        {
          "kind": "reading",
          "minutes": 15,
          "instruction": "Read the indicated source sections. Record the section used and one limitation on applying it to this case."
        },
        {
          "kind": "exercise",
          "minutes": 35,
          "instruction": "Analyse the supplied evidence, complete the written assignment and check units, timestamps and assumptions."
        },
        {
          "kind": "exercise",
          "minutes": 20,
          "instruction": "Compare one decision with an alternative interpretation, then self-check it against the case evidence and exercise feedback. Optional notes can capture your reasoning; count only active work."
        },
        {
          "kind": "assessment",
          "minutes": 10,
          "instruction": "Complete the module checks and respond to the feedback."
        }
      ],
      "sourceIds": [
        "ww",
        "biological"
      ],
      "checks": [
        {
          "id": "ceu-wastewater-treatment-process-control-monitoring-c1",
          "objective": "monitoring",
          "prompt": "In this non-credit study module, not operating or compliance instruction, what does estimated liquid-stream suspended-solids mass reduction describe?",
          "choices": [
            "A lower estimated suspended-solids mass leaving in the liquid stream.",
            "A complete solids balance covering each output and storage change.",
            "A confirmed compliance result independent of facility sampling requirements.",
            "Solids destruction confirmed by the inlet and outlet concentrations."
          ],
          "correctIndex": 0,
          "explanation": "The supplied module's boundary section distinguishes liquid-stream mass reduction from destruction and a complete balance. Solids may have transferred to sludge. A complete balance also needs other outputs and accumulation, so the liquid-stream calculation alone cannot establish it."
        },
        {
          "id": "ceu-wastewater-treatment-process-control-monitoring-c2",
          "objective": "monitoring",
          "prompt": "Which input-register entry identifies the period represented by a wastewater sample, rather than a later stage of laboratory handling?",
          "choices": [
            "Report issue timestamp, version number and laboratory approval date.",
            "Collection start and finish timestamps, with the time zone.",
            "Analysis start and finish times for the reported laboratory batch.",
            "Laboratory receipt date and analytical batch number."
          ],
          "correctIndex": 1,
          "explanation": "The supplied module's input-register section identifies collection timestamps and time zone as the relevant period records. Laboratory receipt information supports traceability but does not identify when the wastewater was sampled."
        },
        {
          "id": "ceu-wastewater-treatment-process-control-monitoring-c3",
          "objective": "monitoring",
          "prompt": "Fictional training record, supplied assumption: a laboratory reports suspended solids as <2 mg/L. Which entry best preserves the result before any calculation treatment is selected?",
          "choices": [
            "Enter 2 mg/L as the measured concentration for subsequent calculations.",
            "Leave the concentration blank and retain the sample identifier alone.",
            "Retain <2 mg/L, its qualifier and the original report version.",
            "Enter 0 mg/L and retain the report as evidence of no detected solids."
          ],
          "correctIndex": 2,
          "explanation": "The supplied module's input-register section requires preservation of original result text, units and qualifiers. A result below a reporting limit is not a measured zero. Any later treatment for calculation needs a documented, applicable basis."
        },
        {
          "id": "ceu-wastewater-treatment-process-control-monitoring-c4",
          "objective": "monitoring",
          "prompt": "Why can multiplying a time-proportional composite concentration by total wastewater volume bias a period mass estimate?",
          "choices": [
            "Time pacing gives the largest flows greater influence over the sampled concentration.",
            "Time pacing removes the need to check concentration changes within the collection period.",
            "Time pacing makes the laboratory result represent conditions at sample receipt alone.",
            "Time pacing weights elapsed time rather than the wastewater volume passing the sampler."
          ],
          "correctIndex": 3,
          "explanation": "The supplied module's matching section distinguishes time weighting from volume weighting. When flow and concentration vary together, a time-weighted concentration may not represent the period volume. Time pacing does not automatically give high-flow intervals greater influence."
        },
        {
          "id": "ceu-wastewater-treatment-process-control-monitoring-c5",
          "objective": "monitoring",
          "prompt": "Fictional practice assumptions: a representative concentration in mg/L is multiplied by its matching 8-hour volume in m³ and the appropriate unit conversion. What quantity results?",
          "choices": [
            "The estimated mass for the sampled period, expressed in kilograms.",
            "The instantaneous mass rate at collection end, expressed in kilograms per hour.",
            "The volume-weighted concentration, expressed in milligrams per litre.",
            "The average daily load, expressed in kilograms per day."
          ],
          "correctIndex": 0,
          "explanation": "The supplied module's matching section distinguishes period mass from daily load. Concentration multiplied by matching period volume gives kilograms for that period. Calling the result kilograms per day would silently change its time basis."
        },
        {
          "id": "ceu-wastewater-treatment-process-control-monitoring-c6",
          "objective": "monitoring",
          "prompt": "A fictional composite record shows missed aliquots during an intake blockage. What is the best basis for deciding whether the result supports the intended mass comparison?",
          "choices": [
            "Reject the result whenever any aliquot is missing, regardless of intended use.",
            "Assess the gap against intended use and the governing sampling plan or validated procedure.",
            "Accept the result when the retained aliquots cover most of the period, without examining the missed interval.",
            "Accept the result when the laboratory report has no analytical qualifier."
          ],
          "correctIndex": 1,
          "explanation": "The supplied module's matching section calls for reviewing interruptions against intended use and the governing sampling plan or validated procedure. A clean laboratory report does not establish representative collection. No universal completeness percentage resolves every gap."
        }
      ]
    },
    {
      "id": "biological",
      "title": "Biomass, oxygen and clarification",
      "objectives": [
        "Separate hydraulic, biological and settling evidence.",
        "Calculate SVI and distinguish an observation from a diagnosis."
      ],
      "lesson": "### Separate hydraulic, biological and settling evidence\n\nA rising secondary clarifier blanket is an observation, not a diagnosis. It can reflect increased solids delivery, reduced sludge withdrawal, poor settling, uneven flow distribution or gas formation within retained sludge. Several mechanisms can occur together. Increasing return activated sludge, or RAS, may reduce retained solids in one situation while adding an unhelpful hydraulic burden in another.\n\nKeep three evidence streams separate before combining them:\n\n- **Hydraulic evidence:** incoming flow, flow split, recycle flows, equipment availability and the timing of peaks.\n- **Biological evidence:** organic and ammonia loading, dissolved oxygen profiles, temperature, solids inventory, wasting history and treatment performance.\n- **Settling evidence:** standardized settling tests, sludge volume index, blanket profiles, return-sludge concentration and clarified-water appearance.\n\nA rainfall-related flow increase supports a hydraulic explanation, but does not prove it. Rainfall may also change wastewater strength, temperature and the material entering the plant. Likewise, increased effluent ammonia is consistent with impaired nitrification, but does not identify oxygen deficiency as the cause. Temperature, biomass retention, alkalinity, inhibition and sample timing remain relevant.\n\nThe **US EPA: Municipal wastewater** source provides US technical background on municipal treatment, collection systems and peak flows. It is not Ontario law. For Ontario sewage works, the applicable Environmental Compliance Approval, or ECA, establishes facility-specific conditions. Ontario effluent requirements are receiving-water based and may be more stringent than a general figure found in a reference.\n\nThis module is study and training material, not operating or compliance instruction. The pilot is non-credit. All facilities, operators, records and readings in the numerical examples are fictional. Every supplied numerical value is a teaching assumption, not an authorized operating value, limit or setpoint.\n\n### Build a time-matched evidence register\n\nA useful register records not only the result, but where it came from and whether it represents the process condition being investigated. A valid laboratory result can still be unsuitable for a calculation if its sample came from another train or another operating period.\n\n| Evidence | Record with the result | What it helps distinguish | Reason to question its use |\n|---|---|---|---|\n| Influent and train flow | Timestamp, averaging period, meter status, flow split | Plant-wide hydraulic peak versus local overloading | Total plant flow assigned to one clarifier |\n| RAS flow | Actual measurement, pump status, discharge destination | Withdrawal problem versus increased recycle | Pump command treated as measured flow |\n| MLSS | Sample point, mixing, collection time, laboratory method | Concentration change versus settling change | Sample from another basin or settled sample bottle |\n| Settled volume | Sample identity, test procedure, elapsed time, dilution status | Change in bench settling behaviour | Diluted and undiluted results mixed together |\n| Dissolved oxygen | Location, depth, time, probe checks, aeration status | Local oxygen deficit versus instrument problem | Single reading treated as a basin-wide average |\n| Sludge blanket | Location, measurement method, trend, collector status | Uneven accumulation versus general blanket rise | One location used despite uneven distribution |\n| Effluent quality | Sampling location, collection period, method, result time | Solids escape versus dissolved-treatment change | Laboratory reporting time mistaken for process time |\n\nRetain raw measurements as well as calculated indicators. A spreadsheet value without its sample identifiers and units is difficult to audit. Record whether a flow is instantaneous, a period average or a daily total. Do not combine unlike time bases simply because the units can be converted.\n\nAccount for transport and laboratory delays. An effluent sample may represent wastewater that entered the biological process before the current oxygen reading. A current blanket measurement and an earlier MLSS result may describe different inventories after a flow diversion or wasting change.\n\nThe **Ontario: Licensing guide for wastewater operators** is the relevant Ontario source for studying operator-in-charge responsibilities and operating records. Consult current applicable requirements and facility procedures for actual responsibilities, record content and retention. The technical register above is a training aid, not a replacement for required records.\n\n<figure><img src=\"/ceu-covers/ceu-wastewater-treatment-process-control-photo-2.jpg\" alt=\"Illustrative fictional digester: solids and gas measurements have to be matched to the same time and boundary.\" loading=\"lazy\"><figcaption>Illustrative fictional digester: solids and gas measurements have to be matched to the same time and boundary.</figcaption></figure>\n\n### Calculate SVI without turning it into a diagnosis\n\nSludge volume index, or SVI, expresses settled sludge volume per unit mass of mixed liquor suspended solids, or MLSS. It combines a settling-test observation with a concentration measurement. It does not directly measure filament abundance, biological activity, clarifier capacity or effluent compliance.\n\nFor this example, the supplied fictional procedure specifies an undiluted settling test with a reading after 30 minutes. The usual SVI calculation uses that settled volume and the corresponding MLSS concentration. Actual test preparation, timing and reporting must follow the facility's applicable validated procedure.\n\n**Worked example 1: matched settling and MLSS samples.** Supplied fictional case assumptions are a settled volume of 360 mL/L and MLSS of 3,000 mg/L. Both measurements represent the same well-mixed sample collected from the same train.\n\nConvert MLSS to grams per litre:\n\n3,000 mg/L × (1 g / 1,000 mg) = 3.000 g/L.\n\nDivide settled volume per litre by solids mass per litre:\n\nSVI = (360 mL/L) ÷ (3.000 g/L) = 120 mL/g.\n\n**Answer: the example SVI is 120 mL/g.** This is a calculated observation, not a universal acceptable value.\n\nAn earlier comparable fictional sample had a settled volume of 300 mL/L and MLSS of 3,000 mg/L:\n\nEarlier MLSS = 3,000 mg/L × (1 g / 1,000 mg) = 3.000 g/L.\n\nEarlier SVI = (300 mL/L) ÷ (3.000 g/L) = 100 mL/g.\n\nChange in SVI = 120 mL/g − 100 mL/g = 20 mL/g.\n\nRelative change = (20 mL/g ÷ 100 mL/g) × 100% = 20%.\n\nThe index increased under comparable test conditions. That supports further investigation of settling behaviour. It does not establish filamentous bulking or justify a chemical intervention.\n\nNow change one supplied case assumption. Suppose a different matched sample has the same settled volume, 360 mL/L, but MLSS of 4,000 mg/L:\n\nAlternative MLSS = 4,000 mg/L × (1 g / 1,000 mg) = 4.000 g/L.\n\nAlternative SVI = (360 mL/L) ÷ (4.000 g/L) = 90 mL/g.\n\n**Answer under the changed assumption: SVI is 90 mL/g.** The settled volume has not changed, but the mass occupying that volume has increased. Reading the settled volume alone would miss this distinction. A lower SVI also does not guarantee better effluent quality. Fine dispersed solids can remain above a compact sludge layer.\n\nA bench test lacks the full-scale clarifier's inlet currents, solids withdrawal, depth and density effects. Settling can also become concentration dependent. Dilution changes the test conditions, so diluted results require the specified procedure and clear identification. Do not substitute a diluted result into an undiluted trend without establishing comparability.\n\nRetain sample identifiers, raw volumes, MLSS results, test timing, vessel and procedure details, dilution information and observations of the supernatant and sludge interface. The **US EPA: Process Control Manual, Aerobic Biological Wastewater Treatment Facilities** supports studying activated-sludge observations and test interpretation. It is historic US technical guidance; check its methods against current facility practice.\n\n### Interpret oxygen with location, load and biomass\n\nDissolved oxygen is a local balance between oxygen transfer and oxygen consumption. A reading at the outlet of a basin cannot establish conditions at the inlet, within a poorly mixed zone or in another lane. A daily average can also conceal a recurring low period that overlaps a load peak.\n\nBefore treating an unexpected reading as a process change, examine instrument credibility. Relevant evidence includes calibration and verification records, sensor condition, fouling, measurement location and any comparison made under the facility procedure. A probe near an air plume may not represent the surrounding mixed liquor. A displayed value that does not respond plausibly to changing conditions deserves investigation.\n\nOxygen concentration and oxygen delivery are related but are not interchangeable. Increased blower output does not necessarily mean proportional oxygen transfer. Diffuser fouling, air distribution, liquid depth, wastewater characteristics and mixing affect performance. Similarly, a normal-looking oxygen reading can coexist with poor treatment if biomass is inhibited and consuming less oxygen.\n\nIf ammonia rises while oxygen falls during a documented load increase, oxygen limitation becomes more plausible. Independent evidence might include a repeatable oxygen profile, airflow information and aligned ammonia trends. If oxygen remains available while ammonia rises after a temperature decrease, biomass retention and temperature effects deserve more attention. If several biological indicators change abruptly after an unusual influent event, inhibition becomes another hypothesis, not an established conclusion.\n\nMLSS includes active biomass, inactive biological material and inert solids. An increase in MLSS is therefore not proof of increased treatment capacity. Reviewing solids retention requires the relevant inventory and solids-loss records, including the actual wasting location, concentration and effluent solids losses. Do not estimate biomass retention from a wasting pump run-time alone unless its flow and concentration basis are supported.\n\nWhere nutrient removal is part of the approved process, more aeration is not automatically beneficial everywhere. Aeration can alter intended aerobic and anoxic conditions and internal recycle effects. The **US EPA: Nutrient Control Design Manual** provides US technical context for these biological interactions. It does not establish Ontario permit limits or authorize an aeration change.\n\n### Separate clarifier hydraulics from solids delivery\n\nClarifier performance depends on both liquid movement and solids behaviour. Surface overflow rate and applied solids loading describe different burdens. Neither number alone predicts a safe operating condition, and neither should be compared with an unsourced universal threshold.\n\n**Worked example 2: a hydraulic peak with unchanged MLSS.** Supplied fictional case assumptions are one clarifier with 600 m² surface area, forward flow of 12,000 m³/d, RAS flow of 6,000 m³/d and aeration-outlet MLSS of 3,000 mg/L. The example assumes the clarifier receives the combined forward and return flow after aeration. Side streams and liquid losses with wasting are neglected for this simplified teaching balance.\n\nConvert MLSS to kilograms per cubic metre:\n\n3,000 mg/L × (1 kg / 1,000,000 mg) × (1,000 L / 1 m³) = 3.000 kg/m³.\n\nCalculate mixed-liquor feed to the clarifier:\n\n12,000 m³/d + 6,000 m³/d = 18,000 m³/d.\n\nCalculate applied solids mass:\n\n18,000 m³/d × 3.000 kg/m³ = 54,000 kg/d.\n\nCalculate applied solids loading per surface area:\n\n54,000 kg/d ÷ 600 m² = 90 kg/(m²·d).\n\nCalculate the simplified surface overflow rate from forward flow:\n\n12,000 m³/d ÷ 600 m² = 20 m/d.\n\n**Answer: applied solids loading is 90 kg/(m²·d), and simplified surface overflow rate is 20 m/d.** These are example calculations, not authorized loading rates.\n\nThe supplied peak-flow case increases forward flow to 18,000 m³/d while RAS flow, MLSS and available area remain unchanged:\n\nPeak clarifier feed = 18,000 m³/d + 6,000 m³/d = 24,000 m³/d.\n\nPeak applied solids mass = 24,000 m³/d × 3.000 kg/m³ = 72,000 kg/d.\n\nPeak applied solids loading = 72,000 kg/d ÷ 600 m² = 120 kg/(m²·d).\n\nPeak simplified surface overflow rate = 18,000 m³/d ÷ 600 m² = 30 m/d.\n\n**Answer under peak-flow assumptions: applied solids loading becomes 120 kg/(m²·d), and simplified surface overflow rate becomes 30 m/d.** Both burdens increased even though SVI and MLSS could remain unchanged.\n\nRAS is included in the assumed mixed-liquor feed for solids loading, but not in the simplified net overflow calculation. Recycled liquid returns through the process rather than becoming additional net plant discharge. The facility's actual piping, wasting arrangement and flow-measurement locations determine the correct balance.\n\nThe applied mass includes recirculating solids. It is not the mass of new biomass produced each day. This distinction matters when someone incorrectly uses clarifier applied loading as a wasting requirement.\n\nA RAS increase can improve withdrawal of settled solids while also increasing clarifier feed. Its net effect depends on return concentration, blanket inventory, settleability, hydraulics and equipment capacity. A short-term calculation holding MLSS constant cannot predict the later redistribution of solids. Compare actual behaviour with the approved operating envelope and facility-specific performance history.\n\n### Use competing explanations and discriminating checks\n\nWrite a short evidence statement before proposing an explanation. For example: the blanket rose during a measured flow increase, paired settling results remained comparable, and one return pump's indicated flow did not follow its command. This preserves the distinction between what happened and why it may have happened.\n\nThen identify evidence that would separate the explanations:\n\n- **Hydraulic loading:** examine train-specific flow and distribution. Stable settling results with deterioration concentrated during flow peaks support this mechanism, but do not exclude equipment problems.\n- **Withdrawal failure:** compare pump status with verified flow and discharge routing. A running motor is not evidence of effective sludge transfer.\n- **Settling deterioration:** look for repeatable changes in matched tests, sludge appearance and supernatant quality. Microscopy may strengthen a biological explanation, but SVI alone cannot identify organisms.\n- **Gas-related flotation:** distinguish sludge that initially settles and later rises from sludge that settles poorly from the beginning. Such behaviour supports further investigation of gas formation, not an automatic diagnosis.\n\nThe predicted response should be stated before any authorized change. If the hypothesis concerns a return-flow failure, restoring verified transfer should produce a different response from merely changing a displayed command. If the hypothesis concerns a hydraulic peak, redistribution evidence matters more than an isolated oxygen reading.\n\nWhen immediate attention is required, escalation and response must follow the facility's approved procedures. Do not delay an authorized protective response merely to complete an ideal investigation. Where conditions allow, avoid several large simultaneous changes because the outcome may become impossible to interpret.\n\nRetain the event timeline, raw measurements, rejected records and reasons for rejection, responsible review, authorized changes and subsequent observations. Include evidence that contradicts the preferred explanation. A useful handover states what remains uncertain and which next observation could resolve it.\n\n### Common errors\n\n- **Using unmatched MLSS and settling results.** The arithmetic may be correct while the index represents no actual sample. Changes in concentration, train assignment or operating conditions invalidate the pairing.\n- **Treating SVI as a diagnosis or pass/fail limit.** It describes a test result. Organism identification, full-scale clarification and compliance require other evidence and applicable facility criteria.\n- **Increasing RAS whenever the blanket rises.** This assumes insufficient withdrawal is the cause. Additional recycle may increase applied loading without correcting poor settling or flow maldistribution.\n- **Treating a single oxygen reading as the basin condition.** Location, timing and sensor performance can hide an oxygen deficit or create a false one.\n- **Calling higher MLSS more active biomass.** Inert solids and inactive material also contribute to MLSS. Retention and activity require separate evidence.\n- **Comparing daily averages with isolated peak readings.** Different time bases can create a false cause-and-effect relationship, especially when sampling and process transport delays are ignored.\n\n### What to verify before you act\n\nConsult the facility's current ECA, amendments and applicable approved operating documentation. Identify the conditions governing the affected treatment units, effluent quality, monitoring and any proposed intervention. General US guidance does not replace those conditions.\n\nConsult the current process-control procedure, aeration and RAS operating envelopes, wasting procedure, alarm response and escalation arrangements. Confirm the operator-in-charge and supervisory responsibilities applicable to the shift and proposed change.\n\nCheck the validated settling-test procedure, MLSS laboratory method, sampling plan, instrument verification records and calculation template. Confirm that sample identities, units, test conditions and timestamps support the calculation. A missing input remains missing even when a spreadsheet produces a result.\n\nReview the current process flow diagram, actual valve lineup, units in service, flow splits, pump-performance records and recent maintenance. Confirm that the physical configuration matches the hydraulic assumptions used in the calculation.\n\nFinally, consult recent trends, shift logs and change records. Establish what observation will test the explanation, what would invalidate it and how review will be documented. A defensible study conclusion links an observation to a plausible mechanism, identifies competing explanations and names the facility authority needed before any operational response.",
      "evidence": "### Fictional worked scenario\n\nThe facility, operators, records and readings below are fictional. All numerical values are supplied case assumptions for training, not authorized operating values. At Cedar Reach sewage works, a supervisor reviews a rising clarifier blanket during wet weather. The supplied sample register identifies one undiluted settling sample and its matching MLSS sample from the same train and collection time.\n\nThe recorded settled volume after the fictional procedure's specified 30-minute test is 480 mL/L. Matched MLSS is 4,000 mg/L. Forward flow is 9,000 m³/d, measured RAS flow is 4,500 m³/d and clarifier surface area is 450 m². The simplified case neglects side streams and wasting liquid losses.\n\nA dashboard reports SVI as 192 mL/g. Its formula uses 2,500 mg/L MLSS from the previous day's other train. The learner must reject that pairing, while retaining the original laboratory result as a valid record for its own sample.\n\n### Worked solution and judgment\n\nMatched MLSS = 4,000 mg/L × (1 g / 1,000 mg) = 4.000 g/L.\n\nMatched SVI = (480 mL/L) ÷ (4.000 g/L) = 120 mL/g.\n\nFor the loading calculation:\n\nMLSS = 4,000 mg/L × (1 kg / 1,000,000 mg) × (1,000 L / 1 m³) = 4.000 kg/m³.\n\nClarifier feed = 9,000 m³/d + 4,500 m³/d = 13,500 m³/d.\n\nApplied solids mass = 13,500 m³/d × 4.000 kg/m³ = 54,000 kg/d.\n\nApplied solids loading = 54,000 kg/d ÷ 450 m² = 120 kg/(m²·d).\n\nSimplified surface overflow rate = 9,000 m³/d ÷ 450 m² = 20 m/d.\n\n**Answers:** SVI is 120 mL/g, applied solids loading is 120 kg/(m²·d), and simplified surface overflow rate is 20 m/d. None establishes compliance or proves bulking.\n\nFollowing the observation-based interpretation described in the historic US EPA: Process Control Manual, Aerobic Biological Wastewater Treatment Facilities, the learner compares matched trends and investigates flow distribution, verified withdrawal and blanket profiles. Retain sample identifiers and the dashboard correction. Any operational response requires the facility's ECA and applicable procedures, not these US technical calculations alone.",
      "assignment": "Calculate both SVI values. Build a hypothesis table with at least three mechanisms, a supporting observation, a conflicting or missing observation and a discriminating check for each. Rank actions for the first hour and next shift. Explain why the RAS command is not evidence of delivered flow and define observations that would show improvement.",
      "rubric": [
        "SVI calculations preserve mL/g units.",
        "Considers hydraulic load, settling and RAS delivery separately.",
        "Avoids a single-cause diagnosis and specifies verification."
      ],
      "facilitatorGuide": "SVI is 100 then 150 mL/g. Both hydraulic and solids-return changes could contribute; standardized test deterioration adds a settling concern. Strong work checks actual RAS delivery through authorized methods, reviews blanket/trend reliability and compares spatial DO without treating one point as the whole basin. Reject automatic pump-speed commands or a definitive filamentous-bulking diagnosis unsupported by microscopy and broader evidence. Require measurable follow-up, such as verified RAS delivery and blanket trend under comparable flow.",
      "activities": [
        {
          "kind": "lesson",
          "minutes": 20,
          "instruction": "Study the lesson and reconstruct its worked example without looking at the solution."
        },
        {
          "kind": "reading",
          "minutes": 15,
          "instruction": "Read the indicated source sections. Record the section used and one limitation on applying it to this case."
        },
        {
          "kind": "exercise",
          "minutes": 35,
          "instruction": "Analyse the supplied evidence, complete the written assignment and check units, timestamps and assumptions."
        },
        {
          "kind": "exercise",
          "minutes": 20,
          "instruction": "Compare one decision with an alternative interpretation, then self-check it against the case evidence and exercise feedback. Optional notes can capture your reasoning; count only active work."
        },
        {
          "kind": "assessment",
          "minutes": 10,
          "instruction": "Complete the module checks and respond to the feedback."
        }
      ],
      "sourceIds": [
        "biological",
        "nutrients"
      ],
      "checks": [
        {
          "id": "ceu-wastewater-treatment-process-control-biological-c1",
          "objective": "biological",
          "prompt": "In a fictional training case, a measured return activated sludge (RAS) flow changes while incoming flow remains steady. In which evidence stream should the RAS flow measurement first be recorded?",
          "choices": [
            "Hydraulic evidence, because recycle contributes flow entering clarification.",
            "Settling evidence, because recycle flow establishes sludge compaction quality.",
            "Biological evidence, because recycle alone quantifies the incoming organic loading.",
            "Biological evidence, because recycle flow directly measures biomass activity."
          ],
          "correctIndex": 0,
          "explanation": "Measured RAS flow belongs first in the hydraulic evidence stream. It can influence biological and settling conditions, but it does not directly measure biomass activity or compaction. This module is study and training material, not operating or compliance instruction. The pilot is non-credit. All scenario facilities, operators, records and readings are fictional; supplied numerical values are teaching assumptions, not authorised operating values."
        },
        {
          "id": "ceu-wastewater-treatment-process-control-biological-c2",
          "objective": "biological",
          "prompt": "A fictional clarifier record shows a rising sludge blanket. No flow, withdrawal or settling records have yet been reviewed. Which statement best separates the observation from a diagnosis?",
          "choices": [
            "The blanket rise establishes reduced withdrawal, so pump records should locate its cause.",
            "The blanket rise shows accumulation, but several mechanisms still require investigation.",
            "The blanket rise identifies excessive solids delivery, even without matching flow records.",
            "The blanket rise confirms poor settling, so settling tests should establish its severity."
          ],
          "correctIndex": 1,
          "explanation": "A rising blanket is evidence of accumulation, not proof of its cause. Poor settling is a tempting explanation, but increased solids delivery, reduced withdrawal, uneven distribution and gas formation also warrant investigation. The US EPA Process Control Manual, Aerobic Biological Wastewater Treatment Facilities provides historic US technical background, not Ontario legal requirements."
        },
        {
          "id": "ceu-wastewater-treatment-process-control-biological-c3",
          "objective": "biological",
          "prompt": "A fictional evidence register contains a valid MLSS laboratory result from another treatment train. A settling test represents the train being investigated. How should the MLSS result be treated when preparing an SVI calculation?",
          "choices": [
            "Exclude the result from the register because another train's data have no investigative value.",
            "Use the result because laboratory validity establishes its suitability for either train.",
            "Keep the result, but obtain matching MLSS before calculating the investigated train's SVI.",
            "Average the result with historical MLSS to estimate the investigated train's concentration."
          ],
          "correctIndex": 2,
          "explanation": "Analytical validity does not establish that a sample represents the same train, sample or operating period as the settling test. Retain the raw result and its identity, but do not silently substitute it into the calculation. Averaging unrelated records does not repair the mismatch."
        },
        {
          "id": "ceu-wastewater-treatment-process-control-biological-c4",
          "objective": "biological",
          "prompt": "Fictional teaching assumptions, not authorised values: a matched sample has settled volume 280 mL/L and MLSS 3,500 mg/L. The fictional procedure specifies an undiluted reading after 30 minutes. What SVI follows, and what does it establish?",
          "choices": [
            "An SVI of 12.5 mL/g; it expresses solids concentration divided by the settled volume.",
            "An SVI of 80 mL/g; it confirms acceptable full-scale clarification performance.",
            "An SVI of 800 mL/g; it describes settled volume relative to the sample's solids mass.",
            "An SVI of 80 mL/g; it describes settled volume per unit mass of mixed liquor solids."
          ],
          "correctIndex": 3,
          "explanation": "Convert 3,500 mg/L to 3.5 g/L, then calculate 280 ÷ 3.5 = 80 mL/g. This is an index, not confirmation of clarifier performance. The US EPA Process Control Manual, Aerobic Biological Wastewater Treatment Facilities is historic US technical guidance; actual methods require the applicable validated facility procedure."
        },
        {
          "id": "ceu-wastewater-treatment-process-control-biological-c5",
          "objective": "biological",
          "prompt": "In a fictional basin, an outlet dissolved oxygen display remains unchanged during changing loads. The probe is near an air plume, and its verification history is unavailable. Which interpretation is best supported?",
          "choices": [
            "The reading needs instrument and location checks before it represents wider basin conditions.",
            "The unchanging display proves inhibited biomass because oxygen consumption must have stopped.",
            "The stable display establishes adequate oxygen throughout the basin despite changing loads.",
            "The probe location establishes excess aeration throughout the basin during the entire period."
          ],
          "correctIndex": 0,
          "explanation": "An unresponsive display and an unrepresentative location both weaken the inference. Verification records, sensor condition and location matter. A stable outlet reading is tempting reassurance, but it cannot establish oxygen conditions across the basin or diagnose inhibition."
        },
        {
          "id": "ceu-wastewater-treatment-process-control-biological-c6",
          "objective": "biological",
          "prompt": "A learner finds a general effluent figure in US EPA municipal wastewater guidance while studying a fictional Ontario sewage works. Which statement correctly describes its role?",
          "choices": [
            "The US figure governs when the facility ECA does not reproduce the same technical discussion.",
            "The facility ECA governs; receiving-water-based Ontario requirements may be more stringent.",
            "The US figure replaces facility conditions when the reference describes comparable treatment.",
            "The facility ECA governs just when its figures match the general Canadian treatment averages."
          ],
          "correctIndex": 1,
          "explanation": "Ontario sewage works follow their own Environmental Compliance Approval. Ontario effluent requirements are receiving-water based and can be more stringent than general reference figures. US EPA: Municipal wastewater supplies US technical background, not Ontario law, so a comparable treatment process does not make its figures governing requirements."
        }
      ]
    },
    {
      "id": "solids-age",
      "title": "Solids inventory, SRT and F/M",
      "objectives": [
        "Calculate inventory and solids losses on a stated boundary.",
        "Distinguish solids age from hydraulic residence time."
      ],
      "lesson": "### Define the boundary and the solids basis\n\nSolids retention time, or SRT, is the solids inventory assigned to a treatment system divided by the rate at which solids leave that system. Its unit is days. The calculation describes retention on a stated accounting basis. It does not measure the age of each organism, and it is not a wasting instruction.\n\nThis module is study and training material, not operating or compliance instruction. The pilot is non-credit. All facilities, operators, records and readings used below are fictional. Every numerical value in an example is a supplied case assumption, not an authorized operating value or general requirement.\n\nStart with a sketch of the boundary. For a conventional activated-sludge calculation, a useful boundary includes the biological reactors and secondary clarifiers. Influent enters. Final effluent and waste activated sludge leave. Return activated sludge, or RAS, moves from the clarifiers back to the reactors without crossing that external boundary.\n\nRAS therefore redistributes inventory but is not an external solids loss. Counting RAS as a loss can make a functioning process appear to have an extremely short SRT. Conversely, omitting secondary-clarifier inventory while calling the result a whole-system SRT understates the selected inventory.\n\nSome facilities deliberately use an aeration-only inventory convention for routine trending. That convention can be useful if it is defined and applied consistently. Label the result as an aeration-inventory-based estimate. Do not compare it directly with a calculation that includes clarifier blankets or other significant solids storage.\n\nUse a consistent solids basis. An SRT based on total suspended solids uses mixed liquor suspended solids, or MLSS, for reactor inventory and corresponding suspended-solids measurements for losses. A volatile-solids SRT requires volatile inventory and volatile losses. Mixing an MLVSS numerator with total suspended-solids losses changes the meaning of the result.\n\nThe US EPA: Process Control Manual, Aerobic Biological Wastewater Treatment Facilities supports interpreting activated-sludge observations and tests together. It is historic US technical guidance, not an Ontario legal requirement. Check its conventions against current facility practice before using them in a worksheet.\n\n### Build an input register that exposes uncertainty\n\nA reliable calculation begins with matched records, not a formula. Use representative concentrations and flows from a common accounting period. An end-of-shift grab sample multiplied by an entire day's flow may be misleading when wasting concentration changes substantially during that day.\n\nThe following is a training input register. At a real facility, its fields should be reconciled with the validated calculation procedure and available instruments.\n\n| Input | Required basis | Evidence to retain | Reason to question the input |\n|---|---|---|---|\n| Reactor volume | Actual active liquid volume inside the boundary | Basin dimensions, level record and service status | Nominal capacity includes an isolated basin |\n| Reactor MLSS and MLVSS | Representative sample from each relevant zone | Sample locations, times, laboratory results and quality checks | One sample represents unlike or poorly mixed zones |\n| Clarifier inventory | Solids profile or facility-validated estimate | Blanket observations, profile results and calculation method | Blanket depth is treated as a concentration measurement |\n| Waste sludge volume | Volume actually discharged across the boundary | Totalizer differences, pump run records and flow verification | Pump nameplate capacity substitutes for measured delivery |\n| Waste sludge solids | Concentration at the actual wasting point | Sampling record matched to wasting events | RAS concentration is used for mixed-liquor wasting |\n| Effluent solids loss | Effluent flow and representative suspended solids | Flow records, sampling basis and laboratory results | A solids carryover event is absent from sampling |\n| Organic feed load | Named constituent at the selected feed boundary | Flow and BOD or COD records with sample locations | Raw influent concentration is paired with post-primary flow |\n\nThe mass conversion is straightforward: volume in m³ multiplied by concentration in mg/L and by 0.001 kg·L/(mg·m³) gives mass in kg. For a daily flow, the same conversion gives kg/d. The factor combines litres per cubic metre with milligrams per kilogram; it is a unit conversion, not a process assumption.\n\nConcentration multiplied by flow represents load only when the two measurements describe the same stream and period. Where concentration and flow vary together, calculate and sum the individual interval loads or use an appropriate flow-weighted concentration. Multiplying separate arithmetic averages can hide the high-flow, high-concentration periods that dominate mass loss.\n\nClarifier inventory is often the weakest input. Solids concentration varies with depth and location. Blanket elevation identifies a solids distribution feature, not a uniform concentration throughout the tank. A validated profile method is stronger evidence than assigning RAS concentration to the entire clarifier volume.\n\n<figure><svg viewBox=\"0 0 320 330\" role=\"img\" aria-label=\"Solids balance\"><title>Solids balance</title><defs><marker id=\"ceu-wastew1\" markerWidth=\"8\" markerHeight=\"8\" refX=\"6\" refY=\"4\" orient=\"auto\"><path d=\"M0 0 L8 4 L0 8 z\" fill=\"#5f6b7a\"/></marker></defs><rect x=\"20\" y=\"15\" width=\"280\" height=\"44\" rx=\"8\" fill=\"#eef4fb\" stroke=\"#2f6db2\" stroke-width=\"2\"/><text x=\"160\" y=\"42\" font-size=\"14\" font-family=\"Arial, sans-serif\" fill=\"#1d2d40\" text-anchor=\"middle\">Inflow of solids</text><line x1=\"160\" y1=\"59\" x2=\"160\" y2=\"79\" stroke=\"#5f6b7a\" stroke-width=\"2\" marker-end=\"url(#ceu-wastew1)\"/><rect x=\"20\" y=\"79\" width=\"280\" height=\"44\" rx=\"8\" fill=\"#eef4fb\" stroke=\"#2f6db2\" stroke-width=\"2\"/><text x=\"160\" y=\"106\" font-size=\"14\" font-family=\"Arial, sans-serif\" fill=\"#1d2d40\" text-anchor=\"middle\">Solids stored in the process</text><line x1=\"160\" y1=\"123\" x2=\"160\" y2=\"143\" stroke=\"#5f6b7a\" stroke-width=\"2\" marker-end=\"url(#ceu-wastew1)\"/><rect x=\"20\" y=\"143\" width=\"280\" height=\"44\" rx=\"8\" fill=\"#eef4fb\" stroke=\"#2f6db2\" stroke-width=\"2\"/><text x=\"160\" y=\"170\" font-size=\"14\" font-family=\"Arial, sans-serif\" fill=\"#1d2d40\" text-anchor=\"middle\">Solids removed as waste</text><line x1=\"160\" y1=\"187\" x2=\"160\" y2=\"207\" stroke=\"#5f6b7a\" stroke-width=\"2\" marker-end=\"url(#ceu-wastew1)\"/><rect x=\"20\" y=\"207\" width=\"280\" height=\"44\" rx=\"8\" fill=\"#eef4fb\" stroke=\"#2f6db2\" stroke-width=\"2\"/><text x=\"160\" y=\"234\" font-size=\"14\" font-family=\"Arial, sans-serif\" fill=\"#1d2d40\" text-anchor=\"middle\">Solids leaving in effluent</text><line x1=\"160\" y1=\"251\" x2=\"160\" y2=\"271\" stroke=\"#5f6b7a\" stroke-width=\"2\" marker-end=\"url(#ceu-wastew1)\"/><rect x=\"20\" y=\"271\" width=\"280\" height=\"44\" rx=\"8\" fill=\"#eef4fb\" stroke=\"#2f6db2\" stroke-width=\"2\"/><text x=\"160\" y=\"298\" font-size=\"14\" font-family=\"Arial, sans-serif\" fill=\"#1d2d40\" text-anchor=\"middle\">Check: in equals out plus storage</text></svg><figcaption>Illustrative balance: inputs equal outputs plus change in storage.</figcaption></figure>\n\n### Worked example: inventory and external solids losses\n\nFor this fictional case, the supplied daily accounting assumptions are an active aeration volume of 2,400 m³ at 3,200 mg/L MLSS, plus a secondary-clarifier solids zone of 300 m³ with a representative average concentration of 6,000 mg/L. The supplied profile assessment treats solids outside that clarifier zone as negligible for this exercise.\n\nWaste sludge leaves at 120 m³/d and 8,000 mg/L suspended solids. Final effluent leaves at 8,000 m³/d and 15 mg/L suspended solids. RAS circulation is 2,400 m³/d at 8,000 mg/L. Concentrations and volumes are assumed representative of the same accounting period. The boundary includes aeration and secondary clarification.\n\n**Step 1: Calculate aeration inventory.**\n\n- Aeration mass = 2,400 m³ × 3,200 mg/L × 0.001 kg·L/(mg·m³).\n- Aeration mass = 7,680 kg suspended solids.\n\n**Step 2: Calculate clarifier inventory.**\n\n- Clarifier mass = 300 m³ × 6,000 mg/L × 0.001 kg·L/(mg·m³).\n- Clarifier mass = 1,800 kg suspended solids.\n\n**Step 3: Add the inventories within the boundary.**\n\n- Total inventory = 7,680 kg + 1,800 kg.\n- Total inventory = 9,480 kg suspended solids.\n\n**Step 4: Calculate waste sludge loss.**\n\n- Waste loss = 120 m³/d × 8,000 mg/L × 0.001 kg·L/(mg·m³).\n- Waste loss = 960 kg/d suspended solids.\n\n**Step 5: Calculate effluent loss.**\n\n- Effluent loss = 8,000 m³/d × 15 mg/L × 0.001 kg·L/(mg·m³).\n- Effluent loss = 120 kg/d suspended solids.\n\n**Step 6: Sum external losses and divide.**\n\n- External loss = 960 kg/d + 120 kg/d = 1,080 kg/d.\n- SRT estimate = 9,480 kg ÷ 1,080 kg/d = 8.78 d.\n\n**Answer: the supplied whole-system, suspended-solids SRT estimate is 8.78 days.** Its validity depends particularly on the clarifier inventory estimate and representative daily loss measurements.\n\nCheck RAS separately to demonstrate why the boundary matters:\n\n- Internal RAS transfer = 2,400 m³/d × 8,000 mg/L × 0.001 kg·L/(mg·m³).\n- Internal RAS transfer = 19,200 kg/d suspended solids.\n\nThat mass circulates within the boundary. It is excluded from external losses, even though it is much larger than the daily wasted mass.\n\nTwo alternative calculations expose common distortions:\n\n- Omitting clarifier inventory gives 7,680 kg ÷ 1,080 kg/d = 7.11 d.\n- Omitting effluent loss gives 9,480 kg ÷ 960 kg/d = 9.88 d.\n\nThe first is a different inventory convention. The second is an incomplete loss calculation for the stated boundary. Neither is interchangeable with the stated answer. Preserve the underlying masses so a reviewer can identify the difference without reconstructing the spreadsheet.\n\n### Worked example: F/M and hydraulic residence time\n\nFood-to-microorganism ratio, or F/M, compares a defined organic feed load with a defined biomass inventory. It is a loading indicator, not a direct count of living organisms. MLVSS includes volatile material other than active biomass, so the denominator is an operational surrogate.\n\nFor this second fictional example, retain the supplied aeration volume of 2,400 m³. Additional supplied assumptions are an aeration MLVSS concentration of 2,400 mg/L and a forward feed to aeration of 8,120 m³/d containing 180 mg/L BOD. The flow and BOD sample describe the same post-primary feed stream. No additional organic feed enters for this exercise.\n\nThe selected convention is incoming BOD mass per day divided by aeration MLVSS mass. Clarifier inventory is not included in this F/M denominator. That is an explicit convention, not an accidental omission.\n\n**Step 1: Calculate incoming BOD load.**\n\n- BOD load = 8,120 m³/d × 180 mg/L × 0.001 kg·L/(mg·m³).\n- BOD load = 1,461.6 kg BOD/d.\n\n**Step 2: Calculate aeration MLVSS inventory.**\n\n- MLVSS inventory = 2,400 m³ × 2,400 mg/L × 0.001 kg·L/(mg·m³).\n- MLVSS inventory = 5,760 kg MLVSS.\n\n**Step 3: Divide food load by the selected inventory.**\n\n- F/M = 1,461.6 kg BOD/d ÷ 5,760 kg MLVSS.\n- F/M = 0.254 kg BOD/(kg MLVSS·d), rounded.\n\n**Answer: the supplied incoming-BOD, aeration-MLVSS F/M is 0.254 kg BOD/(kg MLVSS·d).** This value is not an operating target. Compare it only with facility trends or validated references using the same constituent, feed location and inventory convention.\n\nNow calculate a nominal hydraulic residence time using forward flow:\n\n- Nominal forward-flow HRT = 2,400 m³ ÷ 8,120 m³/d = 0.296 d, rounded.\n- Nominal forward-flow HRT = (2,400 m³ ÷ 8,120 m³/d) × 24 h/d = 7.09 h, rounded.\n\n**Answer: the supplied nominal forward-flow HRT is 7.09 hours.** It differs fundamentally from the 8.78-day SRT. Water passes through while settled solids are returned and retained.\n\nIf the question instead concerns nominal passage through aeration including RAS, state that different basis:\n\n- Aeration throughflow = 8,120 m³/d + 2,400 m³/d = 10,520 m³/d.\n- Nominal throughflow passage time = 2,400 m³ ÷ 10,520 m³/d × 24 h/d = 5.48 h.\n\nNeither volume-over-flow calculation establishes actual contact time through a poorly mixed basin. Short-circuiting, dead zones and changing levels can make hydraulic behaviour depart from the nominal calculation. Neither hydraulic result substitutes for a solids retention calculation.\n\n### Interpret changes before proposing a response\n\nAn SRT trend becomes useful when paired with inventory, wasting, effluent solids and process observations. A lower result can reflect increased intentional wasting, unplanned solids escape, falling inventory, or a changed measurement method. Those causes do not justify the same response.\n\nConsider a supplied sensitivity case using the first fictional example. Effluent suspended solids rise to 45 mg/L while the inventory, effluent flow and waste loss remain unchanged for the calculation:\n\n- Revised effluent loss = 8,000 m³/d × 45 mg/L × 0.001 kg·L/(mg·m³) = 360 kg/d.\n- Revised external loss = 960 kg/d + 360 kg/d = 1,320 kg/d.\n- Revised SRT estimate = 9,480 kg ÷ 1,320 kg/d = 7.18 d.\n\nThe lower estimate now reflects increased unplanned loss. It does not prove that the waste pump delivered more sludge. Reducing wasting might reduce intentional losses, but it would not establish why the clarifier is losing solids. Examine hydraulic loading, blanket distribution, settling observations, RAS performance and sampling coverage through the facility's procedures.\n\nLikewise, rising reactor MLSS does not necessarily mean the system has gained solids. Inventory may have shifted from the clarifiers into aeration. If whole-system mass is unchanged, an aeration-only estimate can rise while whole-system SRT does not. Record RAS changes and blanket observations alongside reactor concentrations.\n\nA higher F/M can result from increased organic loading or reduced MLVSS inventory. Inspect numerator and denominator separately. A lower F/M after chemical addition may partly reflect a changed solids composition rather than more active biomass. MLSS is particularly sensitive to accumulated inorganic material; MLVSS is still not a direct activity measurement.\n\nThe US EPA: Nutrient Control Design Manual provides US technical guidance on biological nutrient removal and chemical phosphorus removal. It is not an Ontario permit source. Its process discussion supports evaluating solids retention alongside temperature and treatment conditions rather than treating one SRT as universally sufficient. Colder conditions, for example, can alter the retention needed to sustain a particular biological function under the facility's validated operating basis.\n\n### Preserve the evidence and report the calculation's limits\n\nKeep the calculation reproducible. Retain the boundary sketch, active volumes, sampling locations, laboratory reports, flow totals, wasting intervals, concentration matching method and unit conversions. Preserve the spreadsheet version and any manual substitutions. A corrected result should remain traceable to the original record and the reason for correction.\n\nIdentify estimated inputs explicitly. If clarifier inventory came from a historical relationship rather than a current profile, say so. If a flow meter was unavailable and a pump-delivery estimate was used, identify the supporting verification and its limitations. Do not give an estimated inventory the appearance of laboratory precision by reporting excessive decimal places.\n\nDuring rapid change, a single inventory divided by one day's losses is a snapshot estimate. It may be strongly affected by when the inventory was measured. A rolling calculation can reduce daily noise, but its inventory and loss averaging must follow a defined method. It must not conceal an important solids carryover event.\n\nA broader mass balance can help explain changing inventory, but remember that incoming solids, biological growth and destruction also matter. Do not insert an unexplained inventory change into the SRT loss denominator merely to make the worksheet balance. Investigate whether the change is physical, biological or a measurement artefact.\n\nUse the Ontario: Licensing guide for wastewater operators when reviewing operator-in-charge responsibilities and operating records. Apply the current Ontario requirements and facility recordkeeping procedures, rather than treating this training worksheet as the required operating record.\n\n### Common errors\n\n- **Counting RAS as external loss.** RAS remains inside the selected reactor-and-clarifier boundary. Including it exaggerates loss and understates SRT.\n- **Using the wrong wasting concentration.** Mixed-liquor wasting and concentrated return-sludge wasting remove different masses per unit volume. Sample the stream actually discharged.\n- **Calling BOD-based and COD-based F/M equivalent.** These tests measure different aspects of organic material. A change in test basis can create an apparent loading change without a corresponding process change.\n- **Using MLSS where the convention specifies MLVSS.** The denominator becomes a different inventory. The resulting ratio cannot be compared directly with the original trend.\n- **Treating blanket depth as solids mass.** Depth requires a defensible volume and concentration profile before it can support an inventory estimate.\n- **Treating SRT as HRT or as a mandatory target.** Solids recycle separates retention of solids from passage of water. Neither calculated value authorizes a process change.\n\n### What to verify before you act\n\nConsult the facility's Environmental Compliance Approval and applicable operating procedures before translating any calculation into a proposed change. Ontario sewage works follow the specific terms of their own Environmental Compliance Approval. Ontario effluent requirements are receiving-water based and can be more stringent than general figures used in technical discussion.\n\nVerify the facility's validated SRT and F/M conventions, including boundary, solids basis, clarifier treatment, averaging period and organic feed location. Check the current process-control plan for the authorized interpretation of trends and the procedure for reviewing adjustments.\n\nConsult basin service records, current levels, flow-meter verification records, pump-delivery checks, laboratory quality records and the sampling plan. Confirm that the waste destination truly lies outside the boundary and that unusual transfers, drains or solids-bearing side streams have not been missed.\n\nFinally, compare the calculation with temperature, settling observations, effluent performance and recent process changes. Present the result with its basis and uncertainty to the person designated by facility procedures. The useful conclusion is not simply that SRT rose or fell. It is which inventory or loss changed, how strong the evidence is, and what further verification is needed before an authorized decision.",
      "evidence": "### Fictional worked scenario: reject the internal-transfer loss\n\n**The facility, operators, records and readings in this scenario are fictional. All values are supplied case assumptions for training, not authorized operating values.** The exercise is study material within a non-credit pilot.\n\nAt fictional Cedar Reach Wastewater Facility, the training boundary includes aeration and secondary clarification. Supplied records show 1,500 m³ of active aeration at 2,800 mg/L MLSS. A representative clarifier profile supports an additional 600 kg of suspended-solids inventory. Daily wasting is 60 m³/d at 10,000 mg/L suspended solids. Effluent flow is 5,000 m³/d at 20 mg/L suspended solids.\n\nA shift spreadsheet also lists RAS at 2,000 m³/d and 10,000 mg/L as an external loss. Reject that classification: RAS returns to aeration inside the selected boundary. Retain its flow record as evidence of internal transfer, but exclude its mass from the loss denominator.\n\nThe worked solution is:\n\n- Aeration inventory = 1,500 m³ × 2,800 mg/L × 0.001 kg·L/(mg·m³) = 4,200 kg.\n- Total inventory = 4,200 kg + 600 kg = 4,800 kg.\n- Waste loss = 60 m³/d × 10,000 mg/L × 0.001 kg·L/(mg·m³) = 600 kg/d.\n- Effluent loss = 5,000 m³/d × 20 mg/L × 0.001 kg·L/(mg·m³) = 100 kg/d.\n- External loss = 600 kg/d + 100 kg/d = 700 kg/d.\n- SRT estimate = 4,800 kg ÷ 700 kg/d = 6.86 d.\n\n**Answer: 6.86 days on the supplied whole-system suspended-solids basis.** This is not hydraulic residence time and does not establish an appropriate wasting setting.\n\nThe learner should retain the boundary sketch, clarifier profile, matched flow and sample records, and a traceable spreadsheet correction. The US EPA: Process Control Manual, Aerobic Biological Wastewater Treatment Facilities is historic US technical guidance for interpreting these process observations, not Ontario law. Any proposed operating response requires review against the facility's Environmental Compliance Approval and validated procedures.",
      "assignment": "Submit a calculation sheet with MLSS inventory, MLVSS inventory, waste and effluent losses, simplified SRT and F/M. Recalculate SRT for M9. Explain the effect of excluding clarifier inventory and of incorrectly counting RAS as a loss. End with a 200-word request for the additional data needed before changing wasting.",
      "rubric": [
        "Correct inventory and loss units and consistent bases.",
        "Sensitivity calculation includes effluent solids loss.",
        "Clearly labels the simplified SRT boundary and avoids prescribing a universal target."
      ],
      "facilitatorGuide": "Inventory 8,000 kg MLSS and 6,000 kg MLVSS. Waste 480 kg/day, effluent 120, total 600: SRT 13.333 days. BOD 1,800 kg/day: F/M0.30. At 24 mg/L effluent loss 240 and SRT 8,000/720=11.111 days. Adding omitted clarifier inventory to this same boundary would increase calculated SRT if losses stay fixed. RAS40,000 kg/day is internal recycling, not an external loss. Ask for actual solids distribution, calibrated flows, concentration timing, temperature and operating objectives before a wasting decision.",
      "activities": [
        {
          "kind": "lesson",
          "minutes": 20,
          "instruction": "Study the lesson and reconstruct its worked example without looking at the solution."
        },
        {
          "kind": "reading",
          "minutes": 15,
          "instruction": "Read the indicated source sections. Record the section used and one limitation on applying it to this case."
        },
        {
          "kind": "exercise",
          "minutes": 35,
          "instruction": "Analyse the supplied evidence, complete the written assignment and check units, timestamps and assumptions."
        },
        {
          "kind": "exercise",
          "minutes": 20,
          "instruction": "Compare one decision with an alternative interpretation, then self-check it against the case evidence and exercise feedback. Optional notes can capture your reasoning; count only active work."
        },
        {
          "kind": "assessment",
          "minutes": 10,
          "instruction": "Complete the module checks and respond to the feedback."
        }
      ],
      "sourceIds": [
        "biological",
        "nutrients"
      ],
      "checks": [
        {
          "id": "ceu-wastewater-treatment-process-control-solids-age-c1",
          "objective": "solids-age",
          "prompt": "For an SRT accounting boundary that includes biological reactors and secondary clarifiers, how should return activated sludge (RAS) moving between those units be classified?",
          "choices": [
            "It transfers solids between units inside the boundary.",
            "It adds new solids inventory whenever the return flow increases.",
            "It leaves the inventory unchanged in each treatment unit.",
            "It removes settled solids as an external daily loss."
          ],
          "correctIndex": 0,
          "explanation": "RAS transfers existing solids within this boundary, rather than removing them from the system. Individual unit inventories can change. Source: supplied module, 'Define the boundary and the solids basis'. These are study and training items for a non-credit pilot, not operating or compliance instruction. All numerical case values are supplied teaching assumptions, not authorised operating values."
        },
        {
          "id": "ceu-wastewater-treatment-process-control-solids-age-c2",
          "objective": "solids-age",
          "prompt": "Which pairing preserves a consistent solids basis when calculating a volatile-solids SRT?",
          "choices": [
            "Use volatile reactor inventory with total suspended-solids losses.",
            "Use volatile inventory with volatile solids losses.",
            "Use volatile inventory with waste flow alone as the loss.",
            "Use MLSS inventory with volatile solids losses."
          ],
          "correctIndex": 1,
          "explanation": "The numerator and denominator must both describe volatile solids. Pairing volatile inventory with total suspended-solids losses mixes accounting bases. Waste flow alone is volume per time, not solids mass per time. Source: supplied module, 'Define the boundary and the solids basis'."
        },
        {
          "id": "ceu-wastewater-treatment-process-control-solids-age-c3",
          "objective": "solids-age",
          "prompt": "Which evidence best supports estimating secondary-clarifier solids inventory for a whole-system SRT calculation?",
          "choices": [
            "Use blanket depth and apply reactor MLSS throughout the settled zones.",
            "Use the historical blanket concentration without checking present conditions.",
            "Use a representative solids profile with the zone volumes.",
            "Use the RAS concentration for the entire tank volume."
          ],
          "correctIndex": 2,
          "explanation": "A representative profile accounts for concentration differences within the clarifier. RAS concentration does not represent the entire tank, and blanket depth alone is not a concentration measurement. Source: supplied module, 'Build an input register that exposes uncertainty'."
        },
        {
          "id": "ceu-wastewater-treatment-process-control-solids-age-c4",
          "objective": "solids-age",
          "prompt": "Fictional training case. Supplied assumptions: an active reactor contains 800 m³ at 2,500 mg/L suspended solids. What suspended-solids inventory does this represent?",
          "choices": [
            "The calculated suspended-solids mass is 2 kg.",
            "The suspended-solids mass is 200 kg.",
            "The total suspended-solids inventory is 2,000,000 kg.",
            "The suspended-solids inventory is 2,000 kg."
          ],
          "correctIndex": 3,
          "explanation": "Inventory = 800 × 2,500 × 0.001 = 2,000 kg. The 2,000,000 kg option omits the conversion factor; the 2 kg option applies an excessive conversion. Source: the mass-conversion method in the supplied module."
        },
        {
          "id": "ceu-wastewater-treatment-process-control-solids-age-c5",
          "objective": "solids-age",
          "prompt": "For an F/M calculation using post-primary BOD load and aeration MLVSS inventory, which input pairing preserves the stated organic-feed basis?",
          "choices": [
            "Post-primary BOD with matching post-primary flow for that period.",
            "Raw influent BOD with post-primary flow from the same day.",
            "Post-primary BOD with combined forward and RAS flow for that day.",
            "Post-primary BOD with post-primary flow from another sampling period."
          ],
          "correctIndex": 0,
          "explanation": "Concentration and flow must represent the same stream and accounting period. Pairing raw influent BOD with post-primary flow mixes sampling boundaries, even when both records come from the same day. Source: supplied module, 'Build an input register that exposes uncertainty'."
        },
        {
          "id": "ceu-wastewater-treatment-process-control-solids-age-c6",
          "objective": "solids-age",
          "prompt": "Which statement correctly distinguishes solids retention time (SRT) from hydraulic residence time (HRT)?",
          "choices": [
            "Both are liquid retention estimates on one boundary.",
            "SRT tracks solids retention; HRT tracks liquid passage.",
            "SRT gives each organism's age; HRT gives mean liquid passage.",
            "SRT and HRT both equal reactor volume divided by feed flow."
          ],
          "correctIndex": 1,
          "explanation": "SRT describes solids retention on a stated inventory-and-loss basis; HRT describes liquid passage on a stated hydraulic basis. SRT does not measure each organism's age. Source: supplied module, 'Define the boundary and the solids basis' and 'Worked example: F/M and hydraulic residence time'."
        }
      ]
    },
    {
      "id": "nutrients-solids",
      "title": "Nutrients, sidestreams and final treatment",
      "objectives": [
        "Calculate a sidestream nitrogen load.",
        "Identify cross-process consequences of an adjustment."
      ],
      "lesson": "### Read the load across the whole treatment train\n\nThis module is study material for a non-credit pilot, not operating or compliance instruction. All facilities, operators, records and readings in the examples are fictional. Numerical values are supplied case assumptions for calculation practice, not authorized operating values.\n\nA sidestream can be hydraulically small and biologically significant. Dewatering centrate, filtrate, digester supernatant and other internal returns can carry ammonia, soluble phosphorus, suspended solids and oxygen-demanding material. Their effects depend on where they return, when they arrive and what the receiving process can actually treat at that time.\n\nStart with three separate questions: How much material is returned? How quickly does it arrive? Which treatment capacity receives it? A daily mass answers the first question. It does not answer the other two. A return during a weak-carbon period can affect nitrogen removal differently from the same return during a carbon-rich influent period. A return during peak flow can add hydraulic stress even when its nitrogen load is unchanged.\n\nThe US EPA: Nutrient Control Design Manual provides United States technical guidance on biological nutrient removal, chemical phosphorus removal and filtration. Use its process relationships to understand interactions, not as Ontario permit limits. Ontario sewage works follow the specific terms of their own Environmental Compliance Approval. Ontario effluent requirements are receiving-water based and can be more stringent than a general figure found in a textbook or another facility's documents.\n\nKeep the system boundary explicit. An internal return transfers material already within the works; it is not automatically a new external load. It can nevertheless increase the load passing through a particular treatment stage. Label each calculation as an external influent load, internal return load or combined load to a defined process. Otherwise, a technically correct calculation can support the wrong decision.\n\n### Build an input register before calculating\n\nA useful load calculation links a measured volume to a representative concentration over the same period. A laboratory result without its sampling context is not enough. Neither is a flow total without confirmation of what the meter measured.\n\nUse a register like this when reviewing a fictional case or an actual facility record under the applicable procedure:\n\n| Input or record | What it must establish | Reason to question the calculation |\n|---|---|---|\n| Return-stream identity | Source equipment, return destination and sampling location | Sample came from a different return or from a diluted common channel |\n| Flow record | Actual volume through the defined boundary and its time interval | Pump runtime was substituted without a current, applicable delivery relationship |\n| Nitrogen analysis | Ammonia-N, total Kjeldahl nitrogen or another clearly stated fraction | A total nitrogen result was labelled as ammonia-N |\n| Concentration basis | Representative concentration for the measured volume | A single grab from a changing batch was treated as the batch average |\n| Sampling method | Collection times, compositing method and preservation records | A time composite was assumed to be flow-weighted despite strongly varying flow |\n| Operating timeline | Dewatering, storage, pumping and bypass periods | Daily totals concealed a short concentrated return period |\n| Data quality | Instrument status, laboratory qualifiers and data corrections | A suspect reading was copied into a summary without its qualifier |\n| Receiving-process conditions | Relevant ammonia, oxidized nitrogen, oxygen, alkalinity, solids and temperature trends | The proposed receiving period has no supporting process observations |\n\nFor compatible data, mass equals volume multiplied by concentration, with the unit conversion shown. For varying conditions, calculate the mass in matched time intervals and add those masses. Multiplying total flow by a simple average concentration can misstate mass when the highest concentrations coincide with the highest flows.\n\nA flow-weighted concentration represents the concentration associated with the collected volume. A time-weighted average represents time equally. Those are not interchangeable unless the flow pattern makes them equivalent or a validated sampling approach supports the substitution.\n\nThe US EPA: Process Control Manual, Aerobic Biological Wastewater Treatment Facilities is a historic United States technical reference for relating observations, tests and process interpretation. Check current facility practice before applying its guidance. In particular, do not treat an old example value as a current control target.\n\nRetain the original records, not just the calculated answer. The calculation should identify the meter, sample, laboratory report, analytical basis, dates, times, conversion factors and any excluded data. If a concentration is estimated, label the resulting load as an estimate and explain why the estimate is usable for the stated purpose.\n\n### Worked example: nitrogen mass and the hidden hourly peak\n\nThe following facility, records and readings are fictional. Supplied case assumptions are a centrate volume of 90 m³ per return event, a representative flow-weighted ammonia-N concentration of 720 mg N/L, and a return duration of 6 h per event. There is one event in the example's daily accounting period. The external influent, measured upstream of the return connection, is 12,000 m³/day at a representative ammonia-N concentration of 24 mg N/L.\n\nFirst calculate the centrate ammonia-N mass. Keeping nitrogen on an N basis prevents confusion between the mass of nitrogen and the mass of the ammonia compound.\n\nStep 1, convert the return volume:\n\n90 m³/event × 1,000 L/m³ = 90,000 L/event\n\nStep 2, calculate ammonia-N mass in milligrams:\n\n90,000 L/event × 720 mg N/L = 64,800,000 mg N/event\n\nStep 3, convert the mass to kilograms:\n\n64,800,000 mg N/event × 1 kg N/1,000,000 mg N = 64.8 kg N/event\n\nStep 4, calculate the average load while the return is running:\n\n64.8 kg N/event ÷ 6 h/event = 10.8 kg N/h\n\nStep 5, calculate the average across the full accounting day:\n\n64.8 kg N/day ÷ 24 h/day = 2.70 kg N/h\n\nThe answer is **64.8 kg ammonia-N per event, delivered at an average of 10.8 kg N/h during the return period**. The daily-average rate of 2.70 kg N/h is valid for daily accounting, but it conceals the return-period loading.\n\nNow compare the return with the external influent:\n\n12,000 m³/day × 1,000 L/m³ = 12,000,000 L/day\n\n12,000,000 L/day × 24 mg N/L = 288,000,000 mg N/day\n\n288,000,000 mg N/day × 1 kg N/1,000,000 mg N = 288 kg N/day\n\n64.8 kg N/day ÷ 288 kg N/day × 100% = 22.5%\n\n288 kg N/day + 64.8 kg N/day = 352.8 kg N/day\n\n64.8 kg N/day ÷ 352.8 kg N/day × 100% = 18.4%, rounded\n\nThe return equals 22.5% of the external influent ammonia-N load, but 18.4% of the combined load at the receiving boundary. Both percentages are correct because their denominators differ. Label the denominator whenever reporting a percentage.\n\nThis comparison becomes invalid if the influent sample already includes the return. Adding centrate again would double-count it. It also becomes unreliable if the supplied concentration represents only an early, unusually strong portion of the event. Finally, 10.8 kg N/h is an average over the return period, not proof that instantaneous loading never rises above that rate.\n\n### Worked example: spreading the return without hiding the storage problem\n\nContinue the fictional case with additional supplied assumptions. The same 90 m³ event enters a well-mixed storage tank uniformly over 6 h. A proposed return would run uniformly for 12 h, starting when tank inflow starts. The tank initially contains no accumulated event volume. For this simplified assessment, concentration remains 720 mg N/L and there are no other inflows or outflows.\n\nThe fictional case record identifies 60 m³ of available storage above the initial level. It assigns 10 m³ of that space as a case-specific reserve that is not available to this scheduling exercise. These are supplied assumptions, not tank design criteria or authorized operating limits.\n\nStep 1, calculate inflow during dewatering:\n\n90 m³/event ÷ 6 h/event = 15 m³/h\n\nStep 2, calculate the proposed return flow:\n\n90 m³/event ÷ 12 h/event = 7.5 m³/h\n\nStep 3, calculate the proposed ammonia-N loading rate:\n\n7.5 m³/h × 1,000 L/m³ = 7,500 L/h\n\n7,500 L/h × 720 mg N/L = 5,400,000 mg N/h\n\n5,400,000 mg N/h × 1 kg N/1,000,000 mg N = 5.4 kg N/h\n\nStep 4, calculate accumulation while inflow and return overlap:\n\n15 m³/h − 7.5 m³/h = 7.5 m³/h\n\n7.5 m³/h × 6 h = 45 m³\n\nStep 5, compare accumulation with the case's usable space:\n\n60 m³ − 10 m³ = 50 m³\n\n50 m³ − 45 m³ = 5 m³\n\nStep 6, check that the accumulated volume drains during the remaining return period:\n\n12 h − 6 h = 6 h\n\n7.5 m³/h × 6 h = 45 m³\n\n45 m³ − 45 m³ = 0 m³\n\nStep 7, confirm that spreading the return did not remove nitrogen:\n\n5.4 kg N/h × 12 h/event = 64.8 kg N/event\n\nThe answer is **5.4 kg N/h during the proposed return, with a maximum additional storage requirement of 45 m³ and a calculated space margin of 5 m³ under the supplied assumptions**. The nitrogen mass remains unchanged.\n\nThis is a scheduling calculation, not proof that the proposal is suitable. The space margin depends on an initially available tank, immediate pump start, steady inflow and uninterrupted return. A delayed start, another sludge-processing batch or a lower actual pumping rate changes the storage result. Settling or incomplete mixing changes the concentration profile even if the volume balance remains correct.\n\nThe longer return may also extend loading into a less favourable biological period. Review time-aligned receiving-process data rather than assuming that a lower hourly peak is always beneficial. Actual feasibility requires the facility's approved storage basis, level-volume relationship, pumping constraints, operating procedure and authorization process.\n\n### Trace the consequences through nutrients, solids and final treatment\n\nBuild a change-impact map before treating a favourable calculation as a favourable process change. Record the intended benefit, likely side effects, evidence needed to distinguish them and the facility-defined conditions for reassessment. The US EPA: Nutrient Control Design Manual supports the following process relationships as United States technical guidance, not Ontario operating requirements.\n\n**Ammonia loading and nitrification.** A concentrated return increases the ammonia presented to the receiving biological stage. Whether that ammonia is oxidized depends on active nitrifying biomass, temperature, oxygen availability, alkalinity, pH and contact conditions. Increasing air delivery alone does not establish adequate nitrification capacity. Oxygen transfer, equipment capability and biomass retention can each constrain the response.\n\nReview ammonia together with nitrite and nitrate. Falling ammonia with rising oxidized nitrogen can demonstrate conversion without demonstrating nitrogen removal. Where total nitrogen matters under the applicable approval, the assessment must use the required nitrogen basis and representative sampling. Do not infer total nitrogen performance from ammonia alone.\n\n**Denitrification and carbon distribution.** Moving a return changes when oxidized nitrogen may reach an anoxic zone. Denitrification depends on usable electron donor, suitable conditions and contact with active biomass. A return spread into a low-carbon period can reduce the ammonia peak yet worsen nitrate removal. Excess oxygen entering an intended anoxic zone can consume available carbon before it supports the intended nitrate reduction. Compare conditions at the relevant process locations, not only a final-effluent daily average.\n\n**Alkalinity and pH.** Nitrification consumes alkalinity, while denitrification recovers some alkalinity. The actual balance depends on the reactions achieved and other chemical inputs. A stable pH snapshot does not establish a durable alkalinity reserve. Retain alkalinity results and their timing alongside nitrogen profiles when investigating a recurring return-related problem. Any chemical adjustment belongs under the facility's applicable validated procedure, not a generic ratio taken from this lesson.\n\n**Phosphorus removal and additional solids.** Chemical phosphorus treatment transfers phosphorus into solids that must be separated and handled. Better soluble phosphorus removal can coexist with poor total phosphorus performance if particulate material escapes. Compare total and dissolved measurements collected on a compatible basis and interpreted with their laboratory methods. Do not subtract unmatched samples and call the result a reliable particulate fraction.\n\nA chemical change can alter sludge production, floc properties, alkalinity demand and downstream dewatering behaviour. More captured solids may increase sludge-processing frequency and create another return-load problem. The apparent improvement at the dosing point therefore needs checking through clarification, filtration, sludge handling and the subsequent return cycle.\n\n**Clarification and filtration.** Increased solids production, changed settleability or a hydraulic pulse can challenge clarification. Wasting changes can affect both solids inventory and biological retention. A decision intended to relieve a solids problem may therefore reduce the retained nitrifying population if its wider effect is not assessed.\n\nFilters can capture solids that escape upstream separation, but doing so transfers material into a backwash stream. Shorter filter runs or more backwashing may increase internal recycle and move the problem back to the headworks. Review filter performance with upstream solids conditions and the backwash destination. A clear-looking filtrate is not evidence that the entire solids balance improved.\n\n**Final treatment.** Higher suspended solids can affect downstream disinfection, including particle shielding and, for ultraviolet systems, the conditions relevant to validated performance. Use the facility's actual equipment validation and monitoring basis. Do not assume that unchanged final-treatment settings produce unchanged performance after the solids characteristics change.\n\nJudge the change using matched operating periods and more than one indicator. Retain the return timeline, load calculation, receiving-process trends, final-effluent results and relevant solids-handling records. A lower ammonia result accompanied by higher nitrate, more solids escape or increased backwash recycle is a mixed outcome, not an unqualified success.\n\n### Common errors\n\n- **Using a daily average to describe a batch peak.** Dividing event mass across the day can be useful for accounting. It understates the average rate during a short return and cannot establish the instantaneous peak.\n- **Mixing nitrogen fractions or reporting bases.** Ammonia-N, total Kjeldahl nitrogen and total nitrogen describe different analytical quantities. Substituting one for another changes what the calculation means.\n- **Treating a pump nameplate as a flow measurement.** Actual delivery depends on the system and equipment condition. Runtime-based estimates need the applicable validated relationship and an explicit uncertainty statement.\n- **Calling lower ammonia nitrogen removal.** Nitrification changes nitrogen form. Without compatible oxidized-nitrogen and total-nitrogen evidence, the claim exceeds the observations.\n- **Calling lower soluble phosphorus complete improvement.** Particulate phosphorus can still leave with solids. The final assessment must match the approval's parameter and include separation performance.\n- **Accepting a spreadsheet because its units look right.** Correct arithmetic cannot repair a wrong sampling location, an unsupported concentration or a double-counted internal stream.\n\n### What to verify before you act\n\nFor an actual facility decision, consult the Environmental Compliance Approval and applicable amendments first. Confirm the approved treatment configuration, relevant effluent parameters, monitoring requirements and any conditions governing internal returns or proposed changes. Receiving-water-based requirements and site-specific terms control the Ontario compliance assessment.\n\nConsult the current facility procedures for sidestream storage and return, nutrient process control, chemical treatment, solids management and final treatment. Identify who may authorize the proposed change and which operating boundaries, reassessment conditions and contingency provisions apply. This lesson supplies none of those authorizations.\n\nVerify the sampling plan and laboratory records. Confirm locations, nitrogen fractions, total versus dissolved phosphorus methods, compositing basis, preservation, qualifiers and time alignment. Check instrument calibration and maintenance records, flow-meter configuration, pump verification records and the storage tank's applicable level-volume relationship.\n\nReview the biological and solids records supporting the proposed receiving period. Relevant evidence includes ammonia and oxidized nitrogen profiles, oxygen distribution, alkalinity, temperature, solids inventory, wasting history, settleability, clarification observations and filter trends. Missing evidence should remain visible as a decision limitation rather than being replaced with an undocumented assumption.\n\nThe Ontario: Licensing guide for wastewater operators is the relevant Ontario source here for operator-in-charge responsibilities and operating records. Consult it alongside current applicable law and facility procedures. Record the evidence reviewed, assumptions rejected, uncertainty remaining, authorization obtained and basis for evaluating the outcome. A defensible record connects the proposed change to the whole treatment train, not just to a favourable number in one calculation.",
      "evidence": "### Fictional worked scenario\n\nThe facility, operators, records and readings below are fictional. Every numerical value is a supplied case assumption for this non-credit training exercise, not an authorized operating value.\n\nAt fictional Cedar Basin Wastewater Works, a dewatering event produces 80 m³ of centrate uniformly over 4 h. A matched flow-weighted composite reports 850 mg N/L ammonia-N. The verified event flow record and laboratory sample identifier agree. A shift summary instead lists 100 mg N/L, copied from an unrelated diluted washwater sample. Reject that concentration for the centrate calculation because its stream identity and sampling basis do not match.\n\nA supervisor's draft proposes returning the centrate uniformly over 8 h, beginning with dewatering. The fictional storage record supplies 35 m³ of usable additional space above the initial level. Assume complete mixing, constant concentration and no other flows.\n\nCalculate the event mass:\n\n80 m³/event × 1,000 L/m³ = 80,000 L/event\n\n80,000 L/event × 850 mg N/L = 68,000,000 mg N/event\n\n68,000,000 mg N/event × 1 kg N/1,000,000 mg N = 68 kg N/event\n\nCalculate loading and storage:\n\n68 kg N/event ÷ 4 h/event = 17 kg N/h\n\n68 kg N/event ÷ 8 h/event = 8.5 kg N/h\n\n80 m³/event ÷ 4 h/event = 20 m³/h\n\n80 m³/event ÷ 8 h/event = 10 m³/h\n\n(20 m³/h − 10 m³/h) × 4 h = 40 m³\n\n40 m³ − 35 m³ = 5 m³\n\n**Answer:** The proposed schedule halves the average return-period nitrogen rate but requires 5 m³ more storage than the supplied usable space. It does not establish a feasible proposal, and nitrogen mass remains 68 kg N/event.\n\nRetain the matched flow and laboratory records, rejected washwater reference, storage basis and calculation. Before any real decision, consult the facility's Environmental Compliance Approval, return procedure and authorization requirements. Review receiving-period oxygen, alkalinity and nitrogen trends as well. As explained by the US EPA: Nutrient Control Design Manual, a lower ammonia loading peak does not by itself demonstrate improved overall nitrogen removal; that source is United States technical guidance, not Ontario law.",
      "assignment": "Calculate centrate and main influent nitrogen loads, the centrate share of their combined load, and return-period kg/hour before and after the proposal. Write a change-impact map and a separate interpretation of M11. Identify two missing facts that could block the proposed schedule and a monitoring plan that separates soluble removal from solids escape.",
      "rubric": [
        "Correct daily and hourly load calculations.",
        "Distinguishes nitrogen transformation from total removal.",
        "Explains soluble versus total P without claiming causation from two grabs."
      ],
      "facilitatorGuide": "Centrate 96 kg/day, main 250, combined 346; centrate 27.75%. Return-period 24 kg/hour versus 8 kg/hour. Daily nitrogen load does not change. Capacity, pump range and operating authority must be checked. M11 suggests more particulate P (0.20 to 0.55 mg/L by difference) with higher TSS; it does not prove the chemical caused carryover. Ask for matched sampling, flow, clarifier/filter evidence and reproducibility. No credit for claiming 66.7% total-P improvement from soluble P alone.",
      "activities": [
        {
          "kind": "lesson",
          "minutes": 20,
          "instruction": "Study the lesson and reconstruct its worked example without looking at the solution."
        },
        {
          "kind": "reading",
          "minutes": 15,
          "instruction": "Read the indicated source sections. Record the section used and one limitation on applying it to this case."
        },
        {
          "kind": "exercise",
          "minutes": 35,
          "instruction": "Analyse the supplied evidence, complete the written assignment and check units, timestamps and assumptions."
        },
        {
          "kind": "exercise",
          "minutes": 20,
          "instruction": "Compare one decision with an alternative interpretation, then self-check it against the case evidence and exercise feedback. Optional notes can capture your reasoning; count only active work."
        },
        {
          "kind": "assessment",
          "minutes": 10,
          "instruction": "Complete the module checks and respond to the feedback."
        }
      ],
      "sourceIds": [
        "nutrients",
        "ww"
      ],
      "checks": [
        {
          "id": "ceu-wastewater-treatment-process-control-nutrients-solids-c1",
          "objective": "nutrients-solids",
          "prompt": "Non-credit study check, not operating or compliance instruction. In a fictional example, V is return volume in m³/event and C is representative ammonia-N concentration in mg N/L. Which calculation gives the event load?",
          "choices": [
            "Multiply V by C and divide by 1,000, giving kg N/event.",
            "Multiply V by C and then by 1,000, giving the calculated kg N/event.",
            "Divide V by C and multiply by 1,000, giving kg N/event.",
            "Multiply V by C, giving the load in kg N/event."
          ],
          "correctIndex": 0,
          "explanation": "The module's mass calculation converts cubic metres to litres and milligrams to kilograms, giving a net factor of 0.001. Multiplying V by C without that conversion overstates the numerical result in kilograms. These are unit conversions, not operating values."
        },
        {
          "id": "ceu-wastewater-treatment-process-control-nutrients-solids-c2",
          "objective": "nutrients-solids",
          "prompt": "In a fictional training record, the laboratory reports total nitrogen for filtrate, but the calculation sheet labels the result ammonia-N. What is the soundest assessment?",
          "choices": [
            "Convert the result using the ammonia compound molecular mass.",
            "Confirm the analytical fraction before calculating an ammonia-N load.",
            "Relabel the laboratory result using the receiving process's current ammonia reading.",
            "Keep the label because ammonia usually dominates this return."
          ],
          "correctIndex": 1,
          "explanation": "The module's input register requires the nitrogen fraction to be identified correctly. Total nitrogen is not interchangeable with ammonia-N, even when ammonia is expected to dominate. A molecular-mass conversion does not separate nitrogen fractions."
        },
        {
          "id": "ceu-wastewater-treatment-process-control-nutrients-solids-c3",
          "objective": "nutrients-solids",
          "prompt": "A fictional dewatering batch changes visibly during processing. Its volume is metered, but its only nitrogen sample was collected at startup. Which conclusion best follows for a training load estimate?",
          "choices": [
            "Exclude the startup result because grab samples may not measure nitrogen.",
            "Treat the startup result as representative because the volume was metered.",
            "Check batch representativeness and qualify any estimate based on that sample.",
            "Use the startup result without qualification if the laboratory accepted the sample."
          ],
          "correctIndex": 2,
          "explanation": "The module's input register requires a concentration representative of the measured volume. A valid laboratory analysis does not establish batch representativeness. Grab samples can measure nitrogen, but a startup grab may not represent a changing batch."
        },
        {
          "id": "ceu-wastewater-treatment-process-control-nutrients-solids-c4",
          "objective": "nutrients-solids",
          "prompt": "In a fictional study scenario, more ammonia reaches an aerobic stage while flow remains unchanged. If that additional ammonia is nitrified, which paired process demands would generally increase?",
          "choices": [
            "Oxygen demand and alkalinity production throughout the aerobic stage.",
            "Carbon demand and oxygen production within the stage.",
            "Carbon demand and alkalinity production throughout the receiving stage.",
            "Oxygen demand and alkalinity consumption within the stage."
          ],
          "correctIndex": 3,
          "explanation": "Nitrification consumes oxygen and alkalinity, so unchanged hydraulic flow does not imply unchanged biological demand. Alkalinity production is a tempting confusion with denitrification. These relationships are described in the US EPA Nutrient Control Design Manual, United States technical guidance rather than Ontario law."
        },
        {
          "id": "ceu-wastewater-treatment-process-control-nutrients-solids-c5",
          "objective": "nutrients-solids",
          "prompt": "A fictional study case increases an internal recycle that carries dissolved oxygen into an anoxic zone. Readily biodegradable carbon is limited there. Which cross-process consequence deserves examination?",
          "choices": [
            "The added oxygen may consume carbon before nitrate reduction can use it.",
            "The added recycle may remove the need to assess carbon availability in the zone.",
            "The added oxygen may preserve carbon by preventing aerobic uptake.",
            "The added recycle must improve nitrate removal regardless of its oxygen content."
          ],
          "correctIndex": 0,
          "explanation": "Oxygen entering an anoxic zone can support aerobic carbon consumption, leaving less carbon for denitrification. More nitrate recycle does not guarantee better removal when carbon or anoxic conditions are limiting. The US EPA Nutrient Control Design Manual supplies this technical relationship, not an Ontario operating requirement."
        },
        {
          "id": "ceu-wastewater-treatment-process-control-nutrients-solids-c6",
          "objective": "nutrients-solids",
          "prompt": "A fictional Ontario study case compares a phosphorus result with an example in a US EPA manual. Which basis should frame the discussion of the facility's effluent requirements?",
          "choices": [
            "A nearby facility's limit, selected for a broadly similar treatment process.",
            "The facility's own ECA terms, reflecting its receiving-water requirements.",
            "The manual's example value, adopted wherever the same treatment technology is installed.",
            "The manual's example value, adjusted to match the facility's average flow."
          ],
          "correctIndex": 1,
          "explanation": "Ontario sewage works follow their own Environmental Compliance Approval, or ECA. Effluent requirements are receiving-water based and can be more stringent than general figures. The US EPA manual is United States technical guidance, not a substitute for Ontario facility-specific approval terms."
        }
      ]
    },
    {
      "id": "virtual-shift",
      "title": "Integrated shift and defensible handover",
      "objectives": [
        "Prioritize actions from conflicting process evidence.",
        "Produce a handover with explicit owners and verification."
      ],
      "lesson": "### Build the shift picture before choosing a response\n\nThis module is study and training material for a non-credit pilot, not operating or compliance instruction. All facilities, operators, records and readings in the examples are fictional. Every numerical example uses supplied case assumptions, not authorised operating values. At an actual Ontario sewage works, the facility's Environmental Compliance Approval governs its specific requirements. Effluent requirements are receiving-water based and can be more stringent than a general figure quoted in training material.\n\nAn integrated shift assessment connects collection-system conditions, incoming flow, biological treatment, solids separation, sludge handling and final-effluent evidence. It does not treat each screen as a separate problem. A rising wet-well level, increasing clarifier blanket and deteriorating effluent may belong to one hydraulic event. They may also reflect separate faults. Your handover must distinguish the observed pattern from your explanation of it.\n\nStart with three questions. What consequence is developing? How reliable is the evidence? What observation would change the priority? A suspected containment problem may deserve earlier attention than a confirmed but stable process deviation. A reassuring daily average does not resolve a rapidly changing condition. Conversely, one implausible analyser result should trigger examination of its validity rather than an unsupported process adjustment.\n\nUse the facility's approved response and escalation procedures to identify conditions needing immediate attention. Do not delay an applicable response merely to complete a calculation. For training discussion, rank competing issues by consequence, rate of change, available response time and uncertainty. These factors explain why the order may change during a shift.\n\nThe US EPA: Municipal wastewater provides United States process guidance on municipal treatment, collection systems and peak flows. It is useful for understanding how wet-weather inflow can move problems downstream. It does not establish Ontario legal requirements or the capacity of your particular plant.\n\nKeep two explanations active when evidence conflicts. For example, cloudy effluent could reflect solids separation deterioration or a compromised sample. Ask what would distinguish them: an independent observation, sample-line inspection record, laboratory result or upstream trend. Record the alternative and the discriminating check. This prevents the first plausible explanation from becoming an untested fact.\n\n### Make an evidence register that exposes conflicts\n\nBuild a compact register before writing the narrative handover. A result needs a location, collection or measurement time, method and validity status. The time a laboratory released a result is not the time the water passed through the plant. Likewise, a historian export time does not establish when its underlying measurements occurred.\n\nUse the following training template. The entries describe fictional evidence patterns, not actual operating conditions.\n\n| Evidence item | Required context | Conflict to resolve | Handover treatment |\n|---|---|---|---|\n| Influent flow trend | Meter identity, interval, totaliser checks and data-quality flags | Trend average differs from interval volume | Retain both records; resolve clock, coverage and calculation basis |\n| Final-effluent solids result | Sampling point, collection interval, sample type and laboratory status | Latest released result represents an earlier process condition | Attach it to its collection interval, not the current shift |\n| Clarifier blanket observation | Clarifier identity, method, location and observation time | One spot reading conflicts with repeated observations | Preserve the individual observations and investigate comparability |\n| Waste-sludge transfer | Source stream, measured volume, solids concentration and destination | Pump command is recorded as completed transfer | Mark the transfer unverified until execution evidence is available |\n| Aeration observation | Basin, sensor status, mixing condition and corroborating checks | Online reading conflicts with an independent check | Identify uncertainty; use the applicable instrument-verification procedure |\n| Outstanding task | Named owner, authorised scope, review trigger and evidence required | Task is assigned but no acceptance is recorded | Obtain explicit acceptance and retain the open status |\n\nDo not choose evidence solely because it is automated, recent or convenient. A maintained online instrument can reveal dynamics that a grab sample misses. A representative laboratory result can expose sensor drift. Neither is automatically superior for every decision. Rank evidence according to fitness for the question being asked.\n\nPreserve the original conflicting record. Add a correction or interpretation through the facility's record-control process rather than overwriting the inconvenient value. The Ontario: Licensing guide for wastewater operators is the relevant Ontario source for studying operator-in-charge responsibilities and operating records. Consult current facility arrangements and governing requirements for the actual assignment of responsibility.\n\nSeparate three statuses: observed, inferred and unverified. “Effluent appeared cloudy” is an observation. “Clarifier solids carryover is likely” is an inference. “Waste-sludge transfer completed” remains unverified if supported only by a control command. These distinctions make the next operator's verification work specific.\n\n### Worked example: reconcile a flow peak and its solids consequence\n\nThe fictional Cedar Reach facility has conflicting shift summaries. One note says flow was steady throughout the shift. The validated interval export shows a substantial late increase. The following are supplied case assumptions only: an initial interval of 6 h at an average 400 m³/h, a later interval of 2 h at an average 1,000 m³/h, and a final-effluent flow-proportional composite result of 18 mg/L total suspended solids covering the same 8 h. For this example, a separate verified final-effluent totaliser also records 4,400 m³ over that interval. Do not assume influent and effluent volumes always match.\n\nFirst reconstruct the incoming volume rather than averaging the two displayed rates without time weighting.\n\n- Initial volume = 400 m³/h × 6 h = 2,400 m³.\n- Later volume = 1,000 m³/h × 2 h = 2,000 m³.\n- Total volume = 2,400 m³ + 2,000 m³ = 4,400 m³.\n- Total duration = 6 h + 2 h = 8 h.\n- Time-weighted average flow = 4,400 m³ ÷ 8 h = 550 m³/h.\n- Later-interval share of volume = 2,000 m³ ÷ 4,400 m³ × 100% = 45.5%.\n- Later-interval share of time = 2 h ÷ 8 h × 100% = 25.0%.\n\n**Answer:** The shift-average incoming flow was 550 m³/h, but 45.5% of its volume arrived during the final 25.0% of the shift. The average is mathematically correct and operationally incomplete. It does not demonstrate that treatment experienced a steady hydraulic condition.\n\nNow estimate the final-effluent suspended-solids mass represented by the matched composite and measured effluent volume. The conversions below are unit conversions, not operating criteria.\n\n- Effluent volume = 4,400 m³ × 1,000 L/m³ = 4,400,000 L.\n- Suspended-solids mass = 18 mg/L × 4,400,000 L = 79,200,000 mg.\n- Suspended-solids mass = 79,200,000 mg × 1 kg/1,000,000 mg = 79.2 kg.\n- Interval-average solids discharge rate = 79.2 kg ÷ 8 h = 9.90 kg/h.\n\n**Answer:** The matched interval represents an estimated 79.2 kg of suspended solids discharged, averaging 9.90 kg/h over that interval. Neither figure is an effluent limit, an authorised loading rate or a finding of compliance.\n\nThis calculation supports closer examination of solids separation during the hydraulic change. It does not prove that the late interval produced most of the solids loss. The composite combines the interval and cannot locate an individual excursion within it. Retain the sampling programme, sampler checks, laboratory result, totaliser readings and interval export so the calculation can be reconstructed.\n\nThe mass estimate becomes unsupported if the sample was actually a grab sample, the composite was not representative, the flow total belongs to a different discharge point, or either record covers a different interval. Do not repair those problems by adding more decimal places.\n\nIf the late rise is continuing, the handover emphasis changes to current hydraulic status and the applicable peak-flow response arrangements. If it has ended, the emphasis may move to delayed blanket movement, recovery trends and sample interpretation. A return of incoming flow to its earlier level does not establish that downstream treatment has recovered.\n\n### Worked example: test the boundary of a solids-retention estimate\n\nA solids-retention estimate can help connect biological condition, wasting and effluent loss. It can also mislead when its numerator and denominator describe different process boundaries. The US EPA: Process Control Manual, Aerobic Biological Wastewater Treatment Facilities is historic United States technical guidance for interpreting activated-sludge observations and tests. Its use here does not replace current facility practice or provide an Ontario operating target.\n\nFor a separate fictional Cedar Reach assessment, the supplied case assumptions are: total aeration volume of 2,400 m³, representative mixed-liquor suspended solids of 3,000 mg/L, measured waste-sludge volume of 180 m³/d at 8,000 mg/L, and measured final-effluent flow of 9,000 m³/d at 20 mg/L suspended solids. These records cover a common daily accounting period. Assume no other solids-loss stream crosses the selected boundary. A contemporaneous clarifier inventory estimate of 1,800 kg is separately supported by the facility's documented estimation method. These are teaching inputs, not authorised values.\n\nCalculate aeration inventory first.\n\n- Aeration liquid volume = 2,400 m³ × 1,000 L/m³ = 2,400,000 L.\n- Aeration solids mass = 2,400,000 L × 3,000 mg/L = 7,200,000,000 mg.\n- Aeration solids mass = 7,200,000,000 mg × 1 kg/1,000,000 mg = 7,200 kg.\n\nCalculate the measured daily solids outputs.\n\n- Waste-sludge volume rate = 180 m³/d × 1,000 L/m³ = 180,000 L/d.\n- Waste-sludge solids output = 180,000 L/d × 8,000 mg/L = 1,440,000,000 mg/d.\n- Waste-sludge solids output = 1,440,000,000 mg/d × 1 kg/1,000,000 mg = 1,440 kg/d.\n- Effluent volume rate = 9,000 m³/d × 1,000 L/m³ = 9,000,000 L/d.\n- Effluent solids output = 9,000,000 L/d × 20 mg/L = 180,000,000 mg/d.\n- Effluent solids output = 180,000,000 mg/d × 1 kg/1,000,000 mg = 180 kg/d.\n- Total measured solids output = 1,440 kg/d + 180 kg/d = 1,620 kg/d.\n\nCalculate two explicitly labelled estimates.\n\n- Aeration-inventory-only index = 7,200 kg ÷ 1,620 kg/d = 4.44 d.\n- Inventory including the supplied clarifier estimate = 7,200 kg + 1,800 kg = 9,000 kg.\n- Selected-boundary solids-retention estimate = 9,000 kg ÷ 1,620 kg/d = 5.56 d.\n- Difference attributable to included inventory = 5.56 d − 4.44 d = 1.12 d.\n\n**Answer:** The aeration-inventory-only index is 4.44 d. Including the supported clarifier inventory gives a selected-boundary estimate of 5.56 d. Neither is a prescribed target. The difference is caused by the accounting boundary, not an actual process improvement.\n\nInternal return activated sludge is not an additional solids loss when it remains inside the selected boundary. Count transfers crossing the boundary, not every pump movement. Keep the concentration basis consistent: do not combine a volatile-solids numerator with total-suspended-solids outputs and label the result comparable.\n\nIf the clarifier inventory is unsupported, retain the aeration-only index under that name and mark the broader estimate unresolved. Do not silently assume the missing inventory is zero. If wasting is supported only by a pump command, the denominator is also unverified. A precise quotient cannot make unverified inputs reliable.\n\nRapidly changing inventories further limit interpretation. This daily estimate is not a direct measurement of every particle's residence time, and it cannot alone establish biological stability. Consider trends, wastewater temperature, process configuration, oxygen conditions and relevant laboratory evidence under the facility's interpretation procedure.\n\nThe US EPA: Nutrient Control Design Manual offers United States technical guidance on biological nutrient removal, chemical phosphorus removal and filtration. It supports examining interactions rather than treating solids retention as an isolated number. For example, a solids-management change may affect biological performance and downstream separation. Those technical relationships do not authorise a particular adjustment or establish Ontario permit limits.\n\n### Write a handover that transfers decisions, not just readings\n\nOrganise the handover around active issues rather than the order in which readings arrived. Each issue should contain its consequence, evidence, working explanation, unresolved alternative, response status, owner and verification trigger. The next operator should be able to identify what remains open without reconstructing your entire shift.\n\nFor the fictional flow example, a defensible entry would state that the late hydraulic rise is confirmed by interval data, while its relationship to solids loss remains unresolved. It would identify the composite's collection interval and explain that it cannot isolate late-period effluent quality. It would reject the “steady flow” summary as inconsistent with the underlying export while retaining the original note.\n\nAssign a specific person or an unambiguous staffed role under the facility's responsibility arrangements. “Next shift to monitor” is not enough. State who accepts the issue, what evidence they will examine, and what event or scheduled review under the applicable procedure will trigger reassessment. A proposed training checkpoint is not a regulatory deadline.\n\nUse completion language carefully. Requested means a request was made. Commanded means a control instruction was issued. Observed running means equipment operation was observed. Verified transfer means appropriate evidence supports movement of the intended material. These are different claims. Record the highest level actually supported, not the outcome everyone expected.\n\nA strong handover also states the condition that would change the decision. For example: if independent effluent evidence confirms deterioration while incoming flow falls, investigate separation performance rather than assuming the hydraulic event is resolved. If instrument verification identifies a failed sensor, revise the diagnosis while retaining evidence of what was believed at the time.\n\nClose the communication loop with an explicit read-back or acknowledgement under facility practice. The receiving operator should restate the principal concern, accepted tasks and unresolved uncertainties. If nobody accepts an outstanding task, it remains unassigned and needs escalation through the applicable responsibility structure.\n\nRetain the calculation worksheet, original exports, sample identifiers, instrument status, action authorisation, execution evidence and subsequent checks. Link them to the handover rather than copying disconnected numbers into multiple records. The record should explain what was known when the decision was made, not merely what became clear afterwards.\n\n### Common errors\n\n- **Averaging interval rates without time weighting.** This gives equal influence to unequal periods. Reconstruct volume over the defined interval before calculating its average rate.\n- **Treating a command as a completed action.** A pump can be commanded without transferring the expected volume. Execution evidence must support the claim retained in the record.\n- **Using the laboratory release time as process time.** The result describes the sampled material and collection interval. Misplacing it can create a false cause-and-effect sequence.\n- **Reporting an aeration-only index as a complete solids-retention estimate.** Omitted inventory changes the boundary. Name the index honestly and disclose missing terms.\n- **Changing several interacting controls without a monitored, authorised plan.** Even if performance improves, the record may not show which change mattered or what caused a new problem.\n- **Closing an issue because the average looks normal.** An average can conceal a peak, and upstream recovery can precede downstream recovery. Closure requires the verification specified for the actual issue.\n\n### What to verify before you act\n\nFor study purposes, identify the documents that would govern the real decision. This lesson does not supply authority to operate equipment, change a process or determine compliance.\n\nConsult the current facility Environmental Compliance Approval and applicable amendments for the sewage works involved. Verify the discharge point, required monitoring, applicable effluent conditions, contingency provisions and any relevant operating restrictions. Do not substitute another plant's approval or a general teaching value. Ontario effluent requirements depend on the receiving-water context and the specific approval.\n\nConsult the current approved operating procedures for peak flows, solids management, abnormal conditions, equipment changes and escalation. Check who may authorise the contemplated response, who is responsible for the issue and which verification demonstrates completion. Confirm operator assignments and operating-record expectations using current facility arrangements and the Ontario: Licensing guide for wastewater operators.\n\nConsult the sampling plan, analytical records and instrument-verification records. Establish whether the sample represents the calculation interval and location, whether the result is final or qualified, and whether instrument faults or maintenance affect interpretation. Review clock alignment where historian, laboratory and manual records are combined.\n\nConsult the facility's calculation procedure and current configuration record. Confirm active volumes, isolated equipment, solids-accounting boundaries, wasting measurement methods and any approved basis for clarifier inventory estimates. A worksheet retained from a previous configuration may be internally consistent but wrong for the current plant.\n\nFinally, verify the open-action register and incoming operator's acceptance. The handover is defensible when each material uncertainty has an owner, each completed claim has evidence, and each decision states what would cause reassessment. An unresolved condition is acceptable as an honest record. An unsupported assurance is not.",
      "evidence": "### Fictional worked scenario: unresolved wasting during a flow rise\n\nThe facility, operators, records and readings below are fictional. All numerical values are supplied case assumptions for this non-credit training exercise, not authorised values or operating criteria.\n\nAt fictional Willow Channel, incoming operator Priya receives a note from outgoing operator Marc: “Waste transfer complete; flow steady.” The retained records show:\n\n- Influent averaged 300 m³/h for 5 h, then 750 m³/h for 3 h.\n- A control log records a command intended to transfer 100 m³ of waste sludge.\n- A dedicated, verified waste-sludge totaliser increased from 12,460 m³ to 12,520 m³ during the complete transfer window, with no reset or rollover.\n- A representative transfer-composite result is 7,000 mg/L suspended solids.\n- The final-effluent laboratory result released during handover belongs to the previous collection period.\n\nCalculate the flow picture:\n\n- Initial volume = 300 m³/h × 5 h = 1,500 m³.\n- Later volume = 750 m³/h × 3 h = 2,250 m³.\n- Total volume = 1,500 m³ + 2,250 m³ = 3,750 m³.\n- Total duration = 5 h + 3 h = 8 h.\n- Average flow = 3,750 m³ ÷ 8 h = 468.75 m³/h.\n\nCalculate the supported solids transfer:\n\n- Measured transfer = 12,520 m³ − 12,460 m³ = 60 m³.\n- Transfer volume = 60 m³ × 1,000 L/m³ = 60,000 L.\n- Transferred solids = 60,000 L × 7,000 mg/L = 420,000,000 mg.\n- Transferred solids = 420,000,000 mg × 1 kg/1,000,000 mg = 420 kg.\n\n**Answer:** The evidence supports 60 m³ and 420 kg transferred, not completion of the commanded 100 m³. Flow was not steady. The average conceals the later increase.\n\nPriya rejects both unsupported assurances while preserving Marc's original note. She accepts ownership of current hydraulic assessment under the facility procedure. Marc accepts the transfer-record discrepancy for investigation. Closure requires reconciled execution evidence, not another command-log entry. The earlier-period laboratory result cannot verify present effluent recovery. Current evidence must be assessed under the sampling and abnormal-condition procedures before that issue can be closed.",
      "assignment": "Prepare an 800–1,200-word operational case file: evidence timeline, calculation appendix using M8 and M10, ranked first-hour actions, two competing explanations, approval requests, stopping/escalation conditions and next-shift handover. Distinguish requests from completed actions. Update your interpretation for M15 without declaring the event closed. Discuss the case with the instructor, revise your submission and complete the final assessment and evaluation.",
      "rubric": [
        "Uses the new verified RAS and DO evidence accurately.",
        "Includes correct SRT, F/M and sidestream calculations with limits.",
        "Assigns owners and verifiable next steps without unauthorized operating commands.",
        "Does not equate falling flow with restored biological performance."
      ],
      "facilitatorGuide": "Accept a range of priorities if the learner explains the risk and follows the fictional authority boundary. Expected calculations: SRT 13.33 d simplified, F/M0.30, centrate 96 kgN/day and 24 kg/hour current return. RAS delivery discrepancy is now confirmed; maintenance completion is not. Portable DO supports the local reading but not every basin zone. Yesterday's ammonia cannot establish today's condition. M15 reduces one hydraulic stress but blanket and biological recovery remain unresolved. Return any case that declares compliance, approves bypassing, counts a maintenance request as repair, or omits the next owner. Allocate the last module assessment block to the final and evaluation as shown in the delivery plan.",
      "activities": [
        {
          "kind": "lesson",
          "minutes": 15,
          "instruction": "Study the lesson and reconstruct its worked example without looking at the solution."
        },
        {
          "kind": "reading",
          "minutes": 10,
          "instruction": "Read the indicated source sections. Record the section used and one limitation on applying it to this case."
        },
        {
          "kind": "exercise",
          "minutes": 30,
          "instruction": "Analyse the supplied evidence, complete the written assignment and check units, timestamps and assumptions."
        },
        {
          "kind": "exercise",
          "minutes": 10,
          "instruction": "Compare one decision with an alternative interpretation, then self-check it against the case evidence and exercise feedback. Optional notes can capture your reasoning; count only active work."
        },
        {
          "kind": "assessment",
          "minutes": 35,
          "instruction": "Complete the module checks and final assessment; the course evaluation is optional. Review the automatic case feedback to address remaining questions."
        }
      ],
      "sourceIds": [
        "wwroles",
        "biological",
        "nutrients"
      ],
      "checks": [
        {
          "id": "ceu-wastewater-treatment-process-control-virtual-shift-c1",
          "objective": "virtual-shift",
          "prompt": "Fictional training case: a laboratory releases a final-effluent result during the current shift, but the sample was collected during the previous shift. Where should the evidence register place the result?",
          "choices": [
            "Under the collection interval, with release time and laboratory status also retained.",
            "Under the current process trend, with its original collection interval marked secondary.",
            "Under the release shift, with collection details retained in the laboratory file alone.",
            "Under both shifts as separate results, with each counted as independent evidence."
          ],
          "correctIndex": 0,
          "explanation": "The collection interval identifies the process condition represented. Release time explains when the information became available, not when the water passed through the plant. Source: supplied module, 'Make an evidence register that exposes conflicts'. This entire assessment is study and training material for a non-credit pilot, not operating or compliance instruction. All scenario facilities, operators, records and readings are fictional."
        },
        {
          "id": "ceu-wastewater-treatment-process-control-virtual-shift-c2",
          "objective": "virtual-shift",
          "prompt": "Fictional training case: an online aeration reading changes sharply while an independent check and mixing observations remain stable. Which evidence approach best supports the training assessment?",
          "choices": [
            "Accept the online change because continuous measurements capture events that spot checks miss.",
            "Record the conflict and use the applicable verification procedure before attributing a cause.",
            "Prefer the independent check and archive the online change as confirmed instrument failure.",
            "Average the conflicting readings and treat the combined value as the representative condition."
          ],
          "correctIndex": 1,
          "explanation": "The conflicting evidence calls for instrument verification and explicit uncertainty. Continuous measurement can reveal dynamics, but automation alone does not establish validity. Source: supplied module, 'Make an evidence register that exposes conflicts'."
        },
        {
          "id": "ceu-wastewater-treatment-process-control-virtual-shift-c3",
          "objective": "virtual-shift",
          "prompt": "Fictional training case: a clarifier blanket spot observation differs from repeated observations made elsewhere in the same clarifier. What should the evidence register preserve?",
          "choices": [
            "A combined average alone, because aggregation removes differences between observation locations.",
            "The latest spot observation alone, because its timing gives it priority over the earlier records.",
            "Each observation with its location, method and time, while comparability remains under review.",
            "The repeated observations alone, because their agreement establishes the representative blanket."
          ],
          "correctIndex": 2,
          "explanation": "Location, method and time are needed to decide whether observations are comparable. Repetition can strengthen evidence, but it does not justify deleting a conflicting observation. Source: supplied module, 'Make an evidence register that exposes conflicts'."
        },
        {
          "id": "ceu-wastewater-treatment-process-control-virtual-shift-c4",
          "objective": "virtual-shift",
          "prompt": "Fictional training case: incoming flow has returned to its earlier pattern after a hydraulic surge. Which statement best describes what remains uncertain?",
          "choices": [
            "The effluent condition is restored because reduced incoming flow immediately reduces solids loss.",
            "Biological treatment has recovered because the collection-system loading has already stabilised.",
            "The hydraulic disturbance is resolved because incoming flow is the earliest available indicator.",
            "Downstream recovery remains uncertain until blanket, effluent and related trends are examined."
          ],
          "correctIndex": 3,
          "explanation": "A return of incoming flow does not establish downstream recovery. Blanket movement and effluent deterioration can lag the hydraulic event. Source: supplied module, 'Worked example: reconcile a flow peak and its solids consequence'."
        },
        {
          "id": "ceu-wastewater-treatment-process-control-virtual-shift-c5",
          "objective": "virtual-shift",
          "prompt": "Fictional training case: an Ontario sewage-works study group finds a general effluent figure in a US EPA technical reference. Which interpretation belongs in its training notes?",
          "choices": [
            "Use the US material as technical context and the facility ECA for its specific requirements.",
            "Use the US figure as the default unless the receiving water has a documented sensitive use.",
            "Use the US figure as the requirement when the plant treats a comparable municipal wastewater.",
            "Use the US figure provisionally until the next routine review of the facility approval is complete."
          ],
          "correctIndex": 0,
          "explanation": "US EPA municipal wastewater material provides United States technical guidance, not Ontario law. Ontario sewage works follow their own Environmental Compliance Approval, and receiving-water-based effluent requirements can be more stringent than a general figure. A similar treatment process does not make a US figure applicable. Sources identified in the supplied module: US EPA, 'Municipal wastewater', and the facility-specific Ontario ECA framework."
        },
        {
          "id": "ceu-wastewater-treatment-process-control-virtual-shift-c6",
          "objective": "virtual-shift",
          "prompt": "Fictional training case: a representative flow-proportional effluent composite spans both an earlier stable period and a later hydraulic surge. What can that composite alone establish about solids loss?",
          "choices": [
            "It identifies the surge as the cause of the solids loss without needing separate time-resolved evidence.",
            "It represents the sampled interval but may not locate an individual solids-loss excursion within it.",
            "It assigns the highest solids loss to the surge because that period contributed increased flow.",
            "It establishes that solids loss stayed uniform across each part of the composite collection interval."
          ],
          "correctIndex": 1,
          "explanation": "A composite combines evidence across its collection interval. It cannot by itself locate an excursion or prove that the surge caused most of the loss. Source: supplied module, 'Worked example: reconcile a flow peak and its solids consequence'."
        }
      ]
    }
  ],
  "finalAssessment": [
    {
      "id": "ceu-wastewater-treatment-process-control-process-map-f1",
      "objective": "process-map",
      "prompt": "Fictional study assumptions: a meter downstream of the sole internal return records 9,000 m³/day at 240 mg/L total COD. The return is 1,000 m³/day at 600 mg/L. Measurements are matched and representative. What collection-system COD load entered upstream of the return?",
      "choices": [
        "A calculated COD load of 1,560 kg/day.",
        "A resulting COD load of 1,920 kg/day.",
        "A total calculated COD load of 2,760 kg/day.",
        "A COD load of 2,160 kg/day."
      ],
      "correctIndex": 0,
      "explanation": "Applying the supplied module's boundary and mass-loading principles, mixed-feed mass is 9,000 × 240 × 0.001 = 2,160 kg/day. Return mass is 600 kg/day, leaving 1,560 kg/day from the collection system. The 1,920 kg/day distractor incorrectly pairs upstream flow with downstream mixed concentration."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-process-map-f2",
      "objective": "process-map",
      "prompt": "Fictional study assumptions: two equal-duration intervals cover a full day. Inlet volumes are 2,000 m³ at 100 mg/L total COD and 1,000 m³ at 400 mg/L. Each concentration represents its interval's volume at the same boundary. What is the day's COD mass?",
      "choices": [
        "The total COD mass for the complete day is 900 kg.",
        "The day's calculated COD mass is 600 kg.",
        "The day's COD mass is 750 kg.",
        "The calculated COD mass for the day is 300 kg."
      ],
      "correctIndex": 1,
      "explanation": "The supplied module recommends adding interval masses when suitable data exist. The masses are 2,000 × 100 × 0.001 = 200 kg and 1,000 × 400 × 0.001 = 400 kg, totalling 600 kg. The 750 kg distractor uses an unweighted concentration average despite unequal volumes."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-process-map-f3",
      "objective": "process-map",
      "prompt": "A fictional training map encloses aeration and secondary clarification but excludes sludge processing. Return activated sludge goes from clarification to aeration; waste sludge goes to sludge processing. Which pair correctly classifies these routes?",
      "choices": [
        "Both sludge streams cross outward because both leave the secondary clarifier.",
        "Both sludge streams remain internal because their destinations are within the works.",
        "Return sludge is internal circulation; waste sludge crosses the boundary outward.",
        "Return sludge crosses inward; waste sludge is circulation within the boundary."
      ],
      "correctIndex": 2,
      "explanation": "Under the supplied module's control-boundary approach, return sludge stays within the combined aeration and clarification boundary, while waste sludge leaves it. The whole-works distractor uses a different boundary from the one specified."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-process-map-f4",
      "objective": "process-map",
      "prompt": "In a fictional study audit, dry-weather and wet-weather records have matched flows, sampling intervals and inlet locations. The dry-weather result is total COD; the wet-weather result is soluble COD. What conclusion is supported?",
      "choices": [
        "The comparison proves removal of particulate COD between the two weather conditions.",
        "The comparison is valid because COD results share the same concentration units.",
        "The comparison becomes valid after dividing each concentration by its daily flow.",
        "The comparison needs compatible COD fractions before interpreting a load change."
      ],
      "correctIndex": 3,
      "explanation": "The supplied module's analytical-basis field requires compatible constituents and fractions. Total and soluble COD do not measure the same material. Sharing concentration units does not repair that mismatch, even when locations and intervals agree."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-process-map-f5",
      "objective": "process-map",
      "prompt": "A fictional study finds unchanged daily total COD load, but the flow trend now has a sharper peak. A learner concludes that clarification risk and biological oxygen demand are unchanged. Which review best tests both parts of that conclusion?",
      "choices": [
        "Review short-interval flow and evidence on COD biodegradability and delivery timing.",
        "Review peak concentration alone and infer hydraulic risk from the daily COD mass.",
        "Review daily total COD again and use its unchanged value to dismiss both process concerns.",
        "Review daily average flow and treat total COD as a direct oxygen-demand measurement."
      ],
      "correctIndex": 0,
      "explanation": "The supplied module's dilution example separates daily mass, short hydraulic peaks and biological demand. Short-interval flow informs the hydraulic question, while biodegradable fraction and timing inform the biological question. Total COD is not a direct aeration requirement."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-monitoring-f1",
      "objective": "monitoring",
      "prompt": "Fictional practice assumptions: matched, representative suspended-solids data are influent 200 mg/L at 8,000 m³/d and effluent 20 mg/L at 6,000 m³/d. The boundary review explains the flow difference. What is the estimated same-period liquid-stream mass reduction?",
      "choices": [
        "About 90.0% less.",
        "Reduction of 92.5%.",
        "A reduction of 67.5%.",
        "A decrease of 7.5%."
      ],
      "correctIndex": 1,
      "explanation": "Using the supplied module's load method, the assumed incoming load is 1,600 kg/d and outgoing load is 120 kg/d. Reduction is (1,600 − 120) ÷ 1,600 × 100 = 92.5%. The tempting 90.0% answer uses concentrations alone and ignores the unequal flows. These are fictional calculation assumptions, not authorised values."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-monitoring-f2",
      "objective": "monitoring",
      "prompt": "Fictional practice assumptions: two intervals cover the entire selected period. Representative suspended-solids concentrations and matching volumes are 40 mg/L with 300 m³, then 100 mg/L with 900 m³. What is the estimated total period mass?",
      "choices": [
        "About 84 kg in total.",
        "An estimated total of 66 kg.",
        "A total mass of 102 kg.",
        "Approximately 90 kg."
      ],
      "correctIndex": 2,
      "explanation": "The supplied module's interval method gives 40 × 300 × 0.001 = 12 kg and 100 × 900 × 0.001 = 90 kg, totalling 102 kg. The 84 kg distractor multiplies the arithmetic mean concentration by total volume, incorrectly giving unequal volumes equal weight."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-monitoring-f3",
      "objective": "monitoring",
      "prompt": "Fictional training records: a verified flow-proportional composite runs from 06:00 to 06:00. Daily meter totals run midnight to midnight, but verified interval volumes cover the collection window. Which approach best supports the sample's period mass estimate?",
      "choices": [
        "Use the first midnight total and document that its date matches the composite start.",
        "Average the two midnight totals and retain that average as a reconstructed collection volume.",
        "Use the daily volume corresponding to laboratory receipt and retain the receipt record.",
        "Sum the matching interval volumes and retain links to the composite and meter records."
      ],
      "correctIndex": 3,
      "explanation": "The supplied module's matching section supports extracting interval volumes that actually match the collection window, with traceable records. Averaging adjacent daily totals may seem reasonable, but it does not establish the volume passing during the sampled hours."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-monitoring-f4",
      "objective": "monitoring",
      "prompt": "Fictional training case: an influent loading pulse occurs during a matched influent and effluent sampling period. Tanks mix wastewater, and no parcel-tracking basis is established. What interpretation best fits a calculated positive liquid-stream mass reduction?",
      "choices": [
        "Report a same-period mass comparison and qualify it for mixing, storage and differing loading histories.",
        "Report pulse-specific removal because matching clock periods establish matching wastewater parcels.",
        "Treat the missing liquid-stream mass as destruction because both sampled streams have verified records.",
        "Shift the effluent result by nominal retention time and report the revised value as parcel-specific removal."
      ],
      "correctIndex": 0,
      "explanation": "The supplied module's hydraulic discussion states that matching clock periods does not establish matching parcels. The result can describe a same-period comparison, with qualifications. A nominal retention-time shift alone does not resolve mixing or establish pulse-specific treatment performance."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-monitoring-f5",
      "objective": "monitoring",
      "prompt": "Fictional practice assumptions: matched representative samples have influent suspended solids of 10 mg/L and effluent <1 mg/L; each period volume is 1,000 m³. Treat these as exact teaching bounds and concentration as non-negative. Which mass-reduction range follows?",
      "choices": [
        "Exactly 90%, taking the reporting limit as measured.",
        "More than 90% and up to 100%, retaining the bound.",
        "Exactly 100%, substituting zero for the qualified effluent result.",
        "From 90% to 100%, with both endpoints included."
      ],
      "correctIndex": 1,
      "explanation": "Applying the supplied module's load calculation and qualifier principles, incoming mass is 10 kg and outgoing mass is at least zero but less than 1 kg. Reduction is therefore greater than 90% and no greater than 100%. Including 90% treats the strict reporting bound as attainable. This teaching range is not a laboratory uncertainty interval."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-biological-f1",
      "objective": "biological",
      "prompt": "Fictional teaching assumptions, not authorised values: comparable matched undiluted tests give earlier settled volume 400 mL/L with MLSS 4,000 mg/L, and later 450 mL/L with MLSS 3,000 mg/L. What change in SVI is supported?",
      "choices": [
        "SVI rises by 50%; the increase establishes filamentous bulking as the principal mechanism.",
        "SVI rises by 12.5%; the settled-volume increase alone establishes the index change.",
        "SVI rises by 50%; the increase supports investigation without identifying its cause.",
        "SVI falls by 25%; the lower MLSS reduces the settled volume carried per gram of solids."
      ],
      "correctIndex": 2,
      "explanation": "Earlier SVI is 400 ÷ 4 = 100 mL/g. Later SVI is 450 ÷ 3 = 150 mL/g. The relative increase is (150 − 100) ÷ 100 × 100% = 50%. The 12.5% distractor considers only settled volume and ignores changing MLSS. Neither the index nor its change diagnoses filamentous bulking."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-biological-f2",
      "objective": "biological",
      "prompt": "Fictional teaching assumptions, not authorised values: an undiluted test on sample B gives 420 mL/L. Matched MLSS is 2,800 mg/L. After diversion, sample C has MLSS 3,500 mg/L. Both laboratory results arrive together. Which SVI entry is defensible?",
      "choices": [
        "Record 150 mL/g for current conditions, treating laboratory arrival as the process timestamp.",
        "Record 120 mL/g for sample B, using the later MLSS to represent the current process.",
        "Record 133 mL/g for sample B, averaging both MLSS results to reduce sampling variability.",
        "Record 150 mL/g for sample B, retaining its matched measurements and collection identity."
      ],
      "correctIndex": 3,
      "explanation": "Sample B gives 420 ÷ 2.8 = 150 mL/g. The entry must retain B's identity and collection time. Using sample C produces 120 mL/g but mixes inventories separated by a diversion. A shared laboratory reporting time does not make the underlying samples time-matched."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-biological-f3",
      "objective": "biological",
      "prompt": "In a fictional storm review, total flow rises, one train receives a larger share, comparable bench settling is unchanged, and effluent ammonia rises. Oxygen data come only from the outlet. Which conclusion best integrates the evidence?",
      "choices": [
        "Local hydraulic stress is supported; the ammonia cause needs broader biological and oxygen evidence.",
        "The ammonia rise establishes basin-wide oxygen deficiency; the changed flow split is secondary.",
        "Unchanged bench settling rules out clarification stress; the ammonia rise establishes inhibition.",
        "Rainfall identifies hydraulic stress as the sole cause; the ammonia result adds no separate evidence."
      ],
      "correctIndex": 0,
      "explanation": "Higher total flow and a larger train share support local hydraulic stress. Unchanged bench settling does not reproduce full-scale hydraulics. Rising ammonia requires separate biological investigation, and outlet-only oxygen data cannot diagnose basin-wide deficiency. US EPA: Municipal wastewater provides technical background on peak flows, not Ontario law."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-biological-f4",
      "objective": "biological",
      "prompt": "A fictional clarifier blanket rises after a RAS command increases. The pump status says running, measured RAS flow is unavailable, and incoming flow is near its recent peak. Which evidence-review approach is best supported?",
      "choices": [
        "Treat the higher command as verified withdrawal, then attribute the remaining rise to settling.",
        "Verify actual RAS flow and destination, then assess solids withdrawal alongside recycle burden.",
        "Treat running status as adequate withdrawal, then investigate biological settling changes alone.",
        "Use the rising blanket to infer low RAS flow, then disregard the command and recent incoming peak."
      ],
      "correctIndex": 1,
      "explanation": "A command and running status do not establish actual flow or discharge destination. Verified RAS evidence helps distinguish inadequate withdrawal from increased recycle burden. Inferring flow solely from the blanket reverses the evidence relationship and neglects other mechanisms. This is an evidence-review exercise, not an instruction to change RAS."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-biological-f5",
      "objective": "biological",
      "prompt": "Fictional teaching assumptions, not authorised values: comparable matched tests change from 330 mL/L at MLSS 3,000 mg/L to 300 mL/L at 4,000 mg/L. Later supernatant contains fine solids and matched effluent solids rise. Which assessment is supported?",
      "choices": [
        "SVI falls to 75 mL/g, proving the effluent sample may not represent the same clarification period.",
        "SVI falls to 75 mL/g, demonstrating improved overall solids capture despite the effluent result.",
        "SVI falls to 75 mL/g, but fine solids and effluent evidence prevent a better-capture conclusion.",
        "SVI falls to 100 mL/g, because the earlier MLSS remains the reference for the later comparison."
      ],
      "correctIndex": 2,
      "explanation": "Earlier SVI is 330 ÷ 3 = 110 mL/g; later SVI is 300 ÷ 4 = 75 mL/g. A lower index does not guarantee better effluent quality because fine dispersed solids can remain above a compact layer. Reusing earlier MLSS gives 100 mL/g but discards the matched later concentration."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-solids-age-f1",
      "objective": "solids-age",
      "prompt": "Fictional training case. Supplied TSS assumptions: reactor 1,500 m³ at 3,000 mg/L; clarifier inventory 1,500 kg; waste loss 500 kg/d; effluent loss 100 kg/d; internal RAS transfer 6,000 kg/d. What is the reactor-plus-clarifier SRT?",
      "choices": [
        "0.91 d using RAS among external losses.",
        "7.50 d using the reactor inventory.",
        "12.00 d using waste as the single external loss.",
        "10.00 d using both external solids losses."
      ],
      "correctIndex": 3,
      "explanation": "Reactor inventory = 1,500 × 3,000 × 0.001 = 4,500 kg. Total inventory = 6,000 kg and external losses = 600 kg/d, giving 10.00 d. The 7.50 d option omits clarifier inventory; RAS is internal. Source: the supplied module's whole-system inventory and loss method."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-solids-age-f2",
      "objective": "solids-age",
      "prompt": "Fictional training case. Supplied daily TSS assumptions: wasting events discharge 80 m³ at 4,000 mg/L and 20 m³ at 10,000 mg/L; effluent loss is 80 kg/d; system inventory is 4,200 kg. These are the only external losses. Which loss and SRT pair is consistent?",
      "choices": [
        "600 kg TSS/d and 7.00 d, from interval masses.",
        "520 kg TSS/d and 8.08 d, from wasted solids.",
        "1,080 kg TSS/d and 3.89 d, from the last concentration.",
        "780 kg TSS/d and 5.38 d, from mean concentration."
      ],
      "correctIndex": 0,
      "explanation": "Waste masses are 320 kg and 200 kg. Adding 80 kg of daily effluent loss gives 600 kg/d, so SRT = 4,200/600 = 7.00 d. The 780 kg/d option uses an unweighted concentration average despite unequal event volumes. Source: the supplied module's interval-load method."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-solids-age-f3",
      "objective": "solids-age",
      "prompt": "Fictional training case. Supplied assumptions: reactor volume 1,200 m³; forward feed 4,800 m³/d; internal RAS 2,400 m³/d; system TSS inventory 6,000 kg; external TSS losses 750 kg/d. Define HRT as reactor volume/forward feed. Which HRT and SRT pair follows?",
      "choices": [
        "HRT = 6.00 d; SRT = 8.00 d, using hours as days.",
        "HRT = 0.25 d; SRT = 8.00 d, on the stated bases.",
        "HRT = 0.167 d; SRT = 8.00 d, counting RAS with feed.",
        "HRT = 8.00 d; SRT = 0.25 d, with the ratios reversed."
      ],
      "correctIndex": 1,
      "explanation": "HRT = 1,200/4,800 = 0.25 d, while SRT = 6,000/750 = 8.00 d. Adding RAS to the hydraulic denominator contradicts the supplied HRT convention. Also, 0.25 d equals 6 hours, not 6 d. Source: the supplied module's distinction between hydraulic and solids accounting."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-solids-age-f4",
      "objective": "solids-age",
      "prompt": "Fictional training review. Supplied same-day TSS records: worksheet A uses 4,800 kg aeration inventory; B adds 1,800 kg clarifier inventory. Both use 600 kg/d external losses. A reports 8 d and B reports 11 d. Which conclusion is supported?",
      "choices": [
        "The lower estimate is necessarily the correct whole-system result.",
        "The estimates can be averaged to obtain a more representative whole-system SRT.",
        "The estimates use different inventory conventions and need clear labels.",
        "The higher estimate proves the actual solids retention increased that day."
      ],
      "correctIndex": 2,
      "explanation": "Both ratios are arithmetically consistent, but A is aeration-inventory-based and B includes clarification. Their difference does not demonstrate a process change. Averaging them conceals the boundary difference. Source: supplied module, 'Define the boundary and the solids basis'."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-solids-age-f5",
      "objective": "solids-age",
      "prompt": "Fictional training case. Supplied assumptions: aeration volume 2,000 m³, MLVSS 2,100 mg/L, MLSS 3,500 mg/L; matching post-primary feed 6,000 m³/d at 140 mg/L BOD. No other feed enters. Define F/M as incoming BOD load/aeration MLVSS inventory. What is F/M?",
      "choices": [
        "0.067 kg BOD/(kg MLVSS·d), dividing the concentrations alone.",
        "0.12 kg BOD/(kg MLVSS·d), using total suspended-solids inventory.",
        "5.00 kg BOD/(kg MLVSS·d), reversing the stated ratio.",
        "0.20 kg BOD/(kg MLVSS·d), using load divided by inventory."
      ],
      "correctIndex": 3,
      "explanation": "BOD load = 6,000 × 140 × 0.001 = 840 kg/d. MLVSS inventory = 2,000 × 2,100 × 0.001 = 4,200 kg. F/M = 840/4,200 = 0.20 kg BOD/(kg MLVSS·d). Using MLSS produces 0.12 on the wrong denominator basis. Source: the supplied module's stated F/M convention."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-nutrients-solids-f1",
      "objective": "nutrients-solids",
      "prompt": "Fictional training case. Supplied assumptions: a return delivers 30 m³ at 400 mg ammonia-N/L, then 70 m³ at 800 mg ammonia-N/L. Each concentration represents its interval's volume. What internal return load crosses the boundary?",
      "choices": [
        "68 kg ammonia-N for the measured return.",
        "80 kg ammonia-N across the measured return.",
        "52 kg ammonia-N for this return.",
        "60 kg ammonia-N for the entire measured return."
      ],
      "correctIndex": 0,
      "explanation": "Calculate matched interval masses: 30 × 400 ÷ 1,000 = 12 kg N and 70 × 800 ÷ 1,000 = 56 kg N, totalling 68 kg N. The tempting 60 kg answer uses a simple concentration average, ignoring that the stronger interval carries more volume. This follows the module's matched-interval method."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-nutrients-solids-f2",
      "objective": "nutrients-solids",
      "prompt": "Fictional training case. Supplied assumptions: a complete downstream record already includes the return and gives 240 kg ammonia-N/day. The internal return contributes 40 kg ammonia-N/day over that same day. What are the combined load and the return's share of it?",
      "choices": [
        "280 kg N/day combined; return share 14.3%.",
        "240 kg N/day combined; return share is 16.7%.",
        "200 kg N/day combined; return share equals 20.0%.",
        "240 kg N/day combined; return share 20.0%."
      ],
      "correctIndex": 1,
      "explanation": "The downstream record already represents the combined load. The return share is 40 ÷ 240 × 100 = 16.7%, rounded. Adding the return again produces the tempting 280 kg N/day answer but double-counts it. The module requires an explicit boundary and percentage denominator."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-nutrients-solids-f3",
      "objective": "nutrients-solids",
      "prompt": "Fictional training case. Supplied assumptions: 120 m³ enters storage uniformly over 4 h; uniform return spans 8 h from inflow start. Initial event accumulation is zero, with no other flows. Space is 70 m³, including a 15 m³ unavailable reserve. Which assessment is correct?",
      "choices": [
        "Peak accumulation is 120 m³; usable storage capacity is exceeded by 65 m³.",
        "Peak accumulation is 15 m³; usable storage has 40 m³ left.",
        "Peak accumulation is 60 m³; usable space is short by 5 m³.",
        "Peak accumulation is 60 m³; available storage has 10 m³ left."
      ],
      "correctIndex": 2,
      "explanation": "Inflow is 120 ÷ 4 = 30 m³/h and return is 120 ÷ 8 = 15 m³/h. Peak accumulation is (30 − 15) × 4 = 60 m³. Usable space is 70 − 15 = 55 m³, leaving a 5 m³ shortfall. Comparing with all 70 m³ incorrectly uses the unavailable case reserve. These are supplied practice assumptions, not storage criteria."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-nutrients-solids-f4",
      "objective": "nutrients-solids",
      "prompt": "Fictional study case. A proposed longer return schedule lowers its average ammonia loading rate while running but preserves daily mass. It also moves part of the return into a carbon-poor, high-flow period. Which assessment best addresses the treatment train?",
      "choices": [
        "The longer schedule establishes reduced oxygen demand for treating the same ammonia mass.",
        "The lower running load establishes improved nitrogen removal across the full treatment train.",
        "The unchanged daily mass establishes unchanged biological and hydraulic effects.",
        "The lower running load must be weighed against carbon availability and hydraulic stress."
      ],
      "correctIndex": 3,
      "explanation": "The module separates daily mass, delivery rate and receiving-process capacity. A lower running rate can ease one burden while poor carbon availability impairs denitrification and high flow increases hydraulic stress. Unchanged daily mass does not establish unchanged process effects, and spreading the mass does not itself remove its oxygen demand."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-nutrients-solids-f5",
      "objective": "nutrients-solids",
      "prompt": "In a fictional training case, a coagulant increase is followed by lower dissolved phosphorus before filtration, greater solids delivery to filters and faster headloss growth. Which interpretation best connects these observations?",
      "choices": [
        "More phosphorus may enter chemical sludge, increasing downstream solids duty.",
        "Less dissolved phosphorus proves total phosphorus has fallen at the final outlet.",
        "Rising filter headloss confirms that biological phosphorus uptake has increased.",
        "Extra coagulant removes phosphorus without changing the solids inventory."
      ],
      "correctIndex": 0,
      "explanation": "Chemical phosphorus removal transfers phosphorus into solids that require separation and handling. Greater solids delivery can increase filter headloss. Lower dissolved phosphorus alone does not prove lower final total phosphorus because particulate phosphorus may remain. This process relationship comes from the US EPA Nutrient Control Design Manual, United States technical guidance rather than Ontario law."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-virtual-shift-f1",
      "objective": "virtual-shift",
      "prompt": "Fictional training case, supplied assumptions only: validated influent flow averages 300 m³/h for 3 h, then 900 m³/h for 1 h. Which handover summary correctly gives the shift-average flow and the final interval's share of volume?",
      "choices": [
        "Report 600 m³/h and 50%; flag the late rise.",
        "Report 450 m³/h and 50%; retain the late-rise warning.",
        "Report 450 m³/h and 25%; describe volume as evenly distributed.",
        "Report 600 m³/h and 75%; identify the late interval as dominant."
      ],
      "correctIndex": 1,
      "explanation": "The supplied case gives volumes of 300 × 3 = 900 m³ and 900 × 1 = 900 m³. Total volume is 1,800 m³, so the time-weighted average is 450 m³/h and the final interval contributes 50%. Averaging the displayed rates gives 600 m³/h but ignores unequal durations. These are case estimates, not authorised values. Source: supplied module, flow-peak worked example."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-virtual-shift-f2",
      "objective": "virtual-shift",
      "prompt": "Fictional training case, supplied assumptions only: a representative flow-proportional effluent composite is 16 mg/L suspended solids. A verified effluent totaliser at the same point records 2,500 m³ over the same 5 h. Which mass and interval-average discharge rate belong in the handover?",
      "choices": [
        "Estimate 20 kg and 4 kg/h; retain the matched records.",
        "Estimate 400 kg and 80 kg/h; retain the matched source records.",
        "Estimate 40 kg and 8 kg/h; retain the matched source records.",
        "Estimate 40 kg and 16 kg/h; retain the matched source records."
      ],
      "correctIndex": 2,
      "explanation": "Using the supplied assumptions, mass is 16 × 2,500 ÷ 1,000 = 40 kg. Dividing by the matched 5 h gives 8 kg/h. The 400 kg option introduces a conversion error. Neither estimate is an effluent limit, authorised loading rate or compliance finding. Source: supplied module, flow-peak and solids-consequence worked example."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-virtual-shift-f3",
      "objective": "virtual-shift",
      "prompt": "Fictional training case: a rising wet well has an unconfirmed containment concern. The case's approved procedure calls for immediate assessment of that concern. An earlier effluent result is stable, and a routine mass calculation is unfinished. Which priority rationale is strongest?",
      "choices": [
        "Finish the mass calculation, then compare its outcome with the earlier stable effluent result.",
        "Wait for confirmed containment loss, then start the response described in the case procedure.",
        "Use the stable effluent result to rank routine calculations ahead of the uncertain wet-well concern.",
        "Follow the case response procedure, assign corroboration and retain the earlier result with its interval."
      ],
      "correctIndex": 3,
      "explanation": "Potential containment consequences and available response time justify following the applicable case procedure without waiting for a routine calculation. Corroboration should address uncertainty, while the earlier result remains linked to its own interval. Waiting for confirmed loss confuses uncertainty with low consequence. Source: supplied module, 'Build the shift picture before choosing a response'."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-virtual-shift-f4",
      "objective": "virtual-shift",
      "prompt": "Fictional training case: a waste-sludge pump command is logged as complete, its volume signal is unavailable, and a destination-level rise could have another source. The outgoing note says 'transfer verified'. Which revision is most defensible?",
      "choices": [
        "Mark transfer unverified, preserve the note and assign an owner to obtain execution evidence.",
        "Mark transfer failed, retain the unavailable volume signal and schedule the transfer to be repeated.",
        "Keep verified status, substitute the destination trend and close the missing-volume investigation.",
        "Keep verified status, attach the pump command and ask the next shift to inspect the volume signal."
      ],
      "correctIndex": 0,
      "explanation": "A command does not prove execution, and an ambiguous destination trend does not resolve the missing evidence. Preserve the original note and add the revised interpretation through the facility's record-control process. Calling the transfer failed would also exceed the evidence. Source: supplied module, evidence-register template and record-preservation discussion."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-virtual-shift-f5",
      "objective": "virtual-shift",
      "prompt": "Fictional training case: Mira accepts an open clarifier review within her authorised scope. The handover names a review trigger but says only 'check recovery'. Which addition best makes verification and closure defensible?",
      "choices": [
        "Specify that completion of the assigned inspection is sufficient to establish recovery without documenting findings.",
        "Specify the records to compare and require a documented recovery assessment before closure.",
        "Specify that acknowledgement of the task is sufficient evidence to close the recovery review.",
        "Specify that the next routine summary will automatically replace the open recovery review."
      ],
      "correctIndex": 1,
      "explanation": "The owner, acceptance, scope and trigger are already present. The remaining gap is evidence showing what was checked and what conclusion supports closure. Acknowledgement establishes ownership, not recovery. Source: supplied module, outstanding-task evidence-register entry and downstream-recovery discussion."
    }
  ],
  "sources": [
    {
      "id": "ww",
      "title": "US EPA: Municipal wastewater",
      "url": "https://www.epa.gov/npdes/municipal-wastewater",
      "section": "Primer for municipal treatment, collection systems and peak flows",
      "jurisdiction": "US process guidance; not Ontario legal requirements",
      "accessed": "2026-09-24"
    },
    {
      "id": "wwroles",
      "title": "Ontario: Licensing guide for wastewater operators",
      "url": "https://www.ontario.ca/page/licensing-guide-wastewater-operators",
      "section": "Operator-in-charge responsibilities and operating records",
      "jurisdiction": "Ontario",
      "accessed": "2026-09-24"
    },
    {
      "id": "biological",
      "title": "US EPA: Process Control Manual, Aerobic Biological Wastewater Treatment Facilities",
      "url": "https://nepis.epa.gov/Exe/ZyPURL.cgi?Dockey=9100NX8X.TXT",
      "section": "Activated-sludge process observations, tests and interpretation; historic technical reference",
      "jurisdiction": "US historic technical guidance; check current facility practice",
      "accessed": "2026-09-24"
    },
    {
      "id": "nutrients",
      "title": "US EPA: Nutrient Control Design Manual",
      "url": "https://www.epa.gov/sustainable-water-infrastructure/nutrient-control-design-manual",
      "section": "Biological nutrient removal, chemical phosphorus removal and filtration",
      "jurisdiction": "US technical guidance; not Ontario permit limits",
      "accessed": "2026-09-24"
    }
  ],
  "version": "2026-09-24.1",
  "alternateFinalAssessment": [
    {
      "id": "ceu-wastewater-treatment-process-control-process-map-a1",
      "objective": "process-map",
      "prompt": "Fictional study assumptions: a combined inlet carries 8,000 m³/day at 300 mg/L total COD, including the sole internal filtrate return of 500 m³/day at 1,200 mg/L. All measurements are matched and representative. What COD load came from the collection system?",
      "choices": [
        "A calculated COD load of 1,800 kg/day.",
        "A total calculated COD load of 3,000 kg/day.",
        "A COD load of 2,400 kg/day.",
        "A resulting COD load of 2,250 kg/day."
      ],
      "correctIndex": 0,
      "explanation": "Using the supplied module's equation, the combined mass is 2,400 kg/day and filtrate contributes 600 kg/day. Subtraction gives 1,800 kg/day from the collection system. The 2,250 kg/day distractor subtracts return flow but incorrectly retains the combined-stream concentration."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-process-map-a2",
      "objective": "process-map",
      "prompt": "Fictional study assumptions: a daily inlet record has two equal-duration intervals, with 1,000 m³ at 200 mg/L total COD and 3,000 m³ at 400 mg/L. Together they cover the day, with representative concentrations at one boundary. What total COD mass arrived?",
      "choices": [
        "The total COD mass for the complete day is 1,600 kg.",
        "The day's calculated COD mass is 1,400 kg.",
        "The day's COD mass is 1,200 kg.",
        "The calculated COD mass for the day is 600 kg."
      ],
      "correctIndex": 1,
      "explanation": "Following the supplied module's interval-mass method gives 200 kg plus 1,200 kg, or 1,400 kg for the day. The 1,200 kg distractor multiplies total volume by the arithmetic mean concentration, failing to give the larger volume its proper weight."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-process-map-a3",
      "objective": "process-map",
      "prompt": "A fictional biological-system boundary includes aeration and secondary clarification, but not the sludge thickener. One clarifier underflow branch returns to aeration; another feeds the thickener. How should the two branches appear in the boundary register?",
      "choices": [
        "The aeration branch is an input; the thickener branch stays within the boundary.",
        "Both branches are internal because the thickener remains on the same facility site.",
        "The aeration branch is internal; the thickener branch is a boundary output.",
        "Both branches are outputs because their common origin is the clarifier underflow."
      ],
      "correctIndex": 2,
      "explanation": "The supplied module classifies transfers against the selected boundary, not the facility site or a pipe's origin alone. The aeration branch remains within the biological system; the thickener branch leaves it. Site ownership does not make every stream internal to this narrower boundary."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-process-map-a4",
      "objective": "process-map",
      "prompt": "A fictional training spreadsheet compares inlet COD loads before and after a source change. Flow volumes, sample intervals and locations are compatible. Earlier samples were filtered for soluble COD; later samples measured total COD. What review finding is justified?",
      "choices": [
        "The results become comparable by converting both loads to the same mass units.",
        "The source effect can be isolated by averaging the soluble and total COD concentrations.",
        "The apparent increase establishes that the new source delivers more total COD.",
        "The differing analytical fractions prevent a direct like-for-like load comparison."
      ],
      "correctIndex": 3,
      "explanation": "The supplied module requires compatible analytical bases before interpreting a load comparison. Filtering changes the COD fraction measured. Converting both results to identical mass units preserves, rather than resolves, that analytical difference."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-process-map-a5",
      "objective": "process-map",
      "prompt": "In a fictional study, a new wastewater source leaves daily total COD mass unchanged but changes delivery timing and flow variability. Which evidence pair is most relevant before inferring unchanged hydraulic and biological demands?",
      "choices": [
        "Short-interval flow trends and evidence of biodegradable COD fraction and timing.",
        "Monthly average COD load and the assumption that source changes do not affect oxygen demand.",
        "Daily COD concentration and the assumption that the measured COD is biodegradable.",
        "Daily inlet volume and the assumption that equal mass means equal peak flow."
      ],
      "correctIndex": 0,
      "explanation": "The supplied module explains that equal daily COD mass does not establish equal hydraulic peaks or biological demand. Flow trends address variability, while biodegradable fraction and delivery timing address biological interpretation. Equal mass cannot establish equal peak flow."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-monitoring-a1",
      "objective": "monitoring",
      "prompt": "Fictional practice assumptions: representative suspended-solids composites and matching flows show influent 180 mg/L at 10,000 m³/d and effluent 27 mg/L at 8,000 m³/d. The selected boundary accounts for the flow difference. Calculate same-period liquid-stream mass reduction.",
      "choices": [
        "A reduction of 68.0%.",
        "Reduction of 88.0%.",
        "A decrease of 12.0%.",
        "About 85.0% less."
      ],
      "correctIndex": 1,
      "explanation": "Using the supplied module's load method, incoming load is 1,800 kg/d and outgoing load is 216 kg/d. Reduction is (1,800 − 216) ÷ 1,800 × 100 = 88.0%. The 85.0% answer is concentration reduction, which does not account for the different flows in this fictional exercise."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-monitoring-a2",
      "objective": "monitoring",
      "prompt": "Fictional practice assumptions: a reporting period contains two supported intervals with representative suspended-solids concentrations and matching volumes of 20 mg/L with 300 m³, then 80 mg/L with 900 m³. Determine the combined suspended-solids mass for that period.",
      "choices": [
        "An estimated total of 42 kg.",
        "Approximately 72 kg.",
        "A total mass of 78 kg.",
        "About 60 kg in total."
      ],
      "correctIndex": 2,
      "explanation": "The supplied module's interval method gives 20 × 300 × 0.001 = 6 kg and 80 × 900 × 0.001 = 72 kg, for 78 kg overall. The 60 kg distractor uses the arithmetic mean concentration instead of weighting concentrations by their corresponding volumes."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-monitoring-a3",
      "objective": "monitoring",
      "prompt": "Fictional training records: a valid flow-proportional composite spans noon to noon. The exported volume spans 08:00 to 08:00. Verified hourly volumes cover both windows without gaps. How should the analyst assemble inputs for the composite's mass estimate?",
      "choices": [
        "Keep the exported volume because both records represent periods of equal duration.",
        "Scale the exported volume by the overlap fraction and use that as the complete sampled volume.",
        "Relabel the composite as an 08:00 collection so its timestamps agree with the exported volume.",
        "Aggregate the hourly volumes over noon to noon and preserve the original record links."
      ],
      "correctIndex": 3,
      "explanation": "The supplied module's matching section requires volume integration over the actual collection period. Verified hourly volumes allow that reconstruction. Equal duration does not make the windows equivalent when flow varies, and overlap scaling omits part of the sampled period."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-monitoring-a4",
      "objective": "monitoring",
      "prompt": "Fictional training case: influent loading drops sharply, while mixed tanks continue releasing earlier wastewater. Verified, matched records produce a negative same-period liquid-stream mass reduction. Which interpretation is most defensible without an established parcel-tracking basis?",
      "choices": [
        "Retain the result as a same-period comparison and investigate storage and earlier loading before attributing cause.",
        "Shift the effluent record by nominal retention time and accept the revised result as parcel-specific performance.",
        "Exclude the negative result from the dataset because representative matched records must show positive removal.",
        "Conclude that treatment generated solids because the same-period outgoing mass exceeds incoming mass."
      ],
      "correctIndex": 0,
      "explanation": "The supplied module's boundary and hydraulic sections identify accumulation, mixing and different loading histories as interpretation issues. A negative same-period result does not by itself prove solids generation. Retaining the result with a documented qualification is more defensible than removing it because its sign is unexpected."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-monitoring-a5",
      "objective": "monitoring",
      "prompt": "Fictional practice assumptions: influent suspended solids are 40 mg/L and effluent is <2 mg/L in representative matched samples; each period volume is 500 m³. Assume non-negative concentrations and exact teaching bounds. What range describes liquid-stream mass reduction?",
      "choices": [
        "Exactly 100%, substituting zero for the qualified effluent result.",
        "More than 95% and up to 100%, retaining the bound.",
        "From 95% to 100%, with both endpoints included.",
        "Exactly 95%, taking the reporting limit as measured."
      ],
      "correctIndex": 1,
      "explanation": "Following the supplied module's load and qualification principles, incoming mass is 20 kg and outgoing mass is at least zero but less than 1 kg. Reduction must exceed 95% and cannot exceed 100% under these assumptions. Substituting zero selects one possible endpoint without evidence that it was measured."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-biological-a1",
      "objective": "biological",
      "prompt": "Fictional teaching assumptions, not authorised values: comparable matched undiluted tests give baseline settled volume 360 mL/L with MLSS 3,000 mg/L, then 450 mL/L with MLSS 3,000 mg/L. Which SVI trend interpretation is justified?",
      "choices": [
        "SVI increases by 80%; dividing the earlier index by the later index gives the relative increase.",
        "SVI increases by 30%; the numerical difference between the indices is also the percentage rise.",
        "SVI increases by 25%; comparable tests show a change but do not establish a settling diagnosis.",
        "SVI increases by 25%; unchanged MLSS identifies filament growth as the reason for the increase."
      ],
      "correctIndex": 2,
      "explanation": "Baseline SVI is 360 ÷ 3 = 120 mL/g and the later value is 450 ÷ 3 = 150 mL/g. The increase is 30 mL/g, or 30 ÷ 120 × 100% = 25%. Confusing the numerical difference with the percentage produces 30%. Comparable results establish a trend, not its biological cause."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-biological-a2",
      "objective": "biological",
      "prompt": "Fictional teaching assumptions, not authorised values: archived sample D has undiluted settled volume 390 mL/L and matched MLSS 2,600 mg/L. After wasting, sample E has MLSS 3,000 mg/L. A review spreadsheet sorts by report date. Which reconstruction is valid?",
      "choices": [
        "Assign 150 mL/g to the report date, because the spreadsheet order establishes process chronology.",
        "Assign 130 mL/g to sample D, because the post-wasting MLSS best describes the current inventory.",
        "Assign 139 mL/g to sample D, because averaging both concentrations smooths inventory variation.",
        "Assign 150 mL/g to sample D, linking its raw results through sample identity and collection time."
      ],
      "correctIndex": 3,
      "explanation": "Sample D gives 390 ÷ 2.6 = 150 mL/g. Its calculation belongs to D's collection conditions, not the laboratory report date. Substituting post-wasting MLSS produces 130 mL/g and combines different inventories. Preserve identifiers and raw results when reconstructing the evidence register."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-biological-a3",
      "objective": "biological",
      "prompt": "In a fictional dry-weather review, a lane closure redirects flow to a clarifier whose blanket rises. Comparable settling tests remain stable. Ammonia also rises after cooling, while oxygen evidence is a daily outlet average. Which interpretation is strongest?",
      "choices": [
        "Flow redistribution supports hydraulic stress; the ammonia rise still needs time-matched biological review.",
        "Cooling establishes biomass loss as the common cause; the lane closure does not require further analysis.",
        "Stable settling tests exclude hydraulic clarification stress; cooling alone explains the ammonia rise.",
        "The outlet oxygen average excludes oxygen involvement; both changes therefore reflect flow diversion."
      ],
      "correctIndex": 0,
      "explanation": "The lane closure supports a local hydraulic explanation for the blanket trend even without rainfall. Cooling is relevant to nitrification, but it does not establish the cause of rising ammonia. A daily outlet average can hide local or recurring oxygen deficits. Stable bench settling does not exclude full-scale hydraulic stress."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-biological-a4",
      "objective": "biological",
      "prompt": "In a fictional plant, RAS is rerouted during maintenance. A shared header meter rises, but branch flows and destinations are unconfirmed. One clarifier blanket continues rising during a flow peak. What should the study team's evidence register resolve first?",
      "choices": [
        "Assign the header increase to the affected clarifier, then interpret the rise as failed sludge settling.",
        "Establish branch flows and destinations, then compare actual withdrawal with added recycle loading.",
        "Use the header increase as proof of adequate withdrawal, then exclude RAS from the causal review.",
        "Infer branch flow from blanket depth alone, then combine it with the header total to diagnose overload."
      ],
      "correctIndex": 1,
      "explanation": "A shared header total does not establish withdrawal from the affected clarifier or where the recycle goes. Branch flow and destination evidence are needed before assessing withdrawal and hydraulic burden together. Assigning the whole increase to one clarifier repeats the error of assigning plant-wide flow to a single unit."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-biological-a5",
      "objective": "biological",
      "prompt": "Fictional teaching assumptions, not authorised values: matched comparable tests show 400 mL/L at MLSS 4,000 mg/L before a change and 360 mL/L at 4,500 mg/L afterwards. Later supernatant is cloudy and matched effluent solids rise. Which conclusion fits?",
      "choices": [
        "SVI decreases to 80 mL/g, establishing that the rising effluent solids result is analytically invalid.",
        "SVI decreases to 80 mL/g, establishing better overall clarification despite the cloudy supernatant.",
        "SVI decreases to 80 mL/g, but the solids observations do not support improved overall clarification.",
        "SVI decreases to 90 mL/g, because a trend calculation should retain the earlier MLSS denominator."
      ],
      "correctIndex": 2,
      "explanation": "The earlier index is 400 ÷ 4 = 100 mL/g and the later index is 360 ÷ 4.5 = 80 mL/g. Cloudy supernatant and rising matched effluent solids show why a lower SVI alone cannot establish improved capture. Holding MLSS at its earlier value incorrectly gives 90 mL/g. SVI does not validate or invalidate an effluent laboratory result."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-solids-age-a1",
      "objective": "solids-age",
      "prompt": "Fictional training case. Supplied TSS assumptions: reactor 1,800 m³ at 2,500 mg/L; clarifier inventory 2,100 kg; waste loss 600 kg/d; effluent loss 225 kg/d; internal RAS transfer 7,425 kg/d. For a boundary enclosing both units, what SRT follows?",
      "choices": [
        "5.45 d using the reactor inventory.",
        "0.80 d using RAS among external losses.",
        "11.00 d using waste as the single external loss.",
        "8.00 d using both external solids losses."
      ],
      "correctIndex": 3,
      "explanation": "Reactor inventory = 1,800 × 2,500 × 0.001 = 4,500 kg. Adding clarification gives 6,600 kg; losses total 825 kg/d. SRT = 8.00 d. The 11.00 d option excludes effluent loss, while including RAS incorrectly treats circulation as discharge. Source: the supplied module's whole-system method."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-solids-age-a2",
      "objective": "solids-age",
      "prompt": "Fictional training case. Supplied daily TSS assumptions: waste batches are 60 m³ at 5,000 mg/L and 40 m³ at 7,500 mg/L; effluent loss is 150 kg/d; system inventory is 6,750 kg. No other solids leave. Which external-loss and SRT pair matches these records?",
      "choices": [
        "750 kg TSS/d and 9.00 d, from summed batch masses.",
        "775 kg TSS/d and 8.71 d, from mean concentration.",
        "600 kg TSS/d and 11.25 d, from waste alone.",
        "900 kg TSS/d and 7.50 d, from the last batch concentration."
      ],
      "correctIndex": 0,
      "explanation": "Each waste batch contains 300 kg TSS. Total daily external loss is 300 + 300 + 150 = 750 kg/d, giving SRT = 6,750/750 = 9.00 d. The 775 kg/d option applies an unweighted concentration average to unequal batch volumes. Source: the supplied module's interval-load method."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-solids-age-a3",
      "objective": "solids-age",
      "prompt": "Fictional training case. Supplied assumptions: active reactor volume 1,800 m³; forward feed 3,600 m³/d; internal RAS 1,800 m³/d; system TSS inventory 5,400 kg; external TSS loss 900 kg/d. Use volume/forward feed for HRT. Which pair correctly separates HRT and SRT?",
      "choices": [
        "HRT = 6.00 d; SRT = 0.50 d, with the ratios reversed.",
        "HRT = 0.50 d; SRT = 6.00 d, on the stated bases.",
        "HRT = 0.333 d; SRT = 6.00 d, counting RAS with feed.",
        "HRT = 12.00 d; SRT = 6.00 d, using hours as days."
      ],
      "correctIndex": 1,
      "explanation": "HRT = 1,800/3,600 = 0.50 d and SRT = 5,400/900 = 6.00 d. The 0.333 d option includes internal RAS despite the stated forward-feed convention. The hydraulic result is 12 hours, not 12 d. Source: the supplied module's distinction between hydraulic and solids accounting."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-solids-age-a4",
      "objective": "solids-age",
      "prompt": "Fictional training review. Supplied assumptions: a trend worksheet begins adding clarifier TSS inventory to its former aeration-only numerator. Reactor inventory, clarifier inventory and external losses are unchanged. Reported SRT rises. How should this be interpreted?",
      "choices": [
        "The rise demonstrates longer biological retention after the worksheet revision.",
        "The revised values can be compared directly with the earlier unadjusted series.",
        "The rise reflects a changed inventory basis, so the trend needs reconciliation.",
        "The earlier series remains an equivalent whole-system record."
      ],
      "correctIndex": 2,
      "explanation": "The accounting basis changed while the supplied physical inventories and losses did not. Reconciliation could involve recalculating comparable records or clearly separating the series. Direct comparison would mistake a worksheet change for a process change. Source: the supplied module's discussion of inventory conventions."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-solids-age-a5",
      "objective": "solids-age",
      "prompt": "Fictional training case. Supplied assumptions: aeration volume 1,500 m³, MLVSS 2,400 mg/L, MLSS 3,000 mg/L; matching post-primary feed 4,500 m³/d at 240 mg/L BOD. There are no additional feeds. Use incoming BOD load/aeration MLVSS inventory. Which F/M is consistent?",
      "choices": [
        "0.24 kg BOD/(kg MLVSS·d), using total suspended-solids inventory.",
        "0.10 kg BOD/(kg MLVSS·d), dividing the concentrations alone.",
        "3.33 kg BOD/(kg MLVSS·d), reversing the stated ratio.",
        "0.30 kg BOD/(kg MLVSS·d), using load divided by inventory."
      ],
      "correctIndex": 3,
      "explanation": "Incoming BOD load = 4,500 × 240 × 0.001 = 1,080 kg/d. Aeration MLVSS inventory = 1,500 × 2,400 × 0.001 = 3,600 kg. Their ratio is 0.30 kg BOD/(kg MLVSS·d). Dividing concentrations alone gives 0.10 but omits the flow-to-volume relationship. Source: the supplied module's stated F/M convention."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-nutrients-solids-a1",
      "objective": "nutrients-solids",
      "prompt": "Fictional training case. Supplied assumptions: filtrate collection comprises 40 m³ at 300 mg ammonia-N/L and 60 m³ at 900 mg ammonia-N/L. Each result represents its collected volume. What total internal ammonia-N load was collected?",
      "choices": [
        "66 kg ammonia-N for the measured collection.",
        "60 kg ammonia-N for the entire measured collection.",
        "54 kg ammonia-N for this collection.",
        "90 kg ammonia-N across the measured collection."
      ],
      "correctIndex": 0,
      "explanation": "The matched masses are 40 × 300 ÷ 1,000 = 12 kg N and 60 × 900 ÷ 1,000 = 54 kg N, totalling 66 kg N. The tempting 60 kg answer applies the simple average concentration to all collected volume. The module instead requires volume-representative concentrations or matched interval calculations."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-nutrients-solids-a2",
      "objective": "nutrients-solids",
      "prompt": "Fictional training case. Supplied assumptions: the receiving-stage record, measured after return mixing, totals 360 kg ammonia-N/day. A separate record assigns 90 kg ammonia-N/day to that internal return over the same day. What combined load and return share should be reported?",
      "choices": [
        "360 kg N/day combined; return share 33.3%.",
        "360 kg N/day combined; return share is 25.0%.",
        "450 kg N/day combined; return share 20.0%.",
        "270 kg N/day combined; return share equals 33.3%."
      ],
      "correctIndex": 1,
      "explanation": "The receiving-stage record already includes the internal return, so the combined load remains 360 kg N/day. Its return share is 90 ÷ 360 × 100 = 25.0%. The tempting 33.3% uses the external-only load of 270 kg N/day as its denominator, not the requested combined load."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-nutrients-solids-a3",
      "objective": "nutrients-solids",
      "prompt": "Fictional training case. Supplied assumptions: storage receives 160 m³ uniformly over 4 h and returns it uniformly over 10 h from inflow start. Initial event accumulation is zero, with no other flows. Space is 110 m³, including a 20 m³ unavailable reserve. What follows?",
      "choices": [
        "Peak accumulation is 16 m³; usable storage has 74 m³ left.",
        "Peak accumulation is 96 m³; available storage has 14 m³ left.",
        "Peak accumulation is 96 m³; usable space is short by 6 m³.",
        "Peak accumulation is 160 m³; usable storage capacity is exceeded by 70 m³."
      ],
      "correctIndex": 2,
      "explanation": "Inflow is 160 ÷ 4 = 40 m³/h, and return is 160 ÷ 10 = 16 m³/h. Accumulation reaches (40 − 16) × 4 = 96 m³. Usable space is 110 − 20 = 90 m³, giving a 6 m³ shortfall. The apparent 14 m³ spare capacity incorrectly includes the unavailable reserve. All quantities are supplied training assumptions."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-nutrients-solids-a4",
      "objective": "nutrients-solids",
      "prompt": "Fictional study case. An ammonia-rich batch formerly returned during a carbon-rich, low-flow period would instead be spread across that period and a carbon-poor flow peak. Daily ammonia mass stays unchanged. Which conclusion should guide the training comparison?",
      "choices": [
        "Spreading the batch guarantees lower final nitrogen because its running load decreases.",
        "Keeping the same daily mass guarantees equivalent performance in both receiving periods.",
        "Using a longer period removes the need to examine oxygen and carbon conditions downstream.",
        "Spreading the batch may ease ammonia loading while worsening carbon and hydraulic constraints."
      ],
      "correctIndex": 3,
      "explanation": "The module requires timing and receiving capacity to be evaluated alongside mass. A lower running ammonia load may help one process, while weak carbon limits denitrification and peak flow adds hydraulic stress. Neither unchanged mass nor a longer schedule guarantees equivalent or improved final performance."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-nutrients-solids-a5",
      "objective": "nutrients-solids",
      "prompt": "In a fictional training case, increased chemical phosphorus precipitation lowers soluble phosphorus entering a clarifier, but more floc escapes towards final filters. Which interpretation best connects nutrient removal with final treatment?",
      "choices": [
        "Phosphorus captured in floc still needs separation, and escaping floc can burden filters.",
        "Lower soluble phosphorus proves that final total phosphorus must also be lower.",
        "Escaping chemical floc confirms that phosphorus has been destroyed rather than transferred.",
        "Increased precipitation guarantees less filter loading because it removes phosphorus before filtration."
      ],
      "correctIndex": 0,
      "explanation": "Precipitation transfers phosphorus into particulate material rather than destroying it. Escaping floc can carry phosphorus and increase filter solids loading, so lower soluble phosphorus does not establish lower final total phosphorus. The US EPA Nutrient Control Design Manual supports this technical relationship; Ontario requirements remain those of the facility's own ECA."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-virtual-shift-a1",
      "objective": "virtual-shift",
      "prompt": "Fictional training case, supplied assumptions only: validated influent flow averages 200 m³/h for 4 h, then 800 m³/h for 2 h. Which summary correctly gives the overall average and the later interval's share of total volume, rounded to one decimal place?",
      "choices": [
        "Report 400 m³/h and 33.3%; describe volume as evenly distributed.",
        "Report 400 m³/h and 66.7%; retain the later-rise warning.",
        "Report 500 m³/h and 80.0%; identify the later interval as dominant.",
        "Report 500 m³/h and 66.7%; flag the later rise."
      ],
      "correctIndex": 1,
      "explanation": "The supplied case gives 200 × 4 = 800 m³ and 800 × 2 = 1,600 m³. Total volume is 2,400 m³ over 6 h, giving 400 m³/h. The later interval contributes 1,600 ÷ 2,400 × 100 = 66.7%. The 33.3% distractor substitutes its share of time for its share of volume. These are case estimates, not authorised values. Source: supplied module, flow-peak worked example."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-virtual-shift-a2",
      "objective": "virtual-shift",
      "prompt": "Fictional training case, supplied assumptions only: a representative flow-proportional effluent composite is 15 mg/L suspended solids. Verified discharge volume at that sampling point is 3,200 m³ over the same 8 h. Which mass and interval-average discharge rate should be recorded?",
      "choices": [
        "Estimate 480 kg and 60 kg/h; retain the matched source records.",
        "Estimate 48 kg and 12 kg/h; retain the matched source records.",
        "Estimate 48 kg and 6 kg/h; retain the matched source records.",
        "Estimate 24 kg and 3 kg/h; retain the matched records."
      ],
      "correctIndex": 2,
      "explanation": "From the supplied assumptions, mass is 15 × 3,200 ÷ 1,000 = 48 kg, and the interval-average rate is 48 ÷ 8 = 6 kg/h. The 12 kg/h option does not use the supplied collection duration. These estimates are neither authorised loading rates nor compliance findings. Source: supplied module, flow-peak and solids-consequence worked example."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-virtual-shift-a3",
      "objective": "virtual-shift",
      "prompt": "Fictional training case: a sludge-storage level rises rapidly despite an outflow indication. The case's approved procedure calls for immediate assessment of possible containment loss. A stable biological trend and an unfinished trend summary compete for attention. Which priority is justified?",
      "choices": [
        "Wait until both indications agree before deciding whether the containment procedure applies.",
        "Complete the biological trend summary, then use its stability to interpret the storage indication.",
        "Accept the outflow indication as reassurance and defer assessment until the level signal is confirmed.",
        "Follow the case response procedure and assign checks of the level trend and actual outflow."
      ],
      "correctIndex": 3,
      "explanation": "The possible containment consequence and rapid change make the case response procedure the priority. Assigned corroboration should test both the level evidence and whether outflow is occurring. A stable biological trend does not resolve a storage-containment concern. Source: supplied module, 'Build the shift picture before choosing a response'."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-virtual-shift-a4",
      "objective": "virtual-shift",
      "prompt": "Fictional training case: a sludge-delivery log says 'received', but the entry came from a scheduling message. Destination receipt evidence is missing, and a source-level fall could reflect another withdrawal. What belongs in the handover?",
      "choices": [
        "Treat delivery as unverified, retain the entry and name an owner to reconcile movement evidence.",
        "Treat delivery as confirmed, retain the scheduling message and request the receipt for filing.",
        "Treat delivery as cancelled, retain the missing-receipt note and request a replacement movement.",
        "Treat delivery as confirmed, use the source-level fall and close the destination evidence gap."
      ],
      "correctIndex": 0,
      "explanation": "Scheduling evidence does not establish delivery, and the source-level change has an alternative explanation. The handover should preserve the original record, expose uncertainty and assign reconciliation. Missing receipt evidence does not prove cancellation. Source: supplied module, waste-sludge transfer evidence entry and observed, inferred and unverified distinctions."
    },
    {
      "id": "ceu-wastewater-treatment-process-control-virtual-shift-a5",
      "objective": "virtual-shift",
      "prompt": "Fictional training case: Jules accepts an authorised review of an unresolved effluent trend. The handover states when to review it, but the closure field says 'done when reviewed'. Which replacement best supports a defensible handover?",
      "choices": [
        "Close when Jules acknowledges the review trigger and confirms that the task remains assigned.",
        "Close after the specified evidence is compared and the resulting assessment is documented.",
        "Close at the next handover if no additional complaint has been entered in the shift log.",
        "Close once the review has started and a later shift has been told that follow-up might still be necessary."
      ],
      "correctIndex": 1,
      "explanation": "Acceptance and timing are present, but defensible closure requires evidence of the comparison and its outcome. Acknowledgement confirms responsibility, while absence of a complaint does not verify the effluent condition. Source: supplied module, outstanding-task evidence-register entry and evidence-fitness discussion."
    }
  ]
}
