{
  "key": "ceu-water-treatment-process-control",
  "title": "Water Treatment Process Control and Optimization",
  "shortTitle": "Water Treatment Process Control",
  "stream": "drinking_water",
  "audience": "Operators interpreting conventional treatment performance and preparing controlled optimization trials.",
  "prerequisites": "Basic treatment-process knowledge; ability to convert litres, cubic metres, minutes and days. A calculator is useful.",
  "introduction": "Follow a raw-water change through coagulation, clarification, filtration and disinfection. Use supplied operating data to calculate loads, compare competing explanations and design an authorized trial with measurable acceptance and stop criteria.",
  "plannedMinutes": 600,
  "delivery": "Self-paced lessons, optional quick checks, a graded final exam and a non-credit certificate. Duration is being validated; no contact-hour award is made.",
  "modules": [
    {
      "id": "water-balance",
      "title": "Follow water and mass through the treatment train",
      "objectives": [
        "Convert flow, concentration and mass loading consistently.",
        "Align samples with hydraulic travel and sampling delay.",
        "Distinguish an operating target from a validated treatment requirement."
      ],
      "lesson": "<figure><img src=\"/manus-storage/ceu-water-treatment-process-control-cover_b42f020f.jpg\" alt=\"Illustrative fictional scene for Water Treatment Process Control.\" loading=\"lazy\"><figcaption>Illustrative fictional scene for Water Treatment Process Control. Photo is illustrative, not a specific facility.</figcaption></figure>\n\n### Draw the boundary before calculating\n\nThis is study and training material for a non-credit pilot, not operating or compliance instruction. All facilities, operators, records and readings used in the examples are fictional. Every example value is a supplied case assumption, not an authorised operating value or treatment requirement. Unit-conversion identities are mathematical relationships, not operating limits.\n\nA water balance asks where water went. A mass balance asks where a specified material went. Both require a boundary, a time interval and a consistent measurement basis. Without those definitions, a precise calculation can give a convincing answer to the wrong question.\n\nSketch the actual treatment path: intake, chemical addition, flocculation, clarification, filtration, disinfection contact and storage, where those processes exist. Add every branch that crosses the proposed boundary. Include sludge withdrawal, filter-to-waste, backwash supply, backwash recovery, sample water and other significant uses. Mark whether each stream is measured, estimated or unrecorded.\n\nFor a whole-plant boundary, a recycle that leaves one process and returns to another remains internal. Counting it as new source water inflates the plant input. For a clarification boundary, that same recycle may cross the boundary and must be included in clarification feed. A flow value is therefore incomplete unless its location is identified.\n\nStorage also matters. A rising reservoir contains water that entered but has not yet left. It is not a loss. A falling reservoir can support an outlet flow larger than the current inlet flow without any meter being wrong. Basin draining, filling and changes in filter availability can create similar effects.\n\nWrite the balance as incoming water minus outgoing water minus the increase in stored water. A decrease in storage is a negative increase. The remaining difference is the unexplained balance residual. It identifies something to investigate, not necessarily a leak.\n\nFor a material balance, name the material explicitly. Suspended solids, dissolved aluminium, total aluminium, commercial coagulant and active chemical are different quantities. Turbidity is an optical measurement, not a mass concentration. Never multiply turbidity by flow and label the result kilograms of solids without an applicable, documented relationship established for that water and method.\n\n### Build an input register that preserves the evidence\n\nUse an input register before calculating. It should let another person reconstruct the calculation without asking what a tag, timestamp or concentration meant. The following is a working template, not a prescribed regulatory record format.\n\n| Input | Record to retain | Check before using it | Consequence of a failed check |\n|---|---|---|---|\n| Source-water quantity | Meter location, totaliser start and end, interval and units | Reset, rollover, missing values and verification status | Volume for the interval may be unsupported |\n| Recycle quantity | Return location, pump state and measured or estimated quantity | Whether it crosses the selected boundary | Double-counting or omitted loading |\n| Concentration | Analyte, units, sample location, collection time and method | Sample representativeness and analytical quality control | Calculated load may not describe the stream |\n| Tank storage | Start and end levels, tank identity and volume relationship | Correct geometry, datum and connected compartments | Apparent losses may actually be storage changes |\n| Online result | Tag, process tap, sample flow, timestamps and instrument status | Sample transport, maintenance and stale values | Trend may describe the wrong water or time |\n| Chemical product | Product identity, strength basis, density where needed and batch record | Active ingredient versus delivered product | Feed quantity may have the wrong basis |\n\nMatch the time basis as carefully as the units. A daily totalised volume can support an interval balance. An instantaneous flow observed during a backwash cannot automatically represent the full day. If flow and concentration vary together, multiplying their separate averages can misstate the load. Calculate shorter-interval loads and add them, or use a representative flow-weighted concentration supported by the sampling plan.\n\nCheck how the historian treats unavailable signals. A repeated value could mean genuinely stable water, a held instrument output or a communications failure. An interpolated trend is not equivalent to measured observations. Preserve quality flags and the original export, not just a screenshot of a smooth curve.\n\nThe US EPA publication *Generating high-quality turbidity data*, EPA 815-B-19-010, provides US technical guidance on the measurement chain and SCADA data quality. It is not Ontario law. Its relevance here is that a displayed number depends on the instrument, sample delivery, signal handling and stored record. The applicable facility procedures and governing requirements determine local use.\n\n<figure><svg viewBox=\"0 0 320 394\" role=\"img\" aria-label=\"Conventional treatment train\"><title>Conventional treatment train</title><defs><marker id=\"ceu-water-0\" markerWidth=\"8\" markerHeight=\"8\" refX=\"6\" refY=\"4\" orient=\"auto\"><path d=\"M0 0 L8 4 L0 8 z\" fill=\"#5f6b7a\"/></marker></defs><rect x=\"20\" y=\"15\" width=\"280\" height=\"44\" rx=\"8\" fill=\"#eef4fb\" stroke=\"#2f6db2\" stroke-width=\"2\"/><text x=\"160\" y=\"42\" font-size=\"14\" font-family=\"Arial, sans-serif\" fill=\"#1d2d40\" text-anchor=\"middle\">Raw water</text><line x1=\"160\" y1=\"59\" x2=\"160\" y2=\"79\" stroke=\"#5f6b7a\" stroke-width=\"2\" marker-end=\"url(#ceu-water-0)\"/><rect x=\"20\" y=\"79\" width=\"280\" height=\"44\" rx=\"8\" fill=\"#eef4fb\" stroke=\"#2f6db2\" stroke-width=\"2\"/><text x=\"160\" y=\"106\" font-size=\"14\" font-family=\"Arial, sans-serif\" fill=\"#1d2d40\" text-anchor=\"middle\">Coagulation</text><line x1=\"160\" y1=\"123\" x2=\"160\" y2=\"143\" stroke=\"#5f6b7a\" stroke-width=\"2\" marker-end=\"url(#ceu-water-0)\"/><rect x=\"20\" y=\"143\" width=\"280\" height=\"44\" rx=\"8\" fill=\"#eef4fb\" stroke=\"#2f6db2\" stroke-width=\"2\"/><text x=\"160\" y=\"170\" font-size=\"14\" font-family=\"Arial, sans-serif\" fill=\"#1d2d40\" text-anchor=\"middle\">Flocculation</text><line x1=\"160\" y1=\"187\" x2=\"160\" y2=\"207\" stroke=\"#5f6b7a\" stroke-width=\"2\" marker-end=\"url(#ceu-water-0)\"/><rect x=\"20\" y=\"207\" width=\"280\" height=\"44\" rx=\"8\" fill=\"#eef4fb\" stroke=\"#2f6db2\" stroke-width=\"2\"/><text x=\"160\" y=\"234\" font-size=\"14\" font-family=\"Arial, sans-serif\" fill=\"#1d2d40\" text-anchor=\"middle\">Sedimentation</text><line x1=\"160\" y1=\"251\" x2=\"160\" y2=\"271\" stroke=\"#5f6b7a\" stroke-width=\"2\" marker-end=\"url(#ceu-water-0)\"/><rect x=\"20\" y=\"271\" width=\"280\" height=\"44\" rx=\"8\" fill=\"#eef4fb\" stroke=\"#2f6db2\" stroke-width=\"2\"/><text x=\"160\" y=\"298\" font-size=\"14\" font-family=\"Arial, sans-serif\" fill=\"#1d2d40\" text-anchor=\"middle\">Filtration</text><line x1=\"160\" y1=\"315\" x2=\"160\" y2=\"335\" stroke=\"#5f6b7a\" stroke-width=\"2\" marker-end=\"url(#ceu-water-0)\"/><rect x=\"20\" y=\"335\" width=\"280\" height=\"44\" rx=\"8\" fill=\"#eef4fb\" stroke=\"#2f6db2\" stroke-width=\"2\"/><text x=\"160\" y=\"362\" font-size=\"14\" font-family=\"Arial, sans-serif\" fill=\"#1d2d40\" text-anchor=\"middle\">Disinfection and storage</text></svg><figcaption>Illustrative train from raw water to disinfection; each stage can be tested on its own.</figcaption></figure>\n\n### Worked example: convert flow and follow suspended-solids mass\n\nThe fictional case supplies a source flow of 80 L/s, a recycle volume of 288 m³/day, a source suspended-solids concentration of 20 mg/L and a recycle suspended-solids concentration of 120 mg/L. These values are assumed constant over the example day. The two streams mix before clarification, with no intervening solids removal, addition or accumulation.\n\nFirst convert source flow to a daily quantity:\n\n80 L/s × 1 m³/1,000 L = 0.080 m³/s.\n\n0.080 m³/s × 86,400 s/day = 6,912 m³/day.\n\nAdd the streams crossing the clarification-feed boundary:\n\n6,912 m³/day + 288 m³/day = 7,200 m³/day.\n\nCalculate the source-water suspended-solids load:\n\n6,912 m³/day × 1,000 L/m³ × 20 mg/L = 138,240,000 mg/day.\n\n138,240,000 mg/day × 1 kg/1,000,000 mg = 138.24 kg/day.\n\nCalculate the recycle suspended-solids load:\n\n288 m³/day × 1,000 L/m³ × 120 mg/L = 34,560,000 mg/day.\n\n34,560,000 mg/day × 1 kg/1,000,000 mg = 34.56 kg/day.\n\nAdd the incoming loads:\n\n138.24 kg/day + 34.56 kg/day = 172.80 kg/day.\n\nCalculate the concentration after ideal mixing:\n\n172.80 kg/day ÷ 7,200 m³/day = 0.024 kg/m³.\n\n0.024 kg/m³ × 1,000,000 mg/kg × 1 m³/1,000 L = 24 mg/L.\n\n**Answer:** Under the supplied assumptions, clarification receives 7,200 m³/day carrying 172.80 kg/day of suspended solids, at a mixed concentration of 24 mg/L.\n\nThe recycle has much less water than the source stream but carries a meaningful solids load. Looking only at the source concentration would understate clarification loading. Taking an ordinary arithmetic average of the two concentrations would also be wrong because the stream quantities are unequal.\n\nThis result becomes invalid if the recycle operates intermittently and its concentration changes during discharge. The daily average may still describe total mass if the supporting measurements are adequate, but it hides short loading pulses. Those pulses can matter more than the daily average when interpreting floc formation or clarification response.\n\nDo not use this suspended-solids calculation to infer a chemical dose. A feed calculation must state whether the concentration refers to active ingredient or commercial product. A product strength expressed by mass requires a mass-based conversion. Converting product mass to delivered solution volume also requires the applicable density. Supplier documentation and the validated feed-calibration procedure must support those inputs.\n\nRetain both stream measurements, their common interval, laboratory reports, recycle operating records and the boundary sketch. A calculated mixed concentration is not a substitute for a representative downstream sample when local procedures require that sample.\n\n### Worked example: close the water balance without counting recycle twice\n\nContinue the fictional case with supplied whole-plant daily quantities. Source water entering the plant is 6,912 m³. Finished water leaving the boundary is 6,480 m³. Measured waste streams leaving the boundary total 312 m³. Stored water increases from 1,080 m³ to 1,200 m³. The 288 m³ recycle remains entirely inside this boundary.\n\nDetermine the storage increase:\n\n1,200 m³ − 1,080 m³ = +120 m³.\n\nAdd the water leaving the boundary:\n\n6,480 m³ + 312 m³ = 6,792 m³.\n\nCalculate the balance residual:\n\n6,912 m³ − 6,792 m³ − 120 m³ = 0 m³.\n\n**Answer:** The supplied whole-plant quantities close with an unexplained residual of 0 m³ for the example day.\n\nNow examine two incorrect interpretations. If storage is ignored, the calculation becomes:\n\n6,912 m³ − 6,792 m³ = 120 m³.\n\nThat apparent missing water is actually the supplied storage increase. If internal recycle is incorrectly added as new plant input, the calculation becomes:\n\n6,912 m³ + 288 m³ − 6,792 m³ − 120 m³ = 288 m³.\n\nThat apparent surplus comes from counting the same water twice. Neither calculation proves a physical fault.\n\nExact closure is convenient for this teaching example. Real measurements have uncertainty. Meter bias, unsynchronised totalisers, estimated waste quantities and tank-level uncertainty can all affect closure. Do not invent a universal acceptable percentage difference. Compare the residual with the facility's documented measurement uncertainty, established investigation criteria and historical behaviour under comparable conditions.\n\nA small residual does not prove that every input is correct. Two errors can cancel. For example, an overstated source quantity and an overstated waste quantity can leave the balance looking reasonable. Investigate changes in individual measurements as well as the final residual.\n\nWater closure also does not prove solids removal. To assess solids mass across clarification, include solids entering, solids leaving with clarified water, solids withdrawn and changes in stored sludge. Accumulating sludge can make apparent removal look strong while withdrawal is inadequate. Chemical addition can also generate particulate material, so an unexplained increase in suspended-solids mass is not automatically a sampling error.\n\n### Align process travel with sample transport and timestamps\n\nAn upstream and downstream sample collected at the same clock time generally do not describe the same source-water conditions. Separate process travel, sample-line transport, instrument response and historian timestamp handling. Each can delay or spread the observed response.\n\nIn another fictional example, the supplied active basin volume is 360 m³ and the steady through-flow is 60 L/s. A downstream sample line contains 12 L and carries 2 L/min. For this simplified timing exercise only, assume plug-flow process travel, stable sample flow, no additional instrument delay and correctly synchronised clocks.\n\nConvert process flow:\n\n60 L/s × 1 m³/1,000 L × 60 s/min = 3.6 m³/min.\n\nCalculate nominal process travel:\n\n360 m³ ÷ 3.6 m³/min = 100 min.\n\nCalculate sample-line transport:\n\n12 L ÷ 2 L/min = 6 min.\n\nAdd the assumed delays:\n\n100 min + 6 min = 106 min.\n\n**Answer:** Under these supplied simplifications, associate the displayed downstream response with an upstream condition approximately 106 min earlier.\n\nSuppose the case flow then increases to 90 L/s while active volume and sample flow remain unchanged:\n\n90 L/s × 1 m³/1,000 L × 60 s/min = 5.4 m³/min.\n\n360 m³ ÷ 5.4 m³/min = approximately 66.7 min.\n\n66.7 min + 6 min = approximately 72.7 min.\n\n**Answer after the change:** The simplified steady-state delay becomes approximately 72.7 min. Continuing to use the earlier delay would pair the wrong observations.\n\nDuring the transition between flows, neither steady-state calculation necessarily describes every parcel already in the basin. Mixing, short-circuiting, dead zones and changing levels spread travel times. Use the site's hydraulic information and validated procedures rather than treating volume divided by flow as a measured arrival time. Similarly, a partly blocked sample line changes measurement delay even if treatment flow stays constant.\n\nThe *Procedure for Disinfection of Drinking Water (Ontario)* addresses CT, T10 and disinfectant-specific treatment requirements. Nominal detention time is not automatically the effective contact time accepted for a disinfection assessment. CT is condition specific and depends on disinfectant, temperature, pH, residual and the approved hydraulic basis for the configuration. This timing example establishes no treatment credit.\n\n### Separate optimization targets from treatment requirements\n\nAn operating target helps control a process. A validated treatment requirement establishes conditions that must be met under the applicable approval and procedures. The two may use similar measurements but serve different purposes. A favourable optimization trend does not replace evidence that treatment requirements were maintained.\n\nFor a controlled trial, write the proposed change, its expected mechanism and the evidence that would support or contradict it. Reducing recycle pulses, for example, might stabilise clarification feed while leaving the daily recycled volume unchanged. The useful comparison would include pulse timing, flow-weighted load, downstream response and sludge handling, not just average recycle volume.\n\nEstablish a baseline under comparable source-water and hydraulic conditions. Retain chemical product basis, feed verification, active process configuration, temperature, relevant water chemistry, filter state and instrument status. If several major conditions change together, the result may demonstrate an association but not identify which change caused it.\n\nUse the approved trial protocol to determine observation periods, acceptance criteria, stop conditions and authorisation. Do not select a universal waiting period from a nominal detention calculation. The trial must account for process turnover, sample transport, mixing and the response of the process being evaluated.\n\nWhen an online trend conflicts with a grab sample, first check whether they represent the same water, time and method. The US EPA source *Field turbidity measurement* provides US technical guidance on field measurement and quality control. It is not Ontario law, and applicable laboratory and site methods govern local use. Preserve the disagreement while investigating it. Deleting an inconvenient result destroys evidence needed to judge the trial.\n\n### Common errors\n\n- **Using a spot flow as a daily volume.** Multiplying a transient reading across the day assumes steady flow without evidence. Use supported interval quantities or document the estimation method and uncertainty.\n- **Averaging unequal streams without weighting.** A small concentrated recycle does not contribute the same water volume as the main source. Add loads and divide by combined flow.\n- **Calling turbidity a solids concentration.** Optical response depends on particle properties and measurement conditions. It cannot directly provide kilograms of solids.\n- **Treating simultaneous timestamps as matched parcels.** Hydraulic travel and sample transport can separate the represented conditions. Check clock synchronisation and physical delays.\n- **Treating balance closure as proof of accuracy.** Compensating errors can conceal faulty inputs. Examine the evidence behind each term.\n- **Using nominal detention time as disinfection validation.** Volume divided by flow does not establish an approved T10 or condition-specific CT assessment.\n\n### What to verify before you act\n\nConsult the facility's applicable drinking-water approvals, including its Municipal Drinking Water Licence and Drinking Water Works Permit where applicable. Check the approved operating description, current process configuration and any conditions relevant to the proposed change. This lesson does not authorise a change.\n\nFor disinfection-related interpretation, consult the *Procedure for Disinfection of Drinking Water (Ontario)* together with the facility's approved disinfection calculations, hydraulic validation and operating procedure. Confirm that the configuration, residual measurement location and relevant water conditions match the approved basis.\n\nFor balance and trial work, consult the sampling plan, analytical methods, meter-verification records, tank volume relationships, chemical supplier documentation, feed-calibration records, instrument maintenance logs and historian quality conventions. Check the controlled optimization-trial procedure and its approval record before interpreting a proposed setting as permissible.\n\nRetain the original data, boundary sketch, calculations with units, assumptions, excluded records with reasons, uncertainty assessment and reviewed conclusion. If a critical input is unsupported, state what cannot yet be concluded and what evidence is missing. A qualified result is more useful than an apparently exact number built on an unverified record.",
      "evidence": "### Fictional worked scenario: reject the unsupported recycle entry\n\nThe facility, operators, records and readings in this scenario are fictional. All numerical operating values are supplied case assumptions for training, not authorised values. This is a non-credit study exercise.\n\nAt fictional Birch Reach Water Treatment Plant, the learner reviews a clarification trial. The supplied case treats the source and recycle streams as steady and their suspended-solids samples as representative of the same daily interval. Source volume is 4,800 m³/day at 18 mg/L. A verified recycle totaliser records 240 m³/day at 90 mg/L. Both streams enter clarification.\n\nA spreadsheet instead lists recycle as 480 m³/day. Its note says a brief pump-running flow observation was extended over the full day. The case record confirms intermittent pump operation. Reject that spreadsheet quantity for the daily calculation and preserve it with the reason for exclusion.\n\nCalculate source loading:\n\n4,800 m³/day × 1,000 L/m³ × 18 mg/L × 1 kg/1,000,000 mg = 86.4 kg/day.\n\nCalculate recycle loading:\n\n240 m³/day × 1,000 L/m³ × 90 mg/L × 1 kg/1,000,000 mg = 21.6 kg/day.\n\nCombine loading and flow:\n\n86.4 kg/day + 21.6 kg/day = 108.0 kg/day.\n\n4,800 m³/day + 240 m³/day = 5,040 m³/day.\n\nCalculate mixed concentration:\n\n108.0 kg/day ÷ 5,040 m³/day × 1,000,000 mg/kg × 1 m³/1,000 L = approximately 21.4 mg/L.\n\n**Worked conclusion:** The supported daily clarification feed carries 108.0 kg/day of suspended solids at approximately 21.4 mg/L. Intermittent recycle means this daily average does not establish peak loading. Retain pump-state history and time-resolved data before comparing short downstream disturbances with recycle events.\n\nThe spreadsheet also labels a downstream turbidity improvement a validated treatment requirement. Reject that classification without the applicable approval and validated procedure. The US EPA *Generating high-quality turbidity data* is relevant US technical guidance for checking the measurement record, not Ontario law or authority to establish a treatment requirement.",
      "assignment": "Draw the process boundary and sampling points. Calculate current daily volume and active mass at 25 mg/L; calculate the mass at the previous flow if dose stays the same. Reproduce the basin detention-time example with units. Annotate when the source change might first appear on the downstream display and explain two reasons the real response could differ from the simplified estimate. Submit a calculation sheet and a 200-word interpretation.",
      "rubric": [
        "Obtains 8,640 m³/day and 216 kg/day currently; 6,912 m³/day and 172.8 kg/day previously.",
        "Obtains 200 minutes for the separate basin exercise and distinguishes nominal from effective contact time.",
        "Aligns simplified downstream timing to 09:45 and states configuration/mixing assumptions."
      ],
      "facilitatorGuide": "Check boundaries: 75 L/s belongs only to the basin example; using it for the chemical mass problem mixes datasets. A good interpretation explains that unchanged dose produces greater daily chemical mass at greater flow. Return answers that label volume/flow as validated CT contact time or treat the 09:10 flat trend as proof of no source impact.",
      "activities": [
        {
          "kind": "lesson",
          "minutes": 20,
          "instruction": "Study the lesson and reconstruct its worked example without looking at the solution."
        },
        {
          "kind": "reading",
          "minutes": 15,
          "instruction": "Read the indicated source sections. Record the section used and one limitation on applying it to this case."
        },
        {
          "kind": "exercise",
          "minutes": 35,
          "instruction": "Analyse the supplied evidence, complete the written assignment and check units, timestamps and assumptions."
        },
        {
          "kind": "exercise",
          "minutes": 20,
          "instruction": "Compare one decision with an alternative interpretation, then self-check it against the case evidence and exercise feedback. Optional notes can capture your reasoning; count only active work."
        },
        {
          "kind": "assessment",
          "minutes": 10,
          "instruction": "Complete the module checks and respond to the feedback."
        }
      ],
      "sourceIds": [
        "disinfection",
        "quality"
      ],
      "checks": [
        {
          "id": "ceu-water-treatment-process-control-water-balance-c1",
          "objective": "water-balance",
          "prompt": "Fictional case with supplied assumptions: a source stream remains at 25 L/s for a full day. What daily volume follows from these assumptions?",
          "choices": [
            "2,160 m³ passes through the source meter.",
            "21,600 m³ passes through the source meter.",
            "2,500 m³ passes through the meter.",
            "216 m³ passes through the source meter."
          ],
          "correctIndex": 0,
          "explanation": "Convert 25 L/s to 0.025 m³/s, then multiply by 86,400 s/day to obtain 2,160 m³/day. The 216 m³ answer introduces a factor-of-ten conversion error. Source: supplied module, 'Worked example: convert flow and follow suspended-solids mass'. This is study and training material for a non-credit pilot, not operating or compliance instruction. Scenario values are supplied assumptions, not authorised operating values."
        },
        {
          "id": "ceu-water-treatment-process-control-water-balance-c2",
          "objective": "water-balance",
          "prompt": "Which evidence would support converting turbidity and water volume into a suspended-solids mass estimate?",
          "choices": [
            "A paired flow reading and turbidity reading taken at the same location.",
            "A documented relationship established for that water and measurement method.",
            "A supplier conversion chart developed from tests on a different source water.",
            "A current turbidity calibration certificate covering the instrument range."
          ],
          "correctIndex": 1,
          "explanation": "Turbidity is an optical measurement, not a mass concentration. An applicable, documented relationship for the water and method is needed to support this estimate. Instrument calibration alone supports the turbidity measurement, not its conversion into suspended-solids mass. Source: supplied module, 'Draw the boundary before calculating'."
        },
        {
          "id": "ceu-water-treatment-process-control-water-balance-c3",
          "objective": "water-balance",
          "prompt": "Fictional case with supplied assumptions: backwash recovery returns upstream of clarification without crossing the whole-plant boundary. How should this stream be classified in whole-plant and clarification-feed balances?",
          "choices": [
            "Internal to both boundaries; omitted from both water balances.",
            "A plant waste output; omitted from clarification feed.",
            "Internal to the whole plant; included in clarification feed.",
            "An additional plant input; included in clarification feed."
          ],
          "correctIndex": 2,
          "explanation": "The recovery stream stays within the whole-plant boundary but crosses the clarification-feed boundary. Counting it as additional whole-plant input would count the same water twice. Source: supplied module, 'Draw the boundary before calculating'. All described facilities and streams are fictional."
        },
        {
          "id": "ceu-water-treatment-process-control-water-balance-c4",
          "objective": "water-balance",
          "prompt": "When an input register is intended to support hydraulic alignment of an online result, which entry best preserves the necessary measurement context?",
          "choices": [
            "The instrument range, display units and most recent calibration certificate.",
            "The daily result average, shift identifier and instrument maintenance date.",
            "The trend image, historian export date and daily source-water total.",
            "The process tap, sample flow, relevant timestamps and instrument status."
          ],
          "correctIndex": 3,
          "explanation": "The process tap, sample flow, timestamps and instrument status help establish where and when the measured water originated and whether the result is usable. A calibration certificate is useful but does not identify sample transport or timestamp meaning. Source: supplied module, 'Build an input register that preserves the evidence'."
        },
        {
          "id": "ceu-water-treatment-process-control-water-balance-c5",
          "objective": "water-balance",
          "prompt": "Which evidence best establishes whether an optimisation target is also a validated treatment requirement for a particular facility configuration?",
          "choices": [
            "Applicable facility approval and validated procedure for that configuration.",
            "A supplier's recommended setting and the equipment commissioning brochure.",
            "The recent operating trend and the shift team's preferred target.",
            "A comparable plant's performance history and its current operating targets."
          ],
          "correctIndex": 0,
          "explanation": "Applicable approval terms and validated procedures establish the requirement for the relevant configuration. A supplier recommendation or another plant's target cannot establish that requirement on its own. Source: supplied module objective, 'Distinguish an operating target from a validated treatment requirement'."
        },
        {
          "id": "ceu-water-treatment-process-control-water-balance-c6",
          "objective": "water-balance",
          "prompt": "Fictional case with supplied assumptions: an online trend stays flat during instrument maintenance. Which record set best supports a later review of whether these were measured or held values?",
          "choices": [
            "A resampled export with gaps interpolated and the maintenance points removed.",
            "The original export, quality flags and matching instrument maintenance records.",
            "The original export, a daily average and a plot with the quality indicators hidden.",
            "A smooth trend screenshot and the shift's handwritten daily result summary."
          ],
          "correctIndex": 1,
          "explanation": "Original values, quality flags and maintenance records help distinguish measured observations from held outputs or unavailable signals. Interpolation can conceal gaps without restoring measurements. Source: supplied module, 'Build an input register that preserves the evidence'. Its cited US EPA publication, EPA 815-B-19-010, is United States technical guidance, not Ontario law."
        }
      ]
    },
    {
      "id": "raw-water",
      "title": "Characterize a changing source and set test priorities",
      "objectives": [
        "Interpret turbidity with temperature, alkalinity and organic indicators.",
        "Select representative sampling and comparison periods.",
        "Prioritize evidence that discriminates between competing explanations."
      ],
      "lesson": "### Build a source-change profile before choosing a response\n\nThis is study and training material for a non-credit pilot, not operating or compliance instruction. All facilities, operators, records and readings in the examples are fictional. Every numerical example uses supplied case assumptions, not authorised operating values. Actual sampling, testing and process changes must follow the facility's applicable approvals, procedures and sampling plan.\n\nTurbidity tells you how a particular measurement system responds to light scattered by material in water. It does not directly identify particle mass, particle charge, organic concentration or the chemical requirement for treatment. A turbidity increase can accompany mineral runoff, organic material, biological activity or a disturbance in the measurement system. Those explanations require different evidence.\n\nRead turbidity alongside temperature, alkalinity, pH and available organic indicators. Temperature affects reaction and separation behaviour. Alkalinity describes acid-neutralising capacity and helps explain how water may respond to an acidic treatment chemical. pH describes the current acid-base condition, not the size of the buffering reserve. Neither measurement substitutes for the other.\n\nOrganic indicators answer different questions. Dissolved organic carbon, or DOC, measures carbon in the fraction defined by the analytical method's filtration step. Total organic carbon includes material excluded by that filtration. Ultraviolet absorbance provides information about light-absorbing constituents, but its relationship to organic concentration depends on composition and sample preparation. Apparent colour can include particle effects; true colour uses a specified method to address that interference. Keep the method and fraction attached to the result.\n\nBegin with a short, defensible statement: representative intake turbidity increased, temperature decreased, alkalinity decreased, and organic character is not yet established. This statement separates observation from uncertainty. It supports targeted sampling without prematurely concluding that more coagulant is needed.\n\nA previous storm is useful context only if its relevant properties match the current event. Similar turbidity does not establish similar buffering, organic character or treatability. Retrieve the earlier event's supporting measurements and methods, not just its operator note or chemical-feed trend.\n\n### Select representative samples and comparison periods\n\nDefine the water population before collecting evidence. Are you characterising water entering the intake, water arriving at the treatment building, a blended raw-water stream or a suspected incoming plume? A shoreline sample may confirm a local disturbance without representing intake water. A sample from a raw-water tap may represent intake conditions from an earlier time because of transport through the intake and sample line.\n\nRecord the physical location, intake depth or active source where relevant, blending status, collection time and plant flow. Identify whether the timestamp represents collection, analyser measurement, laboratory receipt or entry into the historian. These times are not interchangeable. Record time zone and any known clock offset when combining records from separate systems.\n\nChoose comparison periods that answer the question. For source characterisation, compare periods with documented source configuration and sufficiently stable conditions to describe meaningfully. For a rapidly moving event, retain the sequence of changes rather than reducing everything to a daily mean. A mean can hide a short peak that mattered to treatment.\n\nFor downstream performance, align observations with the passage of the affected water. A raw-water change and a simultaneous filter change may involve different parcels of water. Use the facility's documented hydraulic information and account for flow changes, unit availability and recycle streams. If travel time is uncertain, state a plausible comparison window from the available records rather than claiming exact alignment.\n\nDo not treat nominal volume divided by flow as proof of effective disinfectant contact time. The Ontario source Procedure for Disinfection of Drinking Water addresses CT concepts, T10 and disinfectant-specific treatment requirements. CT is condition specific and depends on disinfectant, temperature, pH, residual and the approved hydraulic basis for the configuration. A source-characterisation timing estimate does not establish disinfection credit.\n\nMatch sample handling to the analysis. Follow the governing laboratory or site method for containers, preservation, holding conditions and preparation. Avoid using a stored sample's laboratory temperature as the source temperature. If a bench sample has warmed or particles have settled during transport, document the departure and decide whether it still represents the intended test condition under the validated procedure.\n\n<figure><svg viewBox=\"0 0 320 195\" role=\"img\" aria-label=\"Headloss rising in service to a terminal limit, then reset by backwash\"><title>Headloss rising in service to a terminal limit, then reset by backwash</title><line x1=\"30\" y1=\"150\" x2=\"300\" y2=\"150\" stroke=\"#5f6b7a\" stroke-width=\"1.5\"/><line x1=\"30\" y1=\"20\" x2=\"30\" y2=\"150\" stroke=\"#5f6b7a\" stroke-width=\"1.5\"/><path d=\"M30 146 C90 144 150 134 200 110 C240 90 270 70 300 50\" fill=\"none\" stroke=\"#2f6db2\" stroke-width=\"2.5\"/><line x1=\"30\" y1=\"46\" x2=\"300\" y2=\"46\" stroke=\"#1d2d40\" stroke-dasharray=\"4 3\" stroke-width=\"1.5\"/><path d=\"M300 50 V146\" fill=\"none\" stroke=\"#5f6b7a\" stroke-width=\"1.5\" stroke-dasharray=\"2 3\"/><g font-family=\"Arial, sans-serif\" font-size=\"12\" fill=\"#1d2d40\"><text x=\"165\" y=\"170\" text-anchor=\"middle\">hours in service</text><text x=\"6\" y=\"14\">headloss</text><text x=\"300\" y=\"40\" text-anchor=\"end\">terminal headloss</text><text x=\"40\" y=\"100\">headloss rises in service</text><text x=\"300\" y=\"184\" text-anchor=\"end\">backwash resets (dotted)</text></g></svg><figcaption>Illustrative. Headloss rises as solids load the filter; the run ends at the terminal limit, and the trend is read against that limit, not against a fixed time.</figcaption></figure>\n\n### Check the measurement chain and keep an input register\n\nBefore explaining a source change, establish that the measurement is fit for the comparison. The US EPA document Generating high-quality turbidity data, EPA 815-B-19-010, provides technical guidance on the measurement chain and SCADA data quality. It is United States technical guidance, not Ontario law. Use it to structure questions while applying local methods and facility procedures.\n\nTrace the result from source to display: sampling location, sample transport, instrument condition, measurement, signal processing, historian storage and report generation. Bubbles, deposits, sample-line disturbances, unsuitable flow and maintenance can affect interpretation. A flat trend can be a held value rather than stable water. A sudden change can follow altered signal averaging rather than a source event.\n\nThe US EPA source Field turbidity measurement is also United States technical guidance, not Ontario law. Its field measurement and quality-control discussion supports checking sample handling and instrument performance. Laboratory and site methods govern local use. Two instruments should not be declared interchangeable merely because both display turbidity. Confirm measurement principle, reporting units and approved comparison procedure.\n\nUse an input register such as this before deciding which evidence deserves weight:\n\n| Input | Record needed for interpretation | Reason to qualify or reject | Decision supported |\n|---|---|---|---|\n| Raw-water turbidity | Location, collection time, instrument identification, units and QC status | Bubbles, unverified instrument status, unmatched location or held value | Source change versus measurement artefact |\n| Temperature | Representative location, collection time and measurement method | Sample warmed before measurement | Whether bench conditions represent source conditions |\n| Alkalinity and pH | Methods, sample identity, timing and QC | Unclear reporting basis or substituted historical value | Buffering question and test constraints |\n| DOC or other organic indicator | Analytical fraction, preparation, method and collection time | DOC compared directly with total organic carbon, or missing sample identity | Organic change hypothesis |\n| Flow and source configuration | Time-resolved flow, blending and unit status | A daily average used across an unrecorded configuration change | Period weighting and timing alignment |\n| Downstream performance | Unit-specific records and hydraulic context | Different water parcels or simultaneous process changes | Whether the source event plausibly affected treatment |\n\nRejecting a record for a calculation does not mean deleting it. Preserve the original with its quality flag, reason for exclusion, reviewer and any replacement evidence. An unsupported value may remain useful as a clue. It must not silently become a verified input.\n\n### Worked example: similar turbidity, different buffering\n\nThe following fictional case uses supplied assumptions solely for training. Two representative raw-water samples have similar turbidity. Their temperature and alkalinity differ. A simplified bench condition is assumed to consume the same alkalinity in each sample. That consumption is an exercise assumption, not a chemical recommendation or a validated prediction.\n\n| Supplied case input | Sample A | Sample B |\n|---|---:|---:|\n| Turbidity | 18 NTU | 19 NTU |\n| Temperature | 14 °C | 5 °C |\n| Initial alkalinity, expressed as CaCO3 | 48 mg/L | 20 mg/L |\n| Assumed alkalinity consumption, expressed as CaCO3 | 12 mg/L | 12 mg/L |\n\nFirst calculate the simplified remaining alkalinity for Sample A:\n\nInitial alkalinity A = 48 mg/L as CaCO3.\n\nAssumed consumption A = 12 mg/L as CaCO3.\n\nRemaining alkalinity A = 48 mg/L as CaCO3 − 12 mg/L as CaCO3 = 36 mg/L as CaCO3.\n\nNow calculate the same balance for Sample B:\n\nInitial alkalinity B = 20 mg/L as CaCO3.\n\nAssumed consumption B = 12 mg/L as CaCO3.\n\nRemaining alkalinity B = 20 mg/L as CaCO3 − 12 mg/L as CaCO3 = 8 mg/L as CaCO3.\n\nCompare the remaining amounts:\n\nDifference = 36 mg/L as CaCO3 − 8 mg/L as CaCO3 = 28 mg/L as CaCO3.\n\n**Answer:** Under the supplied simplified consumption assumption, Sample A retains 36 mg/L as CaCO3 and Sample B retains 8 mg/L as CaCO3. These answers are arithmetic balances, not acceptable operating ranges or predictions of final pH.\n\nThe useful judgement is that nearly equal turbidity masks substantially different buffering conditions. Sample B also has a lower temperature, so a test conducted after warming it would no longer reproduce an important source condition. The table does not establish which chemical condition will perform best.\n\nThis calculation becomes invalid as a prediction if the assumed consumption does not apply to the chemical, water or test condition. Other additions and reactions can affect the balance. An alkalinity result does not uniquely determine pH because the carbonate system and other acid-base constituents matter. Measure the required bench responses using the validated procedure rather than assigning a final pH from subtraction.\n\nFor a proposed comparison, retain the original sample results, analytical basis, chemical identity, test preparation, actual temperature, measured pH and alkalinity, and separation observations. If the colder sample also has changed organic character, expand the evidence before attributing the outcome solely to buffering.\n\n### Worked example: choose the right average for the question\n\nThis fictional example uses supplied case assumptions. A raw-water event has two consecutive intervals. Flow and DOC are assumed constant within each interval, and each DOC result is assumed representative of its entire interval. Those assumptions must be tested against actual records before applying the method outside the exercise.\n\nThe question is: what average DOC concentration represents the volume entering treatment during the event? This is different from asking for the average of equally spaced observations.\n\n| Supplied case input | First interval | Second interval |\n|---|---:|---:|\n| Duration | 2 h | 2 h |\n| Raw-water flow | 100 m³/h | 300 m³/h |\n| DOC concentration | 3 mg C/L | 6 mg C/L |\n\nCalculate the water volume for each interval:\n\nFirst volume = 100 m³/h × 2 h = 200 m³.\n\nSecond volume = 300 m³/h × 2 h = 600 m³.\n\nTotal volume = 200 m³ + 600 m³ = 800 m³.\n\nConvert each volume to litres:\n\nFirst volume = 200 m³ × 1,000 L/m³ = 200,000 L.\n\nSecond volume = 600 m³ × 1,000 L/m³ = 600,000 L.\n\nTotal volume = 800 m³ × 1,000 L/m³ = 800,000 L.\n\nCalculate the represented carbon mass:\n\nFirst carbon mass = 3 mg C/L × 200,000 L = 600,000 mg C.\n\nSecond carbon mass = 6 mg C/L × 600,000 L = 3,600,000 mg C.\n\nTotal carbon mass = 600,000 mg C + 3,600,000 mg C = 4,200,000 mg C.\n\nDivide total mass by total volume:\n\nVolume-weighted DOC = 4,200,000 mg C ÷ 800,000 L = 5.25 mg C/L.\n\nFor comparison, calculate the time-weighted concentration:\n\nTime-weighted DOC = [(3 mg C/L × 2 h) + (6 mg C/L × 2 h)] ÷ (2 h + 2 h) = 4.5 mg C/L.\n\nDifference = 5.25 mg C/L − 4.5 mg C/L = 0.75 mg C/L.\n\n**Answer:** The supplied event represents a volume-weighted DOC of 5.25 mg C/L. Its time-weighted DOC is 4.5 mg C/L. Neither average replaces the observed interval concentrations when evaluating a changing treatment challenge.\n\nThe volume-weighted value is higher because more water arrived during the higher-DOC interval. It is appropriate for describing DOC per unit volume across this event under the assumptions. The time-weighted value describes the average concentration over elapsed time. A calculation can be mathematically correct but answer the wrong question.\n\nIf a grab sample captured only a brief peak, assigning that result to its whole interval would overstate the represented carbon mass. If the flow record is missing or invalid, the volume-weighted answer is unsupported. Retain interval boundaries, sample times, flow records, laboratory results and the basis for assuming representativeness.\n\nDo not transfer this mass calculation directly to turbidity. Turbidity is an optical response, not a measured particle mass concentration. Also, higher DOC alone does not prescribe a chemical adjustment: composition and treatability still require evidence.\n\n### Prioritise tests that separate competing explanations\n\nWrite competing explanations before selecting tests. For rising raw-water turbidity, plausible candidates include a real particle increase, altered organic character, a source blend change and a sample-system artefact. For deteriorating clarification, add changed buffering, temperature, chemical delivery and hydraulic conditions. A useful test changes the ranking of these explanations.\n\nStart with evidence validity when the apparent change appears in only one channel. A representative comparison measurement, collected and analysed under the applicable procedure, can distinguish a source event from an analyser problem more directly than a broad laboratory panel. However, agreement at one location does not prove that every source location is unchanged.\n\nIf the intake change is confirmed, establish what changed with it. Lower alkalinity directs attention to measured pH response during testing. An organic indicator change supports investigating organic-related treatment behaviour. A temperature decrease makes temperature control and handling records important. These are priorities for evidence, not automatic directions for chemical adjustment.\n\nFor bench comparisons, preserve a reference condition and change only the intended factor wherever the validated procedure permits. Use the same representative water batch for comparisons that require common water. Document sample age, preparation order, mixing, temperature, separation conditions and analytical methods. If source water changes between batches, identify the batch effect instead of attributing every difference to the test variable.\n\nPredefine what result would support or weaken each explanation. If an independent turbidity check remains stable while only the online channel spikes, inspect the measurement chain. If independent measurements confirm the increase and DOC remains unchanged within method capability, a particle-related explanation gains support, but organic composition has not been fully excluded.\n\nRetain unfavourable and inconclusive results. A trial record containing only the best result cannot show repeatability or separate treatment response from variability. A proposed plant trial needs a documented hypothesis, evidence gaps, authorised scope, monitoring and stop conditions from the facility's controlled procedure. A bench result alone does not authorise implementation.\n\n### Common errors\n\n- **Matching events by turbidity alone.** This ignores differences in buffering, temperature and organic character. Use a multi-parameter comparison before treating an earlier event as relevant evidence.\n- **Mixing sample fractions or methods.** Comparing DOC with total organic carbon, or apparent colour with true colour, can create a false trend. Confirm analytical preparation and reporting basis.\n- **Using a shoreline sample as intake water.** A dramatic local result may justify investigation but cannot quantify intake conditions without evidence of representativeness.\n- **Inferring final pH from remaining alkalinity.** The arithmetic does not describe the complete acid-base system. Retain measured pH results for the actual test condition.\n- **Averaging away the event.** A whole-period mean can conceal the sequence and magnitude of changing conditions. Preserve interval results and state why the chosen weighting answers the question.\n- **Deleting suspect data without a trace.** This removes evidence needed to understand the event. Preserve originals, apply quality flags and document exclusions.\n\n### What to verify before you act\n\nConsult the drinking-water system's applicable Drinking Water Works Permit, Municipal Drinking Water Licence, approval conditions and any system-specific restrictions. Confirm which document governs the proposed activity and who may authorise it. This lesson does not establish operating authority or substitute for Ontario requirements.\n\nConsult the current raw-water sampling plan, laboratory methods and sample-handling instructions. Verify the intended sampling point, required analytical fraction, instrument method, holding conditions and quality-control acceptance criteria. Use the facility's validated procedures rather than creating acceptance criteria from these teaching examples.\n\nCheck instrument maintenance, calibration or verification records, sample-system records and historian configuration. Retrieve the source-switching and blending log, time-resolved flow, relevant unit status, recycle information and hydraulic records used to align observations. Keep the original data behind any graph or summary.\n\nBefore proposing a controlled trial, consult the optimisation or change-control procedure, the relevant chemical information, bench-testing procedure and approved operating constraints. Document the baseline, test variables, interpretation method, required monitoring, stop conditions and review responsibility.\n\nWhere a proposed change could affect disinfection, consult the facility's approved disinfection procedure and hydraulic basis together with Procedure for Disinfection of Drinking Water (Ontario). Do not infer CT performance from a raw-water calculation. If evidence is missing, identify the decision that remains unsupported and obtain the missing evidence through the authorised process.",
      "evidence": "### Fictional worked scenario: reject an unsupported event record\n\nThe facility, operators, records and readings below are fictional. All numbers are supplied case assumptions for this non-credit training exercise, not authorised values or acceptance criteria.\n\nAt fictional Cedar Inlet Water Treatment Plant, an online raw-water channel reports 28.0 NTU. Two separate grabs collected at the same representative intake sampling point during the comparison period measure 11.8 NTU and 12.2 NTU on a comparison instrument. The supplied instrument record shows its required verification was satisfactory. The online instrument's sample-system condition has not yet been checked.\n\nThe representative samples have a supplied temperature of 6 °C and alkalinity of 24 mg/L as CaCO3. A historical event register gives 45 mg/L as CaCO3 for the earlier comparison period. Current DOC is unavailable.\n\nA spreadsheet labels a 40 NTU reading as “current intake.” Its attached field sheet identifies the collection point as a shoreline ditch. Reject that spreadsheet entry as a quantitative intake input. Preserve it, flag the location conflict and retain the field sheet.\n\nCalculate the comparison mean:\n\nMean turbidity = (11.8 NTU + 12.2 NTU) ÷ 2 = 12.0 NTU.\n\nCalculate the difference from the online reading:\n\nOnline difference = 28.0 NTU − 12.0 NTU = 16.0 NTU.\n\nCalculate the historical-to-current alkalinity change:\n\nAlkalinity change = 24 mg/L as CaCO3 − 45 mg/L as CaCO3 = −21 mg/L as CaCO3.\n\n**Answer:** The online channel is 16.0 NTU above the comparison mean, while supplied current alkalinity is 21 mg/L as CaCO3 below the historical value. Neither difference establishes an operating response.\n\nPrioritise timestamp and sample-path checks, then the online measurement chain using the facility procedure. Confirm that historical alkalinity used a comparable method and representative location. Obtain the missing organic indicator before asserting an organic-demand explanation. If independent measurements subsequently confirm an intake increase, shift priority toward representative cold-water bench comparisons. Retain original readings, verification records, sample identities, exclusion rationale and follow-up results. No chemical adjustment is justified by the conflicting records alone.",
      "assignment": "Write a source-change profile and a three-row hypothesis/evidence table. Calculate the simplified remaining alkalinity for A and B and state why it does not establish final pH. Design a minimal representative test plan with a decision purpose for each measurement. Respond to the manager in 150 words using the data rather than a generic caution.",
      "rubric": [
        "Identifies colder, less buffered and higher-DOC intake water despite similar turbidity.",
        "Calculates 33 and 6 mg/L under the stated assumption and does not equate these with pH predictions.",
        "Separates shoreline representativeness from intake data and proposes tests linked to specific decisions."
      ],
      "facilitatorGuide": "Ask the learner which single new observation would most affect the test plan. Require a reason, not a long shopping list. Accept different priorities if supported by the case. Reject reuse of an old setting solely on the word storm, or a claim that DOC alone proves the required chemical dose.",
      "activities": [
        {
          "kind": "lesson",
          "minutes": 20,
          "instruction": "Study the lesson and reconstruct its worked example without looking at the solution."
        },
        {
          "kind": "reading",
          "minutes": 15,
          "instruction": "Read the indicated source sections. Record the section used and one limitation on applying it to this case."
        },
        {
          "kind": "exercise",
          "minutes": 35,
          "instruction": "Analyse the supplied evidence, complete the written assignment and check units, timestamps and assumptions."
        },
        {
          "kind": "exercise",
          "minutes": 20,
          "instruction": "Compare one decision with an alternative interpretation, then self-check it against the case evidence and exercise feedback. Optional notes can capture your reasoning; count only active work."
        },
        {
          "kind": "assessment",
          "minutes": 10,
          "instruction": "Complete the module checks and respond to the feedback."
        }
      ],
      "sourceIds": [
        "quality",
        "disinfection"
      ],
      "checks": [
        {
          "id": "ceu-water-treatment-process-control-raw-water-c1",
          "objective": "raw-water",
          "prompt": "In this non-credit training assessment, what can a representative increase in raw-water turbidity establish by itself?",
          "choices": [
            "The measured light-scattering response of the water has increased.",
            "The mass of suspended mineral particles has increased proportionally.",
            "The chemical requirement for coagulation has increased proportionally.",
            "The concentration of dissolved organic carbon in the water has increased."
          ],
          "correctIndex": 0,
          "explanation": "The supplied module explains that turbidity measures a light-scattering response, not particle mass, organic concentration or chemical requirement. A proportional increase in suspended mass is therefore not established. This assessment is study material for a non-credit pilot, not operating or compliance instruction. All scenarios, facilities, records and readings are fictional. Numerical examples are supplied case assumptions, not authorised operating values."
        },
        {
          "id": "ceu-water-treatment-process-control-raw-water-c2",
          "objective": "raw-water",
          "prompt": "Why does a source-change profile retain both pH and alkalinity rather than using either measurement alone?",
          "choices": [
            "pH and alkalinity describe the same property, but their agreement verifies sample identity.",
            "pH describes the current acid-base condition, while alkalinity describes acid-neutralising capacity.",
            "pH describes the dissolved organic fraction, while alkalinity describes the overall mineral content.",
            "pH describes the buffering reserve, while alkalinity describes the current acid-base condition."
          ],
          "correctIndex": 1,
          "explanation": "The supplied module distinguishes current acid-base condition from acid-neutralising capacity. The tempting reversal incorrectly assigns buffering reserve to pH. Similar pH values do not establish similar alkalinity."
        },
        {
          "id": "ceu-water-treatment-process-control-raw-water-c3",
          "objective": "raw-water",
          "prompt": "Which distinction should remain attached to dissolved organic carbon and total organic carbon results in a source-change profile?",
          "choices": [
            "DOC represents carbon remaining after settling; total organic carbon represents carbon before settling.",
            "DOC represents naturally occurring carbon alone; total organic carbon also includes the synthetic organic compounds.",
            "DOC represents the method-defined filtered fraction; total organic carbon also includes excluded material.",
            "DOC represents the ultraviolet-absorbing carbon; total organic carbon also includes non-absorbing carbon."
          ],
          "correctIndex": 2,
          "explanation": "The supplied module defines DOC by the analytical method's filtration step. Total organic carbon includes material excluded by that filtration. Ultraviolet absorbance describes light-absorbing constituents and does not define the DOC fraction."
        },
        {
          "id": "ceu-water-treatment-process-control-raw-water-c4",
          "objective": "raw-water",
          "prompt": "Fictional training case: shoreline water looks disturbed, but the question is whether water entering an offshore intake has changed. Which sampling approach best addresses that question?",
          "choices": [
            "Collect at the shoreline disturbance and use its proximity to infer offshore intake conditions.",
            "Collect at the easiest raw-water tap and use collection time as the offshore intake event time.",
            "Collect across several shoreline points and average their results to estimate intake conditions.",
            "Collect at a representative intake location and document its depth, source status and timing."
          ],
          "correctIndex": 3,
          "explanation": "The supplied module requires defining the water population before selecting samples. A representative intake sample addresses incoming intake water. Shoreline samples can document a local disturbance without establishing conditions at an offshore intake."
        },
        {
          "id": "ceu-water-treatment-process-control-raw-water-c5",
          "objective": "raw-water",
          "prompt": "Fictional training case: an organic-carbon record lacks sample identity and cannot support the intended calculation. How should the study input register handle it?",
          "choices": [
            "Preserve the original with an exclusion reason, reviewer and replacement evidence.",
            "Replace the original with a nearby result and retain the corrected calculation alone.",
            "Retain the value in the calculation and describe its uncertainty in the final narrative.",
            "Retain the value as verified because its concentration resembles nearby results."
          ],
          "correctIndex": 0,
          "explanation": "The supplied module calls for preserving rejected records with quality flags, exclusion reasons, review information and any replacement evidence. A plausible concentration does not verify sample identity, so resemblance to nearby results cannot justify using it as a verified input."
        },
        {
          "id": "ceu-water-treatment-process-control-raw-water-c6",
          "objective": "raw-water",
          "prompt": "A study uses nominal volume divided by flow to estimate source-water travel time. What additional conclusion about disinfection is justified by that estimate alone?",
          "choices": [
            "It establishes disinfection credit when the measured disinfectant residual is unchanged.",
            "It supports timing context but does not establish effective contact time or CT credit.",
            "It establishes the approved hydraulic basis when the nominal tank volume is documented.",
            "It establishes effective contact time whenever the plant flow stays reasonably steady."
          ],
          "correctIndex": 1,
          "explanation": "The supplied module and Ontario's Procedure for Disinfection of Drinking Water distinguish timing estimates from the hydraulic basis for disinfection. Nominal volume divided by flow does not establish effective contact time. CT depends on disinfectant, temperature, pH, residual and the approved hydraulic basis for the configuration."
        }
      ]
    },
    {
      "id": "coagulation",
      "title": "Evaluate a jar test and chemical-feed basis",
      "objectives": [
        "Convert product feed to active dose using an explicit density and strength.",
        "Evaluate jar-test replicates against multiple criteria.",
        "Design a bounded full-scale trial proposal."
      ],
      "lesson": "### Establish the chemical and measurement basis\n\nA jar test compares treatment responses under controlled bench conditions. It does not establish an authorised plant dose. Use it to identify a candidate condition, test the strength of the evidence, and prepare a proposal that can be reviewed against the facility’s approval and validated procedures. This is study and training material, not operating or compliance instruction. The course pilot is non-credit.\n\nAll facilities, operators, records and readings described in this lesson are fictional. Every numerical teaching value is a supplied case assumption, not an authorised operating value or a universal requirement.\n\nStart with a precise question. For example: does a modest increase in coagulant dose improve settled-water quality consistently without moving pH outside the supplied comparison range? This question is narrower and more defensible than asking which jar looks best. It identifies a response, a competing constraint and a comparison that can be repeated.\n\nRecord what the chemical concentration means. Product mass, aluminium mass and aluminium oxide equivalent are different reporting bases. A percentage by mass is also different from a percentage expressed as mass per volume. Do not substitute one for another. Density converts solution volume to solution mass; it does not identify the active constituent or resolve an ambiguous percentage.\n\nFor this fictional case, the supplier record identifies a liquid coagulant containing 12.0% by mass as aluminium oxide equivalent, written as Al₂O₃ equivalent. Its supplied density is 1.20 kg/L at the stated reference condition. All active doses in the examples use that same equivalent basis. This is an accounting basis, not a claim that the liquid contains free aluminium oxide particles.\n\nUse an input register before calculating or comparing results:\n\n| Input | Fictional case entry or required record | Reason to challenge it |\n|---|---|---|\n| Product identity | Batch-specific supplier record | Tank label and delivery record disagree |\n| Strength basis | 12.0% by mass as Al₂O₃ equivalent | Record says only “12% chemical” |\n| Density | 1.20 kg/L at supplied reference condition | Value belongs to another formulation |\n| Chemical delivery | Measured 10.0 L/h | Value is inferred only from pump speed |\n| Water flow | Matched average of 240 m³/h | Reading covers a different interval |\n| Raw-water sample | Location, collection time, temperature and initial quality | Sample aged or changed before testing |\n| Bench method | Current site jar-test procedure | Mixing or settling conditions were improvised |\n| Turbidity result | Instrument identity, checks, sample handling and time | Bubbles, dirty cells or transcription errors are unresolved |\n\nThe US EPA publications *Generating high-quality turbidity data* and *Field turbidity measurement* support attention to the measurement chain, instrument checks and sample handling. They are United States technical guidance, not Ontario law. The site’s laboratory and measurement procedures govern local use. These sources do not supply a universal coagulant dose or jar-test acceptance threshold.\n\n### Convert delivered product to active dose\n\nCalculate from delivered chemical volume, not the controller display alone. Pump speed, stroke setting and a control-system command describe intended operation. Actual delivery can change with suction conditions, backpressure, gas accumulation, wear and calibration. A recent delivery check is useful only if its configuration represents the condition being evaluated.\n\nThe calculation chain is solution volume rate × solution density × active mass fraction = active mass rate. Divide active mass rate by the corresponding water flow. Carry the chemical basis through the calculation so that a later reviewer can distinguish product dose from active dose.\n\n**Worked example: current active dose.** Supplied fictional assumptions are 10.0 L/h of delivered solution, density 1.20 kg/L, strength 0.120 kg Al₂O₃ equivalent/kg solution, and water flow 240 m³/h.\n\n1. Solution mass rate = 10.0 L solution/h × 1.20 kg solution/L solution = 12.0 kg solution/h.\n2. Active mass rate = 12.0 kg solution/h × 0.120 kg Al₂O₃ equivalent/kg solution = 1.44 kg Al₂O₃ equivalent/h.\n3. Water volume rate = 240 m³ water/h × 1,000 L water/m³ water = 240,000 L water/h.\n4. Active mass rate = 1.44 kg Al₂O₃ equivalent/h × 1,000,000 mg/kg = 1,440,000 mg Al₂O₃ equivalent/h.\n5. Active dose = 1,440,000 mg Al₂O₃ equivalent/h ÷ 240,000 L water/h = 6.00 mg Al₂O₃ equivalent/L water.\n\n**Answer: the calculated active dose is 6.00 mg/L as Al₂O₃ equivalent under the supplied conditions.**\n\nThis answer represents an interval only if chemical delivery and water flow describe the same interval. A chemical drawdown averaged across changing water flows cannot automatically be paired with one instantaneous flow reading. For variable operation, use matched totals or an approved time-aligned calculation method. Preserve the original measurements, timing and conversion steps.\n\nNow assume a replacement product is supplied at 10.0% by mass on the same equivalent basis, with the same fictional density and delivery rate:\n\n1. Revised active mass rate = 10.0 L solution/h × 1.20 kg solution/L solution × 0.100 kg Al₂O₃ equivalent/kg solution = 1.20 kg Al₂O₃ equivalent/h.\n2. Revised active dose = 1.20 kg Al₂O₃ equivalent/h ÷ 240 m³ water/h × 1,000 mg/L per kg/m³ = 5.00 mg Al₂O₃ equivalent/L water.\n\n**Answer: unchanged volumetric delivery now gives 5.00 mg/L, not 6.00 mg/L.** The change is attributable to strength, not necessarily pump failure. Before interpreting a deterioration in treatment, check whether the product or reporting basis changed.\n\n### Prepare a traceable bench dose\n\nThe jar addition must reproduce a known active dose. Record the stock preparation, final volume, preparation time, product batch and measuring equipment. Use the site procedure to determine whether dilution is appropriate, which dilution water is permitted, and how long the stock remains suitable. Coagulant dilution can alter stability or behaviour; a mathematically correct preparation is not automatically a valid method.\n\n**Worked example: stock preparation and jar addition.** For this calculation only, the fictional validated bench procedure permits taking 10.0 mL of the example product and making it up to a final stock volume of 1,000 mL. It defines the dose denominator as the initial 2.00 L water sample in each jar. The candidate dose is a supplied 7.50 mg/L as Al₂O₃ equivalent.\n\n1. Product volume = 10.0 mL solution × 1 L/1,000 mL = 0.0100 L solution.\n2. Product mass = 0.0100 L solution × 1.20 kg solution/L solution = 0.0120 kg solution.\n3. Active mass = 0.0120 kg solution × 0.120 kg Al₂O₃ equivalent/kg solution = 0.00144 kg Al₂O₃ equivalent.\n4. Active mass = 0.00144 kg Al₂O₃ equivalent × 1,000,000 mg/kg = 1,440 mg Al₂O₃ equivalent.\n5. Stock concentration = 1,440 mg Al₂O₃ equivalent ÷ 1,000 mL stock = 1.44 mg Al₂O₃ equivalent/mL stock.\n6. Required active mass = 7.50 mg Al₂O₃ equivalent/L water × 2.00 L water = 15.0 mg Al₂O₃ equivalent.\n7. Required stock addition = 15.0 mg Al₂O₃ equivalent ÷ 1.44 mg Al₂O₃ equivalent/mL stock = 10.4167 mL stock.\n\n**Answer: the calculated addition is 10.4167 mL of stock per jar.** The calculation retains extra digits for checking. The recorded delivered addition must reflect the actual measuring device and the procedure’s permitted precision, not an assumed ability to dispense every displayed digit.\n\nMaking up to a final volume is not the same as adding the product to that volume of dilution water. Also, the example’s denominator convention must not be silently transferred to another method. If a procedure uses final treated volume, recalculate accordingly. Stock additions can create dilution effects that matter when comparing close results.\n\nKeep water temperature, chemical addition order, mixing sequence, settling time and sample withdrawal location consistent with the bench procedure. Label jars before dosing. Where the method permits, distribute replicates across positions to help expose equipment-position effects. Independent jar preparations provide different evidence from repeated instrument readings of one withdrawn sample. The latter assess measurement repeatability, not the reproducibility of the entire treatment sequence.\n\n### Evaluate replicates against competing criteria\n\nThe following results are fictional. The supplied exercise screen requires mean settled turbidity no greater than 0.70 NTU, every replicate pH between 6.50 and 7.20, and a turbidity range no greater than 0.10 NTU. These are teaching comparison criteria only. They are not drinking-water standards, plant targets or authorised operating limits.\n\n| Condition | Active dose, mg/L as Al₂O₃ equivalent | Replicate settled turbidity, NTU | Replicate pH, dimensionless | Initial interpretation |\n|---|---:|---|---|---|\n| A | 6.00 | 0.90, 0.94, 0.92 | 6.85, 6.87, 6.86 | Consistent, but misses turbidity screen |\n| B | 7.50 | 0.60, 0.63, 0.63 | 6.62, 6.65, 6.64 | Meets supplied screens |\n| C | 9.00 | 0.46, 0.48, 0.50 | 6.30, 6.33, 6.31 | Lowest turbidity, but fails pH screen |\n\nFor condition B, the worked comparison is:\n\n1. Turbidity sum = 0.60 NTU + 0.63 NTU + 0.63 NTU = 1.86 NTU.\n2. Mean turbidity = 1.86 NTU ÷ 3 observations = 0.62 NTU.\n3. Turbidity range = 0.63 NTU − 0.60 NTU = 0.03 NTU.\n4. Condition A mean = (0.90 NTU + 0.94 NTU + 0.92 NTU) ÷ 3 observations = 0.92 NTU.\n5. Mean reduction relative to A = 0.92 NTU − 0.62 NTU = 0.30 NTU.\n6. Relative reduction = 0.30 NTU ÷ 0.92 NTU × 100% = 32.6%.\n\n**Answer: B gives a mean of 0.62 NTU, a range of 0.03 NTU and a 32.6% reduction relative to A.** Every B pH result also lies within the supplied exercise range. B therefore supports further investigation; C does not pass the supplied multi-criterion screen.\n\nThe percentage improvement is descriptive, not a measure of treatment safety. Settled turbidity alone does not establish filter performance, pathogen removal, residual aluminium, organic-matter removal or disinfection adequacy. Nor does a narrow range from a small replicate set establish statistical confidence. Review historical method repeatability and the quality of the underlying measurements before claiming that closely spaced candidates differ meaningfully.\n\nDo not average away a constraint failure. If one jar falls outside a criterion that applies to every replicate, the acceptable average does not rescue it. Conversely, do not discard an inconvenient result merely because the other jars agree. A documented bubble or sample-handling error may justify invalidation under the measurement procedure. Retain the original result, reason for rejection and replacement result.\n\nIf raw-water alkalinity falls, the same dose may produce a larger pH change. If temperature falls, floc formation and settling may differ. If natural organic matter changes, similar raw turbidity may conceal different chemical demand. These changes weaken transfer of the original result and may support repeating the comparison rather than advancing the existing candidate.\n\n### Build a bounded full-scale trial proposal\n\nA defensible proposal states what will change, what will remain unchanged, what evidence will be collected and who must review it before implementation. It is not an instruction to move the feed control. Actual scope and limits come from the applicable facility approval, procedures and authorisation process.\n\nTranslate the bench candidate into a theoretical product delivery requirement before checking equipment capability. Using the supplied candidate and unchanged product:\n\n1. Required active mass rate = 7.50 mg Al₂O₃ equivalent/L water × 240 m³ water/h × 1,000 L/m³ × 1 kg/1,000,000 mg = 1.80 kg Al₂O₃ equivalent/h.\n2. Active concentration in product = 1.20 kg solution/L solution × 0.120 kg Al₂O₃ equivalent/kg solution = 0.144 kg Al₂O₃ equivalent/L solution.\n3. Required solution delivery = 1.80 kg Al₂O₃ equivalent/h ÷ 0.144 kg Al₂O₃ equivalent/L solution = 12.5 L solution/h.\n\n**Answer: the theoretical delivery requirement is 12.5 L/h under the supplied assumptions.** This is not a pump setting. A calibration curve, actual delivery verification and approved operating configuration are needed to relate delivery to a control command.\n\nThe proposal should contain:\n\n- **Question and baseline:** Identify the expected improvement and a representative comparison period. Include raw-water condition, flow, current active dose and downstream performance.\n- **Scope:** Identify the treatment train, chemical batch, candidate condition and variables intended to remain unchanged. Explain material differences between jar mixing and plant hydraulics.\n- **Boundaries:** Reference the approved feed envelope, relevant water-quality constraints, equipment limitations and authority for any adjustment.\n- **Observation plan:** Identify locations, methods, responsible roles, sample timing and the hydraulic basis for associating samples with the changed condition.\n- **Acceptance and interruption criteria:** Define improvement, unacceptable deterioration, invalid data and escalation using approved facility documents, not criteria invented after results arrive.\n- **Restoration and review:** Identify the validated restoration procedure and the reviewer who decides whether the evidence supports further work.\n\nTrack filter behaviour, not just clarification. Better settled turbidity may accompany different filter headloss development, breakthrough behaviour, run length or backwash demand. Include other relevant parameters, such as residual aluminium or organic-matter indicators, where required by the facility’s approval or established optimisation programme.\n\nDo not select an observation interval by convenience. Basin inventory, flow distribution and filter history can delay or obscure the response. Record transition periods separately from conditions suitable for comparison. A major raw-water or production change may require pausing the comparison or treating it as a different condition under the authorised plan.\n\nCoagulation changes can affect downstream pH and disinfectant demand. Ontario’s *Procedure for Disinfection of Drinking Water* informs the CT concept, T10 and disinfectant-specific treatment requirements. CT depends on disinfectant, temperature, pH, residual and the approved hydraulic basis for the configuration. Improved clarification does not justify assuming unchanged disinfection performance or assigning treatment credit from a jar result.\n\n### Common errors\n\n- **Treating pump percentage as chemical delivery.** The control signal does not prove a volumetric rate. Without representative calibration or delivery evidence, the active-dose calculation has an unsupported input.\n- **Mixing chemical reporting bases.** Comparing mg/L as product with mg/L as Al₂O₃ equivalent creates an apparent dose difference that may be only a labelling error. Use a documented conversion or keep the results separate.\n- **Choosing the clearest jar despite a constraint failure.** Condition C has the lowest turbidity but fails the supplied pH screen. A favourable result on one measure does not cancel another requirement.\n- **Counting repeated readings as independent treatment replicates.** Re-reading one sample does not test variation in dosing, mixing or settling. State what was actually replicated.\n- **Deleting an outlier without evidence.** This biases the comparison and conceals uncertainty. Apply the validated data-quality procedure and preserve the audit trail.\n- **Assessing a plant response too early.** A sample may represent pre-change water or a mixture of conditions. Link interpretation to the approved hydraulic and sampling basis.\n\n### What to verify before you act\n\nConsult the applicable Ontario drinking-water works permit, municipal drinking-water licence or other facility approval, as relevant to the system. Check their treatment and operating conditions rather than assuming that a training example authorises a change.\n\nVerify the current jar-test procedure, chemical preparation method, batch specification or certificate of analysis, chemical-handling procedure, pump calibration record, flowmeter verification record and instrument quality-control records. Confirm that concentration basis, temperature relevance and measuring capability support the calculation.\n\nReview the controlled trial procedure, change-authorisation record, sampling plan, hydraulic information, disinfection assessment and escalation or restoration procedure. Identify who can approve the proposed scope and who evaluates an interruption. Any response or reporting obligation must follow the governing Ontario requirements and facility procedures, not a schedule inferred from this lesson.\n\nRetain the raw worksheet, rejected records, batch identity, preparation calculations, actual additions, mixing and settling observations, instrument checks, original readings and matched plant trends. Keep the approved proposal and subsequent deviations together. The final review must distinguish what was demonstrated, what remains uncertain and which changed conditions would make the conclusion no longer transferable.",
      "evidence": "### Fictional worked scenario\n\nThe facility, operators, records and readings below are fictional. All numerical values and screening criteria are supplied case assumptions for training, not authorised operating values. This scenario supports a non-credit exercise.\n\nAt fictional Cedar Reach Water Treatment Facility, the current batch certificate states 10.0% by mass as Al₂O₃ equivalent and density 1.25 kg/L. A matched delivery check gives 8.00 L/h while water flow averages 200 m³/h. An old spreadsheet states “12% active” without identifying the batch or constituent. The learner must reject that spreadsheet as the calculation basis and retain it as a documented discrepancy.\n\nCurrent-dose calculation:\n\n1. Product mass rate = 8.00 L/h × 1.25 kg/L = 10.0 kg solution/h.\n2. Active mass rate = 10.0 kg solution/h × 0.100 kg Al₂O₃ equivalent/kg solution = 1.00 kg Al₂O₃ equivalent/h.\n3. Active dose = 1.00 kg Al₂O₃ equivalent/h ÷ 200 m³/h × 1,000 mg/L per kg/m³ = 5.00 mg/L as Al₂O₃ equivalent.\n\nThe exercise screens require mean settled turbidity at or below 0.70 NTU and every replicate pH at or above 6.50. A supplied 6.00 mg/L candidate produces 0.58, 0.62 and 0.60 NTU, with pH results of 6.68, 6.70 and 6.69.\n\nMean turbidity = (0.58 NTU + 0.62 NTU + 0.60 NTU) ÷ 3 observations = 0.60 NTU.\n\nA higher-dose candidate averages 0.45 NTU but includes pH 6.35. Reject it under the supplied pH screen.\n\nFor the 6.00 mg/L candidate:\n\nRequired active rate = 6.00 mg/L × 200 m³/h × 1,000 L/m³ × 1 kg/1,000,000 mg = 1.20 kg/h.\n\nRequired product delivery = 1.20 kg active/h ÷ (1.25 kg solution/L × 0.100 kg active/kg solution) = 9.60 L/h.\n\n**Worked conclusion:** propose the 6.00 mg/L candidate for authorised review, with theoretical delivery of 9.60 L/h. Do not assign a pump setting. Retain the batch certificate, delivery check, rejected spreadsheet and individual jar results; verify downstream constraints and the facility trial procedure before any implementation.",
      "assignment": "Reproduce both feed calculations. Rank the jar candidates against the supplied criteria and explain why the clearest jar is not automatically selected. Write a trial protocol containing a baseline, measurement schedule, authorization point, downstream checks and stop criteria. Identify two confounders and how you would record them. Include a comparison table rather than only a narrative recommendation.",
      "rubric": [
        "Calculates 13.2 and 11.0 mg/L on the stated active basis.",
        "Identifies C as outside the fictional pH constraint and B as a candidate requiring downstream verification.",
        "Defines the trial prospectively with measurable criteria and avoids claiming the bench test authorizes a plant change."
      ],
      "facilitatorGuide": "Check density and percent-by-mass use. Do not accept an answer that treats 12% as 12 kg/L. Require the learner to identify what the current data cannot establish about filtration and solids handling. Ask how they would report a trial if source conditions changed halfway through.",
      "activities": [
        {
          "kind": "lesson",
          "minutes": 20,
          "instruction": "Study the lesson and reconstruct its worked example without looking at the solution."
        },
        {
          "kind": "reading",
          "minutes": 15,
          "instruction": "Read the indicated source sections. Record the section used and one limitation on applying it to this case."
        },
        {
          "kind": "exercise",
          "minutes": 35,
          "instruction": "Analyse the supplied evidence, complete the written assignment and check units, timestamps and assumptions."
        },
        {
          "kind": "exercise",
          "minutes": 20,
          "instruction": "Compare one decision with an alternative interpretation, then self-check it against the case evidence and exercise feedback. Optional notes can capture your reasoning; count only active work."
        },
        {
          "kind": "assessment",
          "minutes": 10,
          "instruction": "Complete the module checks and respond to the feedback."
        }
      ],
      "sourceIds": [
        "quality",
        "disinfection"
      ],
      "checks": [
        {
          "id": "ceu-water-treatment-process-control-coagulation-c1",
          "objective": "coagulation",
          "prompt": "In a fictional study case, a supplier sheet states only “12% chemical” and gives a density. What information is still needed before calculating an active dose?",
          "choices": [
            "The constituent basis and whether strength is mass-based.",
            "The delivery date and the supplier's usual product description.",
            "The solution colour and its measured temperature.",
            "The pump setting and the nominal storage-tank volume."
          ],
          "correctIndex": 0,
          "explanation": "The supplied module distinguishes constituent identity from concentration convention. Density cannot resolve an ambiguous percentage. Pump settings also cannot establish chemical strength. This is study and training material, not operating or compliance instruction. The pilot is non-credit. All scenarios and records here are fictional; numerical teaching values are supplied case assumptions, not authorised operating values."
        },
        {
          "id": "ceu-water-treatment-process-control-coagulation-c2",
          "objective": "coagulation",
          "prompt": "Fictional supplied assumptions: measured delivery is 5.00 L/h, density is 1.20 kg/L, strength is 10.0% by mass as Al₂O₃ equivalent, and matched water flow is 120 m³/h. What is the active dose?",
          "choices": [
            "50.00 mg/L as Al₂O₃ equivalent.",
            "5.00 mg/L as Al₂O₃ equivalent.",
            "60 mg/L as Al₂O₃ equivalent.",
            "0.50 mg/L as Al₂O₃ equivalent."
          ],
          "correctIndex": 1,
          "explanation": "Using the supplied module's calculation chain, 5.00 × 1.20 × 0.100 = 0.600 kg/h active. Dividing by 120 m³/h and converting gives 5.00 mg/L. The 50.00 mg/L answer omits the active mass fraction and reports product mass instead."
        },
        {
          "id": "ceu-water-treatment-process-control-coagulation-c3",
          "objective": "coagulation",
          "prompt": "A fictional validated bench procedure specifies making a measured product aliquot up to a stated final stock volume. Which preparation record demonstrates that convention?",
          "choices": [
            "The product was diluted until its appearance matched the previous stock.",
            "The product and water were mixed without recording their combined volume.",
            "The product was diluted until the combined solution reached the stated volume.",
            "The product was added after measuring the full stated volume of water."
          ],
          "correctIndex": 2,
          "explanation": "The supplied module defines final volume as the combined stock volume. Adding product to the full stated volume of water produces a larger final volume and a different concentration. Mathematical preparation alone does not establish stock suitability under the site's validated procedure."
        },
        {
          "id": "ceu-water-treatment-process-control-coagulation-c4",
          "objective": "coagulation",
          "prompt": "In a fictional jar-test study, which evidence most directly assesses reproducibility of the entire bench treatment sequence rather than instrument repeatability alone?",
          "choices": [
            "Repeated readings of one sample after checking and cleaning its sample cell.",
            "Repeated readings of one sample using the same instrument settings.",
            "Independent instruments reading portions withdrawn from one treated jar.",
            "Independent jars prepared through the same documented treatment sequence."
          ],
          "correctIndex": 3,
          "explanation": "As explained in the supplied module, independent jar preparations include variation in dosing, mixing, settling and sampling. Repeated readings of one treated sample can assess measurement repeatability but cannot reproduce the entire treatment sequence."
        },
        {
          "id": "ceu-water-treatment-process-control-coagulation-c5",
          "objective": "coagulation",
          "prompt": "A fictional exercise screens candidates using mean turbidity, turbidity range and every replicate pH. A summary reports only mean turbidity and mean pH. What is the strongest assessment?",
          "choices": [
            "The replicate values are needed before the full screen can be assessed.",
            "The summary supports selection once its mean turbidity beats the baseline.",
            "The reported means establish that each comparison criterion was met.",
            "The missing values can be inferred from the reported treatment means."
          ],
          "correctIndex": 0,
          "explanation": "The supplied module requires evaluation of all specified comparison criteria. Means cannot reveal the turbidity range or an individual pH outside the supplied comparison range. A favourable mean alone is therefore insufficient evidence."
        },
        {
          "id": "ceu-water-treatment-process-control-coagulation-c6",
          "objective": "coagulation",
          "prompt": "A fictional bench study identifies a promising candidate with consistent results. What is the appropriate relationship between that finding and a proposed plant trial?",
          "choices": [
            "The finding establishes a plant setting after conversion to product feed.",
            "The finding supports a proposal reviewed against site approvals and procedures.",
            "The finding replaces site review when the independent jars agree on performance.",
            "The finding authorises a trial once the dosing pump calibration is checked."
          ],
          "correctIndex": 1,
          "explanation": "The supplied module treats jar testing as evidence for a reviewed proposal, not authorisation to operate at a new dose. Pump calibration is useful evidence, but it does not replace the applicable facility approval and validated procedures."
        }
      ]
    },
    {
      "id": "filters",
      "title": "Read individual filter performance",
      "objectives": [
        "Calculate unit filtration loading and compare like run stages.",
        "Distinguish upstream effects from filter-specific evidence.",
        "Preserve short-duration events and data-quality flags."
      ],
      "lesson": "### Read the individual filter before the combined result\n\nThis is study and training material for a non-credit pilot, not operating or compliance instruction. All facilities, operators, records and readings in the teaching cases below are fictional. Every numerical case value is a supplied teaching assumption, not an authorized loading, limit, setpoint or monitoring interval. Actual decisions depend on the facility's approvals and validated procedures.\n\nA combined filtered-water result answers a different question from an individual-filter result. It describes water reaching the combined sampling point under that point's sampling and mixing conditions. It does not establish that every contributing filter performed acceptably throughout the period. A lower-flow unit can contribute a short deterioration that is difficult to see after blending. Sampling delays can also make individual and combined traces appear inconsistent.\n\nStart with a question narrow enough to investigate: did this unit's performance change at comparable loading and run stage, and is the apparent change supported by valid measurements? That question requires individual flow, active area, turbidity, headloss, operating state and backwash history. A plant-wide average cannot replace these inputs.\n\nKeep observation separate from explanation. “The turbidity rise followed a flow increase” is an observation if the records support the timing. “The flow increase caused breakthrough” is a hypothesis requiring additional evidence. A sample-line disturbance, upstream change or time-stamp mismatch could produce a similar trace.\n\nTurbidity is evidence of treatment performance, but an individual reading does not directly establish pathogen removal or treatment credit. The Ontario source Procedure for Disinfection of Drinking Water governs relevant treatment concepts. This lesson's comparisons do not assign removal credit or demonstrate overall disinfection adequacy.\n\n### Build an input register that survives review\n\nBefore calculating, establish exactly what each record represents. Use an input register like the one below. Populate it from the facility's controlled records, not from remembered dimensions or an unverified dashboard label.\n\n| Input | Record to identify | Validity question | Consequence if unresolved |\n|---|---|---|---|\n| Active filter area | As-built drawing and current configuration record | Does the area belong to this unit and its operating configuration? | Loading comparison remains provisional. |\n| Individual flow | Meter tag, units, totalizer or trend, verification record | Is this filtration flow, with the correct scale and direction? | A precise calculation can still be hydraulically wrong. |\n| Operating state | Event log, valve status and diversion record | Was the unit filtering, washing, recovering or out of service? | Unlike operating periods may be combined. |\n| Individual turbidity | Analyzer tag, sample location and quality record | Was the sample representative and the analyzer reporting valid data? | The apparent treatment event may be a measurement event. |\n| Headloss | Instrument definition and verification record | Are reference points and units consistent between filters? | Absolute readings may not be comparable. |\n| Run stage | Backwash completion and filtration-start records | Does elapsed run time use the same defined starting event? | Early recovery may be compared with established operation. |\n| Upstream condition | Clarified-water records and process event log | Does the record represent water reaching these filters? | A shared disturbance may be assigned to one unit. |\n| Time basis | Clock settings and historian configuration | Are clocks aligned, and what does each stored value represent? | Apparent event order may be false. |\n\nInstalled area and active area are not interchangeable. For individual loading, use the documented effective filtration area associated with that unit. For a plant aggregate, include only the areas corresponding to the flows being summed. Do not improvise a smaller effective area because part of a bed looks uneven; document the observation and obtain engineering or approved procedural confirmation.\n\nA totalizer difference provides volume over an interval. Dividing it by elapsed time produces average flow, not evidence that flow stayed constant. Retain the detailed flow trend when changes within the interval could matter. Confirm that totalizer resets, rollover, missing records or wash-water accounting have not corrupted the difference.\n\n### Worked example: equal aggregate loading, unequal unit duty\n\nThis fictional case supplies two filters operating continuously over the same interval. Filter A has an active area of 24 m² and passes 1,152 m³ over 8 h. Filter B has an active area of 36 m² and passes 2,160 m³ over 8 h. The fictional configuration record confirms both areas. The supplied flow trends are stable enough for this interval-average comparison.\n\nFiltration loading is flow divided by active area. A useful reporting unit is m³/(m²·h), equivalent to m/h. This describes superficial hydraulic loading across the documented bed area, not actual pore-water velocity within the media.\n\nCalculate Filter A's average flow:\n\n`Q_A = 1,152 m³ ÷ 8 h = 144 m³/h`\n\nCalculate Filter A's loading:\n\n`L_A = 144 m³/h ÷ 24 m² = 6.00 m³/(m²·h) = 6.00 m/h`\n\nCalculate Filter B's average flow:\n\n`Q_B = 2,160 m³ ÷ 8 h = 270 m³/h`\n\nCalculate Filter B's loading:\n\n`L_B = 270 m³/h ÷ 36 m² = 7.50 m³/(m²·h) = 7.50 m/h`\n\nCalculate combined flow and active area:\n\n`Q_total = 144 m³/h + 270 m³/h = 414 m³/h`\n\n`A_total = 24 m² + 36 m² = 60 m²`\n\nCalculate aggregate loading:\n\n`L_total = 414 m³/h ÷ 60 m² = 6.90 m³/(m²·h) = 6.90 m/h`\n\n**Answer:** Filter A averages 6.00 m/h and Filter B averages 7.50 m/h. The aggregate value of 6.90 m/h conceals the unequal unit loadings. None of these supplied values establishes acceptable operation; that comparison requires the applicable facility approval and validated operating procedure.\n\nNow consider a second supplied condition in the same fictional case. Total flow remains unchanged, but Filter A receives 216 m³/h and Filter B receives 198 m³/h:\n\n`L_A_changed = 216 m³/h ÷ 24 m² = 9.00 m/h`\n\n`L_B_changed = 198 m³/h ÷ 36 m² = 5.50 m/h`\n\n`Q_total_changed = 216 m³/h + 198 m³/h = 414 m³/h`\n\n`L_total_changed = 414 m³/h ÷ 60 m² = 6.90 m/h`\n\n**Answer:** Aggregate loading is still 6.90 m/h, although the higher unit loading has shifted to Filter A. A plant-wide flow trend alone would miss this redistribution.\n\nRetain the area source, volume endpoints, interval boundaries, flow-quality flags and operating-state record. If either unit diverted water, stopped filtering or experienced a substantial flow change, split the comparison into supported intervals. Do not conceal that change inside a convenient average.\n\n### Compare like run stages and interpret headloss cautiously\n\nRun age needs a defined origin. Backwash completion, filtration restart and return to the treated-water stream can be different events. Use the origin defined by the facility's procedure and state it in the analysis. Keep recovery or filter-to-waste periods distinguishable from established filtration.\n\nMatch the question to the comparison. To investigate recovery, align records to the relevant restart event. To investigate established-run deterioration, compare similar run stages and hydraulic conditions. To assess a particular disturbance, preserve the actual chronological sequence. No single alignment answers every question.\n\nIn a separate fictional example, both filters are evaluated from a supplied run age of 2 h to 5 h. Both have a stable supplied loading of 6.00 m/h throughout. Headloss instruments use equivalent definitions and have valid verification records. Filter A rises from 0.45 m to 0.81 m. Filter B rises from 0.50 m to 1.22 m. These are teaching assumptions, not terminal headloss values.\n\nCalculate the common comparison duration:\n\n`Δt = 5 h − 2 h = 3 h`\n\nCalculate Filter A's headloss increase:\n\n`ΔH_A = 0.81 m − 0.45 m = 0.36 m`\n\nCalculate Filter A's average headloss accumulation rate:\n\n`r_A = 0.36 m ÷ 3 h = 0.12 m/h`\n\nCalculate Filter B's headloss increase:\n\n`ΔH_B = 1.22 m − 0.50 m = 0.72 m`\n\nCalculate Filter B's average headloss accumulation rate:\n\n`r_B = 0.72 m ÷ 3 h = 0.24 m/h`\n\nCalculate the difference between the rates:\n\n`Δr = 0.24 m/h − 0.12 m/h = 0.12 m/h`\n\n**Answer:** Filter B accumulated measured headloss at 0.24 m/h, compared with 0.12 m/h for Filter A, over the same supplied run-stage interval. The difference is 0.12 m/h. This supports investigating unequal solids capture, bed condition, backwash recovery or measurement behaviour. It does not identify one cause.\n\nHeadloss accumulation rate and filtration loading both reduce dimensionally to m/h, but they describe different things. Label them explicitly. One describes change in measured hydraulic loss with time; the other describes water throughput per bed area.\n\nIf flow changed during the comparison, a headloss change could reflect hydraulic response rather than additional retained material alone. Divide the record into comparable periods or use an approved analytical method. Do not create an unsupported correction factor. Likewise, a low headloss rise is not automatically favourable: examine turbidity, bed condition and the possibility of poor capture alongside it.\n\n### Separate common upstream influences from unit-specific evidence\n\nA common feed creates a useful comparison, not proof that every filter receives identical water at the same instant. Distribution arrangements, transport time and sampling location matter. Check whether the upstream record represents the branch and period being evaluated.\n\nIf several filters deteriorate after a documented clarified-water change, a shared upstream influence becomes plausible. Examine coagulation and clarification records, raw-water changes and relevant chemical-feed events. Alignment should account for documented or defensibly estimated transport delays. Preserve the unadjusted record and explain any time shift used for analysis.\n\nIf one filter changes while comparable units remain stable, prioritise evidence that separates it from the others. Check individual loading changes, run age, backwash sequence, recent maintenance, valve behaviour and analyzer condition. A unit-specific pattern strengthens a local hypothesis, but different run stages can make filters respond differently to the same upstream disturbance.\n\nUse this practical distinction: evidence can support a hypothesis without proving it. A turbidity rise after backwash might be associated with recovery conditions, but an air disturbance in the sample system might occur at the same time. A steep headloss trend might reflect greater retained solids, but a flow increase or instrument issue could explain part of it.\n\nFor a controlled optimization proposal, identify the comparison period, the variable under review and the evidence needed to reject competing explanations. Where practical and authorized, retain an unchanged comparator and avoid changing several influential conditions together. Otherwise, an apparent improvement cannot reliably be assigned to the intended change.\n\nTrial acceptance criteria, boundaries, suspension conditions and return arrangements must come from the approved trial plan and governing facility documents. Do not derive them from the worked examples. If upstream conditions shift during a trial, mark the affected period rather than quietly treating it as equivalent baseline data. The changed condition may require postponing the comparison or redesigning it through the facility's authorization process.\n\n### Preserve short events and the measurement chain\n\nA smooth trend can be a display product rather than stable water. A historian may store a time average, periodic snapshot, maximum or exception-based sample. Each preserves different information. A maximum may preserve magnitude without duration; a snapshot may miss the event altogether; an average can dilute a short excursion.\n\nThe US EPA publication Generating high-quality turbidity data, EPA 815-B-19-010, provides technical guidance on the measurement chain and SCADA data quality. It is United States technical guidance, not Ontario law. Use that distinction when supporting a review: its technical principles do not replace the facility's monitoring conditions or validated data-handling procedures.\n\nTrace the record from sample take-off to final export. Check sample transport, flow stability, bubbles, fouling, analyzer status, signal scaling, communications, time stamps and historian treatment of bad data. Instrument response and configured damping can also affect apparent duration and magnitude. A valid analyzer can still receive an unrepresentative sample.\n\nPreserve the native-resolution record available from the system, together with quality flags, gaps, operating states and relevant alarms. Keep an untouched original and a documented working copy. If a review excludes suspect data, show what was excluded and why. Do not replace missing values with zero or carry the last good value forward without a visible flag and an authorized purpose.\n\nIndependent field measurements can help investigate an analyzer concern, but only when sample location, timing and handling support the comparison. The US EPA source Field turbidity measurement is United States technical guidance; laboratory and site methods govern local use. A later grab sample cannot disprove an earlier short event simply because its result is lower.\n\nWhen a short peak is credible, its absence from the combined or averaged trend is not grounds for rejection. When a peak coincides with an instrument fault, preserve both the reading and fault evidence. The correct conclusion may be that treatment performance during that interval is uncertain. Uncertainty is an analytical finding, not permission to label the water satisfactory.\n\n### Common errors\n\n- **Using total installed area for an individual unit.** This understates loading and disconnects the calculation from the water actually passing through that filter.\n- **Comparing unmatched run stages.** Recovery and established filtration have different contexts. Their difference cannot automatically be attributed to media condition or an optimization change.\n- **Treating an average as a peak record.** Averaging changes the question being answered and can conceal a brief deterioration.\n- **Deleting flagged values without retaining the original.** This destroys evidence needed to distinguish an analyzer problem from a treatment event. A flag warrants investigation, not silent removal.\n- **Calling faster headloss accumulation a diagnosis.** Flow, upstream solids, capture behaviour and instrumentation can all influence the trend. The rate narrows the investigation but does not identify the fault.\n\n### What to verify before you act\n\nConsult the facility's applicable Ontario Municipal Drinking Water Licence, Drinking Water Works Permit and other governing approval conditions. Identify which documents define the authorized configuration, filtration performance requirements, monitoring arrangements and any conditions affecting a proposed trial. Do not substitute a teaching calculation or a United States guidance document for those requirements.\n\nVerify the controlled filtration and backwash procedures, return-to-service criteria, response procedures, sampling plan and trial authorization process. Review the as-built area record, meter and analyzer verification records, historian configuration, clock settings, maintenance history and original operating log. Confirm that any proposed comparison uses the same documented definitions of headloss, run age and operating state.\n\nWhere hydraulic changes could affect downstream disinfection, consult the approved disinfection calculation and hydraulic basis. Procedure for Disinfection of Drinking Water (Ontario) explains the CT concept, T10 and disinfectant-specific treatment requirements. CT assessment is condition specific and depends on disinfectant, temperature, pH, residual and the approved hydraulic basis for that configuration. An unchanged plant flow does not, by itself, establish that every relevant treatment condition is unchanged.\n\nA defensible review package contains the question, supplied or measured inputs, source records, calculations, units, quality limitations, alternative explanations and the proposed next check. State whether the evidence supports a finding, supports only a hypothesis or remains insufficient.\n\nIf an approval condition, quality flag or record conflict remains unresolved, the training conclusion should say so explicitly. Actual action follows the facility's authorized response and escalation procedures. The value of the analysis is that another reviewer can reconstruct both the number and the judgement behind it.",
      "evidence": "### Fictional worked scenario: reject the convenient summary\n\nThe facility, operators, records and readings in this scenario are fictional. All numerical values are supplied case assumptions for study, not authorized operating values. This is a non-credit training exercise, not operating or compliance instruction.\n\nAt fictional Cedar Inlet Water Treatment Plant, Filter C has a documented active area of 30 m². Its verified totalizer increases by 900 m³ during 5 h of continuous filtration. A shift worksheet reports loading of 3.00 m/h using 60 m², the installed area of two filters. The second filter was out of service. Reject the worksheet's area basis for Filter C.\n\nCalculate average individual flow:\n\n`Q_C = 900 m³ ÷ 5 h = 180 m³/h`\n\nCalculate individual loading:\n\n`L_C = 180 m³/h ÷ 30 m² = 6.00 m/h`\n\n**Answer:** Filter C's supplied interval-average loading is 6.00 m/h. Acceptability cannot be determined without the applicable facility documents.\n\nA separate event export contains equal-duration native samples representing 270 s at 0.08 NTU and 30 s at 0.48 NTU, all carrying valid quality flags. The historian stores the following time-weighted average:\n\n`T_interval = 270 s + 30 s = 300 s`\n\n`S_base = 0.08 NTU × 270 s = 21.6 NTU·s`\n\n`S_event = 0.48 NTU × 30 s = 14.4 NTU·s`\n\n`S_total = 21.6 NTU·s + 14.4 NTU·s = 36.0 NTU·s`\n\n`T_average = 36.0 NTU·s ÷ 300 s = 0.12 NTU`\n\n**Answer:** The 0.12 NTU average is arithmetically consistent with the supplied event. It does not support the worksheet's claim that no short peak occurred.\n\nRetain the native export, quality flags, area record, totalizer endpoints and operating-state log. Valid flags support review but do not independently prove sample representativeness. Check analyzer and sample-system evidence, then align individual flow and upstream records before assigning a cause. Generating high-quality turbidity data provides relevant United States technical guidance on this evidence chain, not Ontario legal requirements.",
      "assignment": "Calculate each filter's loading and headloss growth rate, plus the plant average loading. Explain what the average hides. Produce a five-row investigation plan pairing each hypothesis with discriminating evidence. Include a request for the historian aggregation/quality settings and state why the missing backwash entry is a lead rather than proof of cause.",
      "rubric": [
        "Obtains 4 and 6 m/h, plant average 5 m/h, headloss growth 0.10 and 0.30 m/h.",
        "Avoids using combined turbidity or missing paperwork to prove every unit is satisfactory or diagnose a fault.",
        "Proposes aligned unit-level observations and separates records review from authorized field work."
      ],
      "facilitatorGuide": "Ask which comparisons would change if Filter 2 had twice the run age; the learner should identify the confounding run stage. The current case controls that variable at eight hours. Accept several hypotheses but require an evidence discriminator for each.",
      "activities": [
        {
          "kind": "lesson",
          "minutes": 20,
          "instruction": "Study the lesson and reconstruct its worked example without looking at the solution."
        },
        {
          "kind": "reading",
          "minutes": 15,
          "instruction": "Read the indicated source sections. Record the section used and one limitation on applying it to this case."
        },
        {
          "kind": "exercise",
          "minutes": 35,
          "instruction": "Analyse the supplied evidence, complete the written assignment and check units, timestamps and assumptions."
        },
        {
          "kind": "exercise",
          "minutes": 20,
          "instruction": "Compare one decision with an alternative interpretation, then self-check it against the case evidence and exercise feedback. Optional notes can capture your reasoning; count only active work."
        },
        {
          "kind": "assessment",
          "minutes": 10,
          "instruction": "Complete the module checks and respond to the feedback."
        }
      ],
      "sourceIds": [
        "quality",
        "field"
      ],
      "checks": [
        {
          "id": "ceu-water-treatment-process-control-filters-c1",
          "objective": "filters",
          "prompt": "In this non-credit study module, not operating or compliance instruction, which area record supports calculating an individual filter's hydraulic loading?",
          "choices": [
            "The documented active area for that unit's current configuration.",
            "The estimated working area inferred from visible bed movement.",
            "The total plant area allocated according to each unit's measured flow.",
            "The installed area listed in the original construction summary."
          ],
          "correctIndex": 0,
          "explanation": "The supplied module's input register calls for documented active area linked to the unit and its configuration. Installed area is tempting but may include area that is not active. Actual assessments depend on facility approvals and validated procedures."
        },
        {
          "id": "ceu-water-treatment-process-control-filters-c2",
          "objective": "filters",
          "prompt": "Fictional study assumptions: a verified filtration totalizer increases by 900 m³ over 5 h, with no reset or missing endpoints. What does dividing these values establish?",
          "choices": [
            "A maximum filtration flow of 180 m³/h within the recorded interval.",
            "An average filtration flow of 180 m³/h over the recorded interval.",
            "An authorised filtration flow of 180 m³/h for subsequent comparable runs.",
            "A constant filtration flow of 180 m³/h throughout the full interval."
          ],
          "correctIndex": 1,
          "explanation": "Volume divided by elapsed time gives 900 ÷ 5 = 180 m³/h as an interval average. As the supplied module explains, totalizer endpoints do not show that flow stayed constant. This supplied teaching value is not an authorised operating value."
        },
        {
          "id": "ceu-water-treatment-process-control-filters-c3",
          "objective": "filters",
          "prompt": "Why should a study comparison state whether run age begins at backwash completion, filtration restart or return to the treated-water stream?",
          "choices": [
            "Those events allow recovery records to replace missing established-run records.",
            "Those events determine hydraulic loading without an individual flow record.",
            "Those events can occur at different times and change the assigned run stage.",
            "Those events identify equivalent times once the historian stores the readings."
          ],
          "correctIndex": 2,
          "explanation": "The supplied module distinguishes these events because they need not coincide. Assuming that historian storage makes them equivalent can misclassify recovery as established filtration. The run-age origin must follow the facility's defined procedure."
        },
        {
          "id": "ceu-water-treatment-process-control-filters-c4",
          "objective": "filters",
          "prompt": "In a fictional study record, combined filtered-water turbidity remains steady while a lower-flow filter shows a brief rise. Which interpretation is supported?",
          "choices": [
            "The combined trace establishes stable performance for each contributing unit.",
            "The individual trace establishes a corresponding rise at the combined point.",
            "The combined trace invalidates the individual result because mixing is complete.",
            "The combined trace may mask the event through blending and sampling timing."
          ],
          "correctIndex": 3,
          "explanation": "The supplied module explains that a lower-flow unit's event can be difficult to see after blending, and sampling delays can affect apparent agreement. A steady combined trace therefore does not establish stable performance for every individual filter."
        },
        {
          "id": "ceu-water-treatment-process-control-filters-c5",
          "objective": "filters",
          "prompt": "Fictional study records show a turbidity rise after a flow increase, but sample-line condition and clock alignment remain unchecked. Which statement keeps observation separate from explanation?",
          "choices": [
            "The recorded rise followed the increase; causation still needs supporting evidence.",
            "The sequence excludes an upstream contribution because the local flow changed first.",
            "The recorded rise identifies a sample disturbance rather than a treatment change.",
            "The sequence confirms that increased loading caused the observed breakthrough."
          ],
          "correctIndex": 0,
          "explanation": "The recorded sequence is an observation, while attributing the rise to loading is a hypothesis. The supplied module identifies sample disturbances, upstream changes and time-stamp mismatches as alternatives that require investigation."
        },
        {
          "id": "ceu-water-treatment-process-control-filters-c6",
          "objective": "filters",
          "prompt": "What can an individual-filter turbidity reading contribute to a training assessment of treatment performance?",
          "choices": [
            "It establishes treatment credit when the combined filtered-water trace is stable.",
            "It provides performance evidence but does not independently establish removal credit.",
            "It demonstrates overall disinfection adequacy when paired with verified loading records.",
            "It supplies a direct pathogen count for calculating the unit's removal efficiency."
          ],
          "correctIndex": 1,
          "explanation": "The supplied module treats turbidity as performance evidence, not a direct measure of pathogen removal or treatment credit. It identifies Ontario's Procedure for Disinfection of Drinking Water as a governing source for relevant treatment concepts. A stable combined trace does not independently establish credit."
        }
      ]
    },
    {
      "id": "ct",
      "title": "Check disinfection calculations and their limits",
      "objectives": [
        "Calculate CT from a defined residual and effective contact time.",
        "Distinguish nominal detention time from T10.",
        "Evaluate changing flow, level and chemistry against a supplied criterion."
      ],
      "lesson": "### Define the calculation before using it\n\nThis module is study and training material for a non-credit pilot. It is not operating or compliance instruction. All facilities, operators, records and readings described in the examples are fictional. Every numerical process value and comparison criterion is a supplied case assumption, not an authorised operating value.\n\nCT combines a disinfectant concentration with an effective contact time. In the simplified relationship used here, CT = C × T10. With C expressed in mg/L and T10 in minutes, CT is expressed in mg·min/L. The multiplication is straightforward. Establishing that the concentration, time and comparison criterion belong together is the difficult part.\n\nThe Ontario source, *Procedure for Disinfection of Drinking Water (Ontario)*, explains the CT concept, T10 and disinfectant-specific treatment requirements. Use it to understand the framework. A real assessment also needs the applicable facility approval, approved disinfection basis and validated calculation procedure. A generic spreadsheet cannot establish which treatment segment, residual location or hydraulic relationship a facility may use.\n\nBefore calculating, define the question. Which disinfectant species is being assessed? Which organism and treatment objective apply? Where does the segment begin and end? Is the residual measured at the location specified by the calculation method? What temperature, pH and hydraulic configuration apply during the assessment period?\n\nChemical dose is not the same as residual. Dose describes disinfectant introduced into the water. Residual describes what remains after reactions and decay. Substituting feed dose for the specified residual can overstate available disinfection. Likewise, total chlorine and free chlorine are different measurements. A free-chlorine calculation cannot accept a total-chlorine reading merely because both instruments display mg/L.\n\nA CT ratio is calculated as assessed CT divided by the applicable comparison criterion. A ratio above unity means the calculated value exceeds that criterion under the stated assumptions. It does not independently prove treatment compliance. Unsupported hydraulic assumptions, an unsuitable criterion or unreliable residual data can invalidate an otherwise correct calculation. CT also does not replace the separate evidence needed for filtration performance or other treatment barriers.\n\n### Build an input register and establish effective time\n\nNominal detention time is working water volume divided by flow through the segment. It describes a volume-to-flow relationship, not the actual distribution of travel times. Mixing, preferential flow paths, dead zones and inlet or outlet arrangements can cause some water to leave much earlier than the nominal time suggests.\n\nT10 is the travel time associated with the early portion of the flow-through distribution, commonly described as the time by which approximately ten percent of tracer has passed the outlet. That percentage defines the hydraulic statistic; it is not an operating limit. The applicable tracer interpretation and calculation method must come from the accepted hydraulic assessment.\n\nFor some configurations, the supported method expresses T10 as nominal detention time multiplied by a baffling factor. Other facilities use a tracer-derived relationship that changes with flow, level or configuration. Do not assume a constant factor simply because the spreadsheet has a cell for one. A factor supported at one configuration may be unsupported with a compartment isolated or a bypass open.\n\nUse an input register like the following when assembling a calculation package. It is a review aid, not a substitute for the facility procedure.\n\n| Input | Record to consult | Reason to question or reject the input |\n|---|---|---|\n| Disinfectant species and residual | Specified analyser channel, method and quality-control record | Channel measures the wrong species, is stale or failed a check |\n| Residual location | Approved segment drawing and sample-point identification | Sample is upstream of the required endpoint or outside the segment |\n| Flow through the segment | Relevant flowmeter record and meter status | Plant production flow differs from flow in the assessed branch |\n| Working volume | Level record and validated level-volume relationship | Nameplate capacity replaces actual water volume |\n| Effective-time relationship | Accepted tracer report or authorised hydraulic basis | Current flow, level or valve arrangement is outside its scope |\n| Temperature and pH | Specified measurements for the assessment interval | Measurements are missing, unrepresentative or outside criterion conditions |\n| Comparison criterion | Applicable approval and disinfectant-specific procedure | Convenient table entry does not match chemistry or treatment objective |\n| Time alignment | Historian configuration, clock checks and sample-delay information | Records describe different process intervals |\n\nFor parallel branches, identify the flow and volume of the branch being assessed. Dividing combined tank volume by total flow can conceal a poorly performing branch. Combining branch results or adding segment contributions requires the applicable approved method, not an improvised averaging rule.\n\nTime alignment needs more than matching displayed timestamps. An analyser may receive water through a sample line with transport delay. Its displayed residual can therefore describe water sampled earlier than the displayed flow value. Retain the delay basis and use the facility's validated alignment method. Do not invent a convenient shift to make the data agree.\n\n### Worked example: calculate a supported baseline\n\nAll values in this example are supplied assumptions for a fictional training contactor. The fictional case package specifies free chlorine, an endpoint residual and a supported constant baffling factor for the stated steady operating condition. It supplies a comparison criterion solely for practising arithmetic. The criterion is not taken from an Ontario table and must not be reused elsewhere.\n\nThe supplied working volume is 600 m³. Flow through the segment is 360 m³/h. The supported baffling factor is 0.40, dimensionless. The relevant free-chlorine residual is 0.90 mg/L. Temperature is 12 °C and pH is 7.2, dimensionless. For this specific fictional combination of disinfectant, chemistry, treatment objective and hydraulic basis, the supplied CT criterion is 30 mg·min/L.\n\n**Step 1: convert flow to a consistent time basis.**\n\nQ = 360 m³/h × 1 h/60 min = 6.00 m³/min.\n\nThe factor of 60 min/h is a unit conversion, not an operating value.\n\n**Step 2: calculate nominal detention time from working volume.**\n\nt_nominal = 600 m³ ÷ 6.00 m³/min = 100 min.\n\nThis is not yet the effective contact time. Using it directly would assume hydraulic behaviour that the supplied case does not support.\n\n**Step 3: apply the supported hydraulic factor.**\n\nT10 = 100 min × 0.40 dimensionless = 40.0 min.\n\n**Step 4: calculate CT using the specified residual.**\n\nCT = 0.90 mg/L × 40.0 min = 36.0 mg·min/L.\n\n**Step 5: compare with the supplied criterion.**\n\nCT ratio = 36.0 mg·min/L ÷ 30 mg·min/L = 1.20 dimensionless.\n\nCT difference = 36.0 mg·min/L − 30 mg·min/L = 6.0 mg·min/L.\n\n**Answer:** the fictional baseline CT is 36.0 mg·min/L. It exceeds the supplied case criterion by 6.0 mg·min/L, with a ratio of 1.20.\n\nThat difference is a calculated margin under the case assumptions. It is not permission to reduce chemical feed or increase production. The calculation has not established the uncertainty in the residual, volume or hydraulic relationship. Nor has it established whether the observed condition represents the limiting condition for the assessment period.\n\nRetain the original residual and flow records, level-to-volume conversion, hydraulic-factor reference, chemistry readings, criterion basis and calculation version. Record which values were measured, which were derived and which were supplied assumptions. A reviewer should be able to reproduce the answer without guessing why a particular input was selected.\n\n### Worked example: reassess changed flow, level and chemistry\n\nThis example continues the fictional case. All changed values remain supplied teaching assumptions. The case now specifies a stable working volume of 540 m³ and segment flow of 450 m³/h. Residual remains 0.90 mg/L. The fictional hydraulic assessment explicitly supports the same dimensionless factor of 0.40 at this second stable condition. That support is an assumption of the example, not a general claim that factors remain constant.\n\nInitially, temperature remains 12 °C and pH remains 7.2, dimensionless. The supplied comparison criterion therefore remains 30 mg·min/L for this part of the exercise.\n\n**Step 1: convert the changed flow.**\n\nQ = 450 m³/h × 1 h/60 min = 7.50 m³/min.\n\n**Step 2: calculate the changed nominal detention time.**\n\nt_nominal = 540 m³ ÷ 7.50 m³/min = 72.0 min.\n\n**Step 3: calculate the supported effective time.**\n\nT10 = 72.0 min × 0.40 dimensionless = 28.8 min.\n\n**Step 4: calculate CT at the unchanged residual.**\n\nCT = 0.90 mg/L × 28.8 min = 25.92 mg·min/L.\n\n**Step 5: compare with the unchanged case criterion.**\n\nCT ratio = 25.92 mg·min/L ÷ 30 mg·min/L = 0.864 dimensionless.\n\nCT shortfall = 30 mg·min/L − 25.92 mg·min/L = 4.08 mg·min/L.\n\n**Answer:** CT is 25.92 mg·min/L, below the supplied criterion by 4.08 mg·min/L. The unchanged residual has not preserved CT because effective contact time has decreased.\n\nNow consider a separate chemistry variant at that same changed hydraulic condition. The fictional package supplies a temperature of 6 °C, pH of 7.6, dimensionless, and a new comparison criterion of 36 mg·min/L. This criterion is an invented case input, not a value derived from Ontario requirements. The case still supplies the same measured residual and effective time.\n\n**Step 6: confirm the assessed CT for the chemistry variant.**\n\nCT = 0.90 mg/L × 28.8 min = 25.92 mg·min/L.\n\n**Step 7: compare against the chemistry-matched case criterion.**\n\nCT ratio = 25.92 mg·min/L ÷ 36 mg·min/L = 0.720 dimensionless.\n\nCT shortfall = 36 mg·min/L − 25.92 mg·min/L = 10.08 mg·min/L.\n\n**Answer:** the chemistry variant has the same assessed CT but a lower comparison ratio of 0.720. The relevant criterion changed even though the multiplication inputs did not.\n\nTemperature and pH affect disinfectant effectiveness differently for different disinfectants. Do not transfer a free-chlorine interpretation to another chemical disinfectant. The Ontario *Procedure for Disinfection of Drinking Water (Ontario)* provides the disinfectant-specific framework. The applicable procedure must also govern table selection, rounding and any permitted interpolation.\n\nA useful diagnostic calculation asks what residual would mathematically equal the supplied criterion at the assumed effective time:\n\nC_equivalent = 36 mg·min/L ÷ 28.8 min = 1.25 mg/L.\n\nThat is a sensitivity result, not an authorised residual or feed setpoint. It excludes measurement uncertainty, chemical demand, feed-system capability, other water-quality constraints and the approved response procedure. It also assumes that the effective time remains valid. Never turn this rearranged equation directly into an operating adjustment.\n\n### Judge validity and prepare a controlled trial record\n\nSeparate three questions in the review: Is the arithmetic correct? Are the inputs supported? Is the comparison criterion applicable? A correct answer to the first question cannot compensate for a failure in either of the others.\n\nA sudden flow or level change is not necessarily represented by a steady-state volume-to-flow calculation. During a transition, water already inside the contactor has experienced an earlier hydraulic condition. A current residual and current flow may not describe the same water history. Use the validated transient assessment method where one exists. If the available method does not cover the transition, identify the assessment as unsupported rather than manufacturing a precise result.\n\nData gaps need explicit treatment. A flat residual trend could mean stable treatment, but it could also mean a frozen analyser output or a held value during maintenance. Check instrument status, sample flow, maintenance entries and historian quality flags. A nearby grab result can help investigate the discrepancy, but it does not automatically replace the missing continuous record. Any substitution must follow the applicable procedure and preserve the reason for the substitution.\n\nThe US EPA publication *Generating high-quality turbidity data* discusses measurement-chain and SCADA data-quality issues. It is United States technical guidance, not Ontario law. Its general lesson about checking the chain from measurement to stored record is useful here, but it does not validate a chlorine analyser or establish an Ontario CT method. The residual instrument's own method, maintenance requirements and facility quality-control procedure govern that assessment.\n\nFor a controlled optimisation trial, the draft record should identify the variable being studied, the supported hydraulic envelope and the measurements needed to separate its effect from other changes. Changing flow, tank level and disinfectant feed together makes interpretation difficult. A CT change could result from several causes, and the trial would provide weak evidence about which change mattered.\n\nThe trial package must obtain its operating boundaries, authorisations, hold points and response criteria from the applicable approval and validated facility procedures. This training module supplies none. Retain baseline records, actual trial conditions, deviations, raw measurements, calculation versions and reviewer comments. Preserve rejected inputs with the reason for rejection rather than deleting inconvenient evidence.\n\nState conclusions narrowly. A defensible training conclusion says that a specified calculation exceeds or falls below a supplied criterion under listed assumptions. An unsupported condition should be described as unsupported. It should not be labelled a pass simply because an optimistic calculation produces a favourable ratio.\n\n### Common errors\n\n- **Using tank capacity instead of working volume.** Nameplate capacity can include space not occupied by water. This overstates detention time when the current level is lower. Use the validated level-volume relationship for the assessed compartment.\n- **Using nominal time as T10.** Volume divided by flow does not establish early breakthrough behaviour. Omitting the supported hydraulic correction can substantially overstate effective time.\n- **Mixing favourable readings from different intervals.** A high residual from one period and low flow from another create a condition that may never have existed. Align records using the validated timing basis.\n- **Treating every chlorine result as interchangeable.** Free chlorine, total chlorine and applied dose answer different questions. The calculation needs the species and location specified by its method.\n- **Keeping the old criterion after chemistry changes.** Correct multiplication does not make an unsuitable comparison valid. Recheck disinfectant, temperature, pH and treatment objective.\n- **Hiding uncertainty through rounding.** Early rounding can change a close comparison. Retain calculation precision and apply only the rounding conventions supported by the governing procedure. Displayed decimal places do not create measurement accuracy.\n\n### What to verify before you act\n\nConsult the facility's applicable drinking-water approval instruments, including its Municipal Drinking Water Licence and Drinking Water Works Permit where applicable. Identify the conditions and referenced documents that govern the disinfection assessment. The existence of an approved facility does not mean every spreadsheet or historical practice is an approved calculation method.\n\nCheck the current *Procedure for Disinfection of Drinking Water (Ontario)* alongside the facility's approved disinfection design basis and validated CT procedure. Confirm the treatment objective, organism, disinfectant, segment boundaries, residual location and criterion-selection method. Verify how the applicable documents address treatment contributions from separate segments. Do not assume that unlike disinfectants or different organism targets can be combined through a simple sum.\n\nConsult the accepted tracer study or hydraulic assessment. Confirm that the actual flow, level, compartment arrangement and valve status are within the supported configuration. Check the current level-volume relationship against the tank being assessed. A drawing for an earlier configuration is not evidence for a modified contactor.\n\nReview flowmeter verification, analyser quality-control and maintenance records, sample-line information, temperature and pH records, and historian status. Confirm that no maintenance hold, channel substitution or clock discrepancy undermines the selected interval. Retain the underlying records, not only a screenshot of the final ratio.\n\nBefore an optimisation trial or any operational response, consult the authorised trial plan, applicable operating procedure and the facility's escalation and response records. Those documents determine who reviews a questionable calculation and what action is permitted. If an input or criterion cannot be substantiated, the training conclusion is that the calculation is not decision-ready. A missing basis is not repaired by choosing a conservative-looking number without an accepted method.",
      "evidence": "### Fictional worked scenario: reject an unsupported hydraulic factor\n\nThe facility, operators, records and readings in this scenario are fictional. Every process value and criterion is a supplied training assumption, not an authorised operating value. This exercise supports a non-credit pilot and is not operating or compliance instruction.\n\nThe fictional Maple Reach contactor has a baseline working volume of 480 m³ and segment flow of 240 m³/h. Its specified endpoint free-chlorine residual is 0.75 mg/L. Temperature is 12 °C and pH is 7.2, dimensionless. The case supplies a CT criterion of 28 mg·min/L for its stated treatment objective and chemistry.\n\nThe controlled case hydraulic report supports a dimensionless factor of 0.35 at both conditions assessed below. An unsigned spreadsheet instead uses a dimensionless factor of 0.60, with no tracer reference. Reject that spreadsheet factor. A separate total-chlorine reading of 0.95 mg/L is also unsuitable for this free-chlorine calculation.\n\nBaseline arithmetic:\n\n- Q = 240 m³/h × 1 h/60 min = 4.00 m³/min.\n- t_nominal = 480 m³ ÷ 4.00 m³/min = 120 min.\n- T10 = 120 min × 0.35 dimensionless = 42.0 min.\n- CT = 0.75 mg/L × 42.0 min = 31.5 mg·min/L.\n- Ratio = 31.5 mg·min/L ÷ 28 mg·min/L = 1.125 dimensionless.\n\nA later stable interval has a supplied working volume of 420 m³ and flow of 300 m³/h. Residual and chemistry are unchanged.\n\n- Q = 300 m³/h × 1 h/60 min = 5.00 m³/min.\n- t_nominal = 420 m³ ÷ 5.00 m³/min = 84.0 min.\n- T10 = 84.0 min × 0.35 dimensionless = 29.4 min.\n- CT = 0.75 mg/L × 29.4 min = 22.05 mg·min/L.\n- Ratio = 22.05 mg·min/L ÷ 28 mg·min/L = 0.7875 dimensionless.\n\n**Answer:** the baseline exceeds the supplied criterion; the later interval falls below it. Retain aligned raw records, hydraulic support, chemistry evidence and the rejected spreadsheet with reasons. The Ontario source, *Procedure for Disinfection of Drinking Water (Ontario)*, informs the CT and T10 concepts, not these fictional numerical criteria.",
      "assignment": "Prepare a two-column calculation showing nominal time, T10, CT and ratio for each interval. Correct the worksheet's time-unit error. Write an input-verification checklist and explain why stable residual does not demonstrate an unchanged disinfection margin. Then identify two facts needed before transferring this calculation to a real treatment segment.",
      "rubric": [
        "Obtains baseline 120 min, 60 min, 48 and 1.20; higher-flow 90 min, 45 min, 36 and 0.90.",
        "Uses minutes consistently and distinguishes dose, residual, nominal time and effective contact.",
        "Treats supplied CT/factor as fictional exercise inputs and identifies real validation/chemistry needs."
      ],
      "facilitatorGuide": "Have the learner recompute at a lower working volume to demonstrate sensitivity. Accept a clear below-criterion conclusion for the exercise without a plant operating prescription. Reject arbitrary selection of a different required CT merely to make the ratio exceed one.",
      "activities": [
        {
          "kind": "lesson",
          "minutes": 20,
          "instruction": "Study the lesson and reconstruct its worked example without looking at the solution."
        },
        {
          "kind": "reading",
          "minutes": 15,
          "instruction": "Read the indicated source sections. Record the section used and one limitation on applying it to this case."
        },
        {
          "kind": "exercise",
          "minutes": 35,
          "instruction": "Analyse the supplied evidence, complete the written assignment and check units, timestamps and assumptions."
        },
        {
          "kind": "exercise",
          "minutes": 20,
          "instruction": "Compare one decision with an alternative interpretation, then self-check it against the case evidence and exercise feedback. Optional notes can capture your reasoning; count only active work."
        },
        {
          "kind": "assessment",
          "minutes": 10,
          "instruction": "Complete the module checks and respond to the feedback."
        }
      ],
      "sourceIds": [
        "disinfection",
        "quality"
      ],
      "checks": [
        {
          "id": "ceu-water-treatment-process-control-ct-c1",
          "objective": "ct",
          "prompt": "In a fictional training case, the calculation method specifies endpoint free-chlorine residual. Which input belongs in the concentration term?",
          "choices": [
            "The verified free-chlorine residual at the endpoint.",
            "The total-chlorine residual from the endpoint analyser.",
            "The free-chlorine residual measured before the contactor.",
            "The chlorine feed dose recorded at the dosing point."
          ],
          "correctIndex": 0,
          "explanation": "The specified species and location must match the calculation method. Feed dose is tempting but does not represent residual remaining after reactions and decay. Source: supplied module and Ontario's Procedure for Disinfection of Drinking Water. This is study material for a non-credit pilot, not operating or compliance instruction. All scenarios, records and readings are fictional; numerical process values are supplied case assumptions, not authorised values."
        },
        {
          "id": "ceu-water-treatment-process-control-ct-c2",
          "objective": "ct",
          "prompt": "In an accepted tracer interpretation, what does T10 describe?",
          "choices": [
            "The elapsed time when the highest tracer concentration reaches the outlet.",
            "The travel time by which approximately ten percent of tracer has passed the outlet.",
            "The elapsed time by which the bulk of the injected tracer has passed through the outlet.",
            "The average travel time calculated from working volume and flow."
          ],
          "correctIndex": 1,
          "explanation": "T10 represents the early portion of the tracer passage distribution under the accepted interpretation. Working volume divided by flow gives nominal detention time, not T10. The percentage defines a hydraulic statistic, not an operating limit. Source: supplied module and Ontario's Procedure for Disinfection of Drinking Water."
        },
        {
          "id": "ceu-water-treatment-process-control-ct-c3",
          "objective": "ct",
          "prompt": "Fictional supplied case assumptions are an endpoint free-chlorine residual of 0.80 mg/L and a supported T10 of 25 min. Using CT = C × T10, what is CT?",
          "choices": [
            "The calculated CT is 2.0 mg·min/L.",
            "The calculated CT is 31.25 mg·min/L.",
            "The calculated CT is 20.0 mg·min/L.",
            "The calculated CT is 0.032 mg·min/L."
          ],
          "correctIndex": 2,
          "explanation": "Multiplying 0.80 mg/L by 25 min gives 20.0 mg·min/L. Dividing time by residual produces 31.25 numerically but is not the CT relationship and does not yield CT units. Source: supplied module's simplified calculation relationship, consistent with the Ontario disinfection procedure framework."
        },
        {
          "id": "ceu-water-treatment-process-control-ct-c4",
          "objective": "ct",
          "prompt": "A fictional input register lists tank nameplate capacity as working volume, although the contactor level varies. Which record best supports the volume input?",
          "choices": [
            "The previous shift's volume estimate from its operating log.",
            "The design report's nominal volume at the original design level.",
            "The tank drawing showing its maximum storage capacity.",
            "The current level and validated level-volume relationship."
          ],
          "correctIndex": 3,
          "explanation": "Current level combined with the validated level-volume relationship supports working volume for the assessment interval. Nameplate capacity may overstate the water actually present. Source: supplied module, input register and nominal detention-time discussion; the applicable facility procedure governs real input selection."
        },
        {
          "id": "ceu-water-treatment-process-control-ct-c5",
          "objective": "ct",
          "prompt": "A fictional calculation exceeds its supplied, condition-matched CT criterion. What does that comparison establish by itself?",
          "choices": [
            "The assessed CT exceeds that criterion under the stated assumptions.",
            "The treatment train satisfies the disinfection and filtration obligations.",
            "The assessed segment can accept increased flow without another review.",
            "The residual target can be reduced by the same proportion as the CT margin."
          ],
          "correctIndex": 0,
          "explanation": "The comparison establishes only the numerical relationship under the stated assumptions. It does not independently demonstrate compliance across treatment barriers or authorise changed operation. Source: supplied module, CT ratio interpretation; real assessments require the applicable approval and validated procedure."
        },
        {
          "id": "ceu-water-treatment-process-control-ct-c6",
          "objective": "ct",
          "prompt": "A fictional contactor's hydraulic factor was supported with every compartment in service. One compartment is now isolated. What should a training reviewer conclude?",
          "choices": [
            "The factor can be scaled directly by the fraction of compartments remaining.",
            "The changed arrangement needs a hydraulic basis within its supported scope.",
            "The original factor remains suitable whenever the plant flow stays below design flow.",
            "The original factor remains suitable if the endpoint residual is unchanged."
          ],
          "correctIndex": 1,
          "explanation": "Compartment isolation can alter flow paths and invalidate the original hydraulic basis. Scaling the factor by compartment count is tempting but lacks support unless the accepted method specifically provides it. Source: supplied module, effective-time relationship and configuration limits."
        }
      ]
    },
    {
      "id": "trial",
      "title": "Design and defend an optimization trial",
      "objectives": [
        "Define success and stop criteria before a trial.",
        "Separate observed improvement from causal attribution.",
        "Prepare a cross-barrier review and handover."
      ],
      "lesson": "### Frame a trial that can answer a specific question\n\nThis module is study and training material, not operating or compliance instruction. The pilot is non-credit. Any plant trial requires the facility's authorization and protection framework. All facilities, operators, records and readings in the examples below are fictional. Numerical criteria and operating values are supplied case assumptions for calculation practice, not authorized values or general requirements.\n\nAn optimization trial compares a defined change against a credible baseline while protecting every treatment barrier. Start with a question narrow enough to answer: does a candidate coagulation condition reduce settled-water turbidity under comparable source-water conditions without unacceptable effects on filtration, disinfection or chemical handling? A lower settled-water reading answers only part of that question.\n\nIdentify the variable being changed and the variables intended to remain stable. A candidate may change coagulant selection, application point or another authorized treatment condition. If several conditions change together, describe the intervention as a package. Do not claim that one component caused the result unless the comparison can separate its effect.\n\nThe baseline must represent the process being compared. Yesterday's best reading is not a baseline. Use the facility's validated sampling plan to identify representative locations, operating states and observation periods. Include variation rather than selecting only quiet periods. Record source turbidity, temperature, pH, alkalinity where relevant, production flow, filters in service, recent backwashes and instrument status.\n\nDefine the unit of comparison. It might be a matched operating interval, a filter run or a laboratory screening test. These units answer different questions. A bench-scale result can support a hypothesis, but it cannot establish full-scale hydraulic behaviour or downstream performance.\n\nSeparate three statements in the trial record:\n\n- **Observation:** the measured outcome changed during the candidate interval.\n- **Association:** the change occurred while the candidate was in use under documented conditions.\n- **Causal interpretation:** the evidence supports the candidate, rather than another changing condition, as the explanation.\n\nRepeated comparisons under comparable conditions strengthen interpretation. Where authorized and practicable, a planned return to baseline can help reveal whether an apparent improvement was actually a source-water trend. A return comparison still needs stabilization and equivalent measurement quality. It is not a reason to create unnecessary treatment changes.\n\n### Set acceptance, stop and data-quality criteria in advance\n\nWrite the decision rules before collecting candidate results. Distinguish success criteria from operating protection criteria. Success describes the evidence needed to support further evaluation. Stop criteria identify conditions requiring action under the facility's approved trial and response procedures. Data-quality criteria determine whether the evidence can be interpreted at all.\n\nA trial can show an attractive average and still fail its protection criteria. Conversely, invalid measurements can make a trial inconclusive without demonstrating that the treatment itself failed. Keep these outcomes separate in the final recommendation.\n\nUse a register like this when drafting the plan. Entries point to local documents rather than supplying substitute limits.\n\n| Decision item | Define before the trial | Evidence to retain | Effect on interpretation |\n|---|---|---|---|\n| Primary outcome | Sampling location, metric, comparison basis and prospective acceptance criterion | Raw observations, timestamps and calculation sheet | Determines whether the proposed benefit was observed |\n| Coagulation constraints | Applicable facility-approved pH, alkalinity and chemical-use conditions | Results, method records and chemical feed verification | A turbidity improvement does not override an applicable constraint |\n| Filter protection | Individual-filter measures and authorized interruption criteria | Turbidity trends, flow, headloss and backwash events | Combined results must not hide a deteriorating filter |\n| Disinfection protection | Required review using the approved configuration and hydraulic basis | Residual, temperature, pH, flow and configuration records | An incomplete review prevents an all-barriers success claim |\n| Measurement validity | Required checks, allowable data treatment and response to missing data | Instrument checks, maintenance and quality flags | Failed quality checks can make the comparison inconclusive |\n| Trial ownership | Authorization, observation coverage, escalation and reversion responsibilities | Signed plan and shift handover | Responsibility remains clear when conditions change |\n\nSpecify when observations become eligible for comparison. An upstream change does not instantly reach settled-water, filtered-water and disinfection monitoring points. Base observation windows on the site's documented process response and hydraulic understanding. Do not substitute an assumed travel time for a validated hydraulic assessment.\n\nDefine how transient conditions will be handled. Startup, backwash recovery and source-water transitions may require separate analysis. State these rules prospectively. Deleting an inconvenient transient after seeing the result is selection bias unless a documented, independently justified quality rule requires exclusion.\n\nAlso define what happens when evidence is unavailable. If a critical analyser becomes unreliable, the plan should refer to the authorized response procedure, including any required pause or reversion. Missing evidence is not evidence of safe performance.\n\nAn extension needs its own authorization and rationale. Extending only unsuccessful trials until a favourable result appears makes comparisons misleading. Retain the original planned endpoint and distinguish any additional observations from the initial evaluation.\n\n### Worked example: calculate improvement without overstating causation\n\nThe following fictional example uses supplied case assumptions. Four eligible matched observations represent each condition. The draft study plan defines a reduction of at least 20% in arithmetic mean settled-water turbidity as its primary learning criterion. That percentage is an illustrative study criterion, not an Ontario requirement or authorization to change treatment. Separate downstream and data-quality criteria must also be satisfied.\n\nThe fictional register contains:\n\n| Matched observation | Baseline settled-water turbidity | Candidate settled-water turbidity |\n|---|---:|---:|\n| A | 0.80 NTU | 0.60 NTU |\n| B | 0.84 NTU | 0.64 NTU |\n| C | 0.76 NTU | 0.56 NTU |\n| D | 0.80 NTU | 0.60 NTU |\n\nThe supplied case states that the observation pairs have comparable source conditions, production flow and filter operating state. Instrument checks passed, and the selected windows follow the documented process-response interval. These are assumptions to verify in a real trial, not conclusions produced by the arithmetic.\n\n**Step 1: total the baseline observations.**\n\nBaseline sum = 0.80 NTU + 0.84 NTU + 0.76 NTU + 0.80 NTU = 3.20 NTU.\n\n**Step 2: calculate the baseline arithmetic mean.**\n\nBaseline mean = 3.20 NTU ÷ 4 = 0.80 NTU.\n\n**Step 3: total the candidate observations.**\n\nCandidate sum = 0.60 NTU + 0.64 NTU + 0.56 NTU + 0.60 NTU = 2.40 NTU.\n\n**Step 4: calculate the candidate arithmetic mean.**\n\nCandidate mean = 2.40 NTU ÷ 4 = 0.60 NTU.\n\n**Step 5: calculate the absolute reduction.**\n\nAbsolute reduction = 0.80 NTU − 0.60 NTU = 0.20 NTU.\n\n**Step 6: normalize the reduction to the baseline.**\n\nRelative reduction = (0.20 NTU ÷ 0.80 NTU) × 100% = 25%.\n\n**Step 7: compare with the supplied study criterion.**\n\nCriterion margin = 25% − 20% = 5 percentage points.\n\n**Answer:** the candidate mean is 0.60 NTU, an observed reduction of 0.20 NTU or 25%. It meets the supplied primary learning criterion. It does not, by itself, demonstrate overall trial success or prove causation.\n\nAn arithmetic mean can hide short deterioration events. Review the underlying sequence and the prospectively selected peak, duration or variability measures. Do not add a new favourable metric after the primary result is known and present it as the original test.\n\nFour matched observations also do not establish that the effect will persist across seasonal conditions. High-frequency readings may be strongly related to adjacent readings, so thousands of SCADA points do not necessarily represent thousands of independent comparisons. Avoid claims of statistical certainty without a suitable analysis.\n\nIf source turbidity fell during the candidate interval, the arithmetic would remain correct but the causal interpretation would weaken. Report the observed reduction, identify the source change and seek a better comparison. Retain both favourable and unfavourable eligible observations, the matching rationale, raw exports, quality checks and the calculation version.\n\n### Worked example: distinguish chemical savings from lower production\n\nChemical consumption needs a consistent basis. A decrease in kilograms per day can result from treating less water rather than improving chemical efficiency. Compare mass per treated volume, and establish whether the recorded mass means commercial product, dry material or active-equivalent chemical. Those bases are not interchangeable.\n\nFor this fictional example, supplied reconciled records show baseline active-equivalent chemical use of 216 kg/d at 12,000 m³/d and candidate use of 180 kg/d at 9,000 m³/d. Both masses use the same active-equivalent basis and align with their respective daily flow totals. These are case inputs, not recommended doses or production conditions.\n\n**Step 1: convert baseline mass to milligrams per day.**\n\nBaseline mass = 216 kg/d × 1,000,000 mg/kg = 216,000,000 mg/d.\n\n**Step 2: convert baseline water volume to litres per day.**\n\nBaseline volume = 12,000 m³/d × 1,000 L/m³ = 12,000,000 L/d.\n\n**Step 3: calculate baseline mass per treated volume.**\n\nBaseline normalized use = 216,000,000 mg/d ÷ 12,000,000 L/d = 18 mg/L.\n\n**Step 4: convert candidate mass and volume.**\n\nCandidate mass = 180 kg/d × 1,000,000 mg/kg = 180,000,000 mg/d.\n\nCandidate volume = 9,000 m³/d × 1,000 L/m³ = 9,000,000 L/d.\n\n**Step 5: calculate candidate mass per treated volume.**\n\nCandidate normalized use = 180,000,000 mg/d ÷ 9,000,000 L/d = 20 mg/L.\n\n**Step 6: calculate the change in daily consumption.**\n\nDaily mass reduction = 216 kg/d − 180 kg/d = 36 kg/d.\n\nRelative daily mass reduction = (36 kg/d ÷ 216 kg/d) × 100% = 16.7%, rounded.\n\n**Step 7: calculate the change in normalized use.**\n\nNormalized increase = 20 mg/L − 18 mg/L = 2 mg/L.\n\nRelative normalized increase = (2 mg/L ÷ 18 mg/L) × 100% = 11.1%, rounded.\n\n**Answer:** daily consumption decreased by approximately 16.7%, but chemical mass per treated volume increased by approximately 11.1%. A claim of improved chemical-use efficiency is unsupported by these figures.\n\nThis calculation is a period-average reconciliation, not proof of the instantaneous applied dose. Inventory timing, feed calibration, concentration changes, transfers and flow-meter error can affect it. A partial-day chemical total divided by a full-day flow total is invalid. Retain the inventory reconciliation, concentration basis, delivery and transfer records, calibrated feed information and flow-total timestamps.\n\nIf treatment performance improved while normalized use increased, the trial may identify a treatment benefit with a resource trade-off. Describe both. A more demanding source-water condition might justify further comparison, but it does not erase the measured increase.\n\n### Review every barrier and prepare an evidence-based handover\n\nFollow the changed water through the treatment train. Lower settled-water turbidity may reduce filter solids loading, but it does not guarantee better filter performance. Changes in particle characteristics, carryover or chemistry may affect filter ripening, breakthrough, headloss growth and run length differently.\n\nReview individual filters as well as combined output. Compare similar positions within filter runs and record backwash events. A freshly washed filter and a late-run filter are not equivalent comparison units. If production flow changes, evaluate its effect on filter loading and hydraulic conditions before attributing the result to coagulation.\n\nDisinfection requires its own aligned review. The **Procedure for Disinfection of Drinking Water (Ontario)** explains the CT concept, T10 and disinfectant-specific treatment requirements. CT depends on disinfectant, temperature, pH, residual and the approved hydraulic basis for the configuration. Use the applicable facility approval and validated procedure to establish the required comparison. Nominal tank volume divided by flow is not automatically an acceptable T10.\n\nA residual from another interval cannot close the trial's disinfection review. Neither can a hydraulic assessment for a different tank arrangement. Where relevant conditions change, reassess the evidence under the approved basis. Do not assign treatment credit from settled-water improvement alone.\n\nMeasurement quality is part of this barrier review. **US EPA: Generating high-quality turbidity data**, EPA 815-B-19-010, is United States technical guidance, not Ontario law. Its measurement-chain and SCADA guidance supports checking the path from sample withdrawal through analyser output to the archived value. Sample-line delay, bubbles, fouling, maintenance modes, scaling, timestamp errors and historian averaging can distort a comparison.\n\n**US EPA: Field turbidity measurement** is also United States technical guidance, not Ontario law. Local laboratory and site methods govern its use. A field check needs the specified sampling, handling and quality-control records. A grab sample and an online reading may differ because they represent different water or times. Investigate that mismatch rather than automatically choosing the lower result.\n\nA handover should state the authorized trial status, current condition, elapsed process-response stage, outstanding samples, quality concerns and applicable stop criteria. Identify who owns each unresolved check. Include the approved reversion reference and any restrictions on further changes.\n\nClose with a bounded conclusion: observed benefit, comparison limitations, barrier findings and next proposed review. An unresolved downstream record means the all-barriers conclusion remains open. It should not disappear into a footnote beneath a success headline.\n\n### Common errors\n\n- **Changing the acceptance rule after seeing the result.** This rewards favourable selection rather than testing the original question. Preserve the original rule and label any additional analysis as exploratory.\n- **Treating missing or frozen data as stable operation.** Repeated values may reflect a historian or analyser problem. Check raw instrument status and quality flags before using them.\n- **Comparing unmatched process periods.** Different source conditions, flows or filter-run stages can explain the apparent benefit. Arithmetic does not repair a poor comparison.\n- **Calling reduced daily chemical mass an efficiency gain.** Lower production can reduce total consumption while mass per treated volume rises. Reconcile time windows and chemical basis first.\n- **Using a downstream result from another configuration.** A disinfection review must represent the relevant water, conditions and approved hydraulic basis. A convenient earlier calculation is not transferable evidence.\n\n### What to verify before you act\n\nFor an actual facility, consult the documents below through the site's authorization process. This lesson does not authorize a trial or replace operating and compliance instructions.\n\n**Applicable approval and governing requirements.** Verify the Drinking Water Works Permit, Municipal Drinking Water Licence, applicable approval conditions and current Ontario requirements relevant to the proposed change. Establish whether the trial is within the authorized treatment configuration and delegated authority. Do not assume that a temporary change is exempt from review.\n\n**Approved trial plan and operating procedures.** Confirm the proposed variable, permitted scope, acceptance criteria, stop criteria, stabilization basis, observation coverage, escalation contacts and reversion procedure. Identify who may authorize an extension or adopt a new condition. A trial result is evidence for review, not automatic permission for permanent adoption.\n\n**Sampling and measurement records.** Consult the site sampling plan, instrument procedures, calibration and verification records, laboratory methods and SCADA tag definitions. Confirm units, location, timestamp convention, aggregation and quality flags. Retain original records alongside corrected datasets, with explanations for changes and exclusions.\n\n**Disinfection records.** Verify the applicable disinfection procedure, approved hydraulic assessment, configuration record and time-aligned residual, flow, temperature and pH data. Use the **Procedure for Disinfection of Drinking Water (Ontario)** within that facility-specific framework. Resolve missing configuration evidence before claiming preserved treatment credit.\n\n**Response and reporting procedures.** Trial review does not replace normal response duties. In Ontario, adverse drinking water test results require an immediate verbal report, followed by written notice within 24 hours after that report. Consult the applicable Ontario requirements and the site's current reporting procedure for recipients, responsibilities and required information.\n\n**Final decision record.** Preserve the signed plan, raw evidence, calculations, deviations, cross-barrier assessment and handover. State what the evidence supports, what remains unresolved and who must review the next proposed step. If a condition changes, identify which comparisons and approvals require reconsideration rather than carrying the previous conclusion forward unchanged.",
      "evidence": "### Fictional worked scenario: defend a limited conclusion\n\nThe facility, operators, records and readings in this scenario are fictional. All numerical values and criteria are supplied case assumptions for a non-credit training exercise, not authorized operating values.\n\nCedar Point's draft study plan defines a primary learning criterion of at least 15% lower arithmetic mean settled-water turbidity, with separate filtration and disinfection reviews required. Eligible baseline readings are 0.70 NTU and 0.90 NTU. Eligible candidate readings are 0.55 NTU and 0.65 NTU. The fictional quality register documents satisfactory measurement checks and comparable source conditions.\n\nThe flow historian shows baseline production of 10,000 m³/d and candidate production of 8,000 m³/d. A summary note says, 'Flow unchanged; candidate alone caused improvement; all barriers passed.' Its attached disinfection calculation represents an earlier interval and a different tank configuration. The learner must reject the unsupported conclusions in that note while retaining it in the audit trail.\n\n**Worked solution**\n\nBaseline sum = 0.70 NTU + 0.90 NTU = 1.60 NTU.\n\nBaseline mean = 1.60 NTU ÷ 2 = 0.80 NTU.\n\nCandidate sum = 0.55 NTU + 0.65 NTU = 1.20 NTU.\n\nCandidate mean = 1.20 NTU ÷ 2 = 0.60 NTU.\n\nAbsolute reduction = 0.80 NTU − 0.60 NTU = 0.20 NTU.\n\nRelative reduction = (0.20 NTU ÷ 0.80 NTU) × 100% = 25%.\n\nFlow decrease = 10,000 m³/d − 8,000 m³/d = 2,000 m³/d.\n\nRelative flow decrease = (2,000 m³/d ÷ 10,000 m³/d) × 100% = 20%.\n\n**Answer:** the observed 25% reduction meets the supplied primary criterion, but the 20% flow decrease confounds attribution. Overall success remains unproven. Consistent with the **Procedure for Disinfection of Drinking Water (Ontario)**, the disinfection review needs condition-specific evidence and the approved hydraulic basis for the actual configuration. Retain the historian export, quality register, conflicting note and calculation. Handover must identify the unresolved filtration and disinfection reviews and refer further action to the authorized trial procedure.",
      "assignment": "Produce a trial review containing a normalized dose comparison, a cross-barrier evidence table and a critique of the draft claim. Design the next controlled comparison with baseline, source characterization, response lag, sampling plan, authorization, acceptance criteria and stop/escalation rules. Submit an 800–1,200-word protocol and handover plus calculations. Defend one alternative explanation in the instructor debrief.",
      "rubric": [
        "Calculates 15 mg/L in both intervals; lower mass rate tracks lower flow and does not establish lower dose.",
        "Separates observed settled-water improvement from temperature/flow confounding and unresolved Filter 2 behavior.",
        "Provides prospective whole-train criteria, timing, authority and evidence retention; avoids unsupported all-barriers success."
      ],
      "facilitatorGuide": "Expected dose 4.5/300 × 1000 = 15 and 3.6/240 × 1000 = 15 mg/L. The claimed efficiency conclusion is unsupported. Require a meaningful proposal for aligning conditions and observing downstream response. Ask what would justify an inconclusive result; do not reward a learner solely for naming a preferred candidate.",
      "activities": [
        {
          "kind": "lesson",
          "minutes": 15,
          "instruction": "Study the lesson and reconstruct its worked example without looking at the solution."
        },
        {
          "kind": "reading",
          "minutes": 10,
          "instruction": "Read the indicated source sections. Record the section used and one limitation on applying it to this case."
        },
        {
          "kind": "exercise",
          "minutes": 30,
          "instruction": "Analyse the supplied evidence, complete the written assignment and check units, timestamps and assumptions."
        },
        {
          "kind": "exercise",
          "minutes": 10,
          "instruction": "Compare one decision with an alternative interpretation, then self-check it against the case evidence and exercise feedback. Optional notes can capture your reasoning; count only active work."
        },
        {
          "kind": "assessment",
          "minutes": 35,
          "instruction": "Complete the module checks and final assessment; the course evaluation is optional. Review the automatic case feedback to address remaining questions."
        }
      ],
      "sourceIds": [
        "quality",
        "disinfection"
      ],
      "checks": [
        {
          "id": "ceu-water-treatment-process-control-trial-c1",
          "objective": "trial",
          "prompt": "Non-credit study only, not operating or compliance instruction. When designing an optimization trial, how should success, protection and data-quality criteria relate?",
          "choices": [
            "Define them separately before candidate observations begin.",
            "Rank them after the trial according to the strongest measured benefit.",
            "Use protection criteria alone to determine trial success.",
            "Combine them into a single average-performance target."
          ],
          "correctIndex": 0,
          "explanation": "Separate prospective criteria distinguish observed benefit, barrier protection and interpretable evidence. Protection criteria alone cannot establish that the intended benefit occurred. Source: supplied module, 'Set acceptance, stop and data-quality criteria in advance'."
        },
        {
          "id": "ceu-water-treatment-process-control-trial-c2",
          "objective": "trial",
          "prompt": "Which approach provides the most defensible baseline for an optimization trial?",
          "choices": [
            "Pool the archived readings without separating operating states or measurement quality.",
            "Use representative intervals selected through the facility's validated sampling plan.",
            "Choose the recent interval with the lowest settled-water turbidity.",
            "Select the most stable interval from the previous shift."
          ],
          "correctIndex": 1,
          "explanation": "A baseline should represent relevant process conditions and variation through the validated sampling plan. A particularly stable interval may look attractive but can exclude the variation the comparison needs to represent. Source: supplied module, 'Frame a trial that can answer a specific question'."
        },
        {
          "id": "ceu-water-treatment-process-control-trial-c3",
          "objective": "trial",
          "prompt": "A fictional laboratory screening test improves settled-water turbidity. Which conclusion respects the test's unit of comparison?",
          "choices": [
            "The result demonstrates that full-scale contact hydraulics will remain adequate.",
            "The result justifies replacing the plant baseline.",
            "The result supports a hypothesis needing full-scale barrier evaluation.",
            "The result establishes acceptable performance across the treatment train."
          ],
          "correctIndex": 2,
          "explanation": "Laboratory screening can support a hypothesis, but it cannot establish full-scale hydraulics or downstream performance. Extending a bench result to the entire treatment train exceeds what the comparison measures. Source: supplied module, 'Frame a trial that can answer a specific question'."
        },
        {
          "id": "ceu-water-treatment-process-control-trial-c4",
          "objective": "trial",
          "prompt": "A fictional trial includes backwash-recovery observations. What is the strongest approach to deciding whether these observations enter the primary comparison?",
          "choices": [
            "Exclude recovery observations whenever they increase the candidate mean.",
            "Include each recovery observation without considering the comparison design.",
            "Retain just recovery observations that resemble the baseline's most stable operating period.",
            "Apply prospective transient rules and retain the documented basis for exclusions."
          ],
          "correctIndex": 3,
          "explanation": "Prospective rules prevent favourable results from determining which observations count. Excluding recovery observations merely because they worsen the mean introduces selection bias rather than a defensible quality decision. Source: supplied module, 'Set acceptance, stop and data-quality criteria in advance'."
        },
        {
          "id": "ceu-water-treatment-process-control-trial-c5",
          "objective": "trial",
          "prompt": "A fictional trial report shows a lower candidate mean but omits the time sequence. What additional evidence best addresses the limitations of that average?",
          "choices": [
            "The raw sequence and the prospectively selected deterioration measures.",
            "A recalculated mean using observations below the original candidate mean alone.",
            "The total number of readings collected during each condition.",
            "The lowest candidate value and its corresponding timestamp."
          ],
          "correctIndex": 0,
          "explanation": "The sequence and planned peak, duration or variability measures can reveal deterioration hidden by an average. A large reading count does not reveal those events and may include strongly related observations. Source: supplied module, 'Worked example: calculate improvement without overstating causation'."
        },
        {
          "id": "ceu-water-treatment-process-control-trial-c6",
          "objective": "trial",
          "prompt": "What should determine when downstream observations become eligible after a fictional upstream treatment change?",
          "choices": [
            "The start of the next shift, applied equally to each monitoring location.",
            "The site's documented process response and appropriate hydraulic assessment.",
            "The time when the chemical feed display first confirms the change.",
            "The first downstream reading that favours the candidate."
          ],
          "correctIndex": 1,
          "explanation": "Eligibility must reflect the site's documented response and hydraulic understanding. Confirmation of an upstream feed change does not establish that the changed condition has reached every downstream monitoring point. Source: supplied module, 'Set acceptance, stop and data-quality criteria in advance'."
        }
      ]
    }
  ],
  "finalAssessment": [
    {
      "id": "ceu-water-treatment-process-control-water-balance-f1",
      "objective": "water-balance",
      "prompt": "Fictional case, supplied assumptions: a stream delivers 1,200 m³ at 10 mg/L suspended solids, then 800 m³ at 30 mg/L. Each concentration represents its entire interval. What suspended-solids mass passes during the combined interval?",
      "choices": [
        "36 kg of suspended solids.",
        "18 kg of suspended solids for the interval.",
        "24 kg of solids.",
        "40 kg of suspended solids in total."
      ],
      "correctIndex": 0,
      "explanation": "Calculate the interval masses separately: 1,200 × 10 ÷ 1,000 = 12 kg and 800 × 30 ÷ 1,000 = 24 kg. Their sum is 36 kg. The tempting 40 kg answer applies the unweighted concentration average to unequal water volumes. Source: supplied module, 'Build an input register that preserves the evidence'. These fictional values are teaching assumptions only."
    },
    {
      "id": "ceu-water-treatment-process-control-water-balance-f2",
      "objective": "water-balance",
      "prompt": "Fictional case, supplied daily assumptions: plant input is 5,000 m³, finished output 5,100 m³, waste output 80 m³, and storage falls 200 m³. An internal recycle moves 100 m³. What is the whole-plant unexplained residual?",
      "choices": [
        "−380 m³ remains as the unexplained whole-plant balance residual.",
        "20 m³ remains as the unexplained balance residual.",
        "120 m³ remains as the unexplained balance residual.",
        "−180 m³ remains as an unexplained residual."
      ],
      "correctIndex": 1,
      "explanation": "The storage increase is −200 m³, so the residual is 5,000 − 5,100 − 80 − (−200) = 20 m³. Internal recycle is excluded. The 120 m³ answer incorrectly adds that recycle as new input. A residual identifies an investigation need, not necessarily a leak. Source: supplied module, 'Draw the boundary before calculating'. All quantities are fictional supplied assumptions."
    },
    {
      "id": "ceu-water-treatment-process-control-water-balance-f3",
      "objective": "water-balance",
      "prompt": "Fictional case, supplied assumptions: a downstream analyser displays a result at 11:20. Sample transport takes 6 min; upstream-to-downstream water travel takes 24 min. Clocks agree and no other lag applies. Which upstream passage time corresponds to this result?",
      "choices": [
        "11:14 at the upstream sampling location for this result.",
        "10:44 at the upstream tap.",
        "10:50 at the upstream sampling location.",
        "10:56 at the upstream sampling location."
      ],
      "correctIndex": 2,
      "explanation": "Work backwards through both delays: 11:20 minus 6 min identifies downstream process passage at 11:14, then minus 24 min gives upstream passage at 10:50. The 10:56 answer subtracts only hydraulic travel and overlooks sample transport. Source: supplied module objective on hydraulic alignment and 'Build an input register that preserves the evidence'. The travel times and readings are fictional assumptions, not a validated hydraulic basis."
    },
    {
      "id": "ceu-water-treatment-process-control-water-balance-f4",
      "objective": "water-balance",
      "prompt": "Fictional case, supplied assumptions: a displayed residual meets the local optimisation target. The applicable validated procedure excludes the current contact configuration, and no supporting approval is documented. Which study conclusion is justified?",
      "choices": [
        "Treat the target result as sufficient once a second residual reading confirms it.",
        "Record target achievement and extend the earlier validation using unchanged nominal tank volume.",
        "Treat the target result as evidence that validation extends to the current arrangement.",
        "Record target achievement, but do not infer that the validated requirement is satisfied."
      ],
      "correctIndex": 3,
      "explanation": "Meeting an optimisation target does not establish satisfaction of a validated requirement outside the procedure's supported configuration. A second residual reading cannot establish missing hydraulic validation. CT is condition specific and depends on disinfectant, temperature, pH, residual and the approved hydraulic basis for the configuration. Source: supplied module objective distinguishing operating targets from validated treatment requirements. This fictional scenario is for study, not a compliance determination."
    },
    {
      "id": "ceu-water-treatment-process-control-water-balance-f5",
      "objective": "water-balance",
      "prompt": "Fictional case, supplied calculation assumptions: an inventory balance needs 6 kg of active ingredient. Product contains 25% active ingredient by mass and has density 1.20 kg/L. What product volume contains that mass? This is not an authorised feed quantity.",
      "choices": [
        "20 L of commercial product.",
        "28.8 L of commercial product for the balance.",
        "24 L of commercial product in total.",
        "5 L of product."
      ],
      "correctIndex": 0,
      "explanation": "Required product mass is 6 ÷ 0.25 = 24 kg. Product volume is 24 ÷ 1.20 = 20 L. The 24 L distractor mistakes product mass for volume and effectively assumes a density of 1 kg/L. Source: supplied module, 'Worked example: convert flow and follow suspended-solids mass', chemical-product discussion. Actual calculation inputs require applicable supplier documentation and the validated feed-calibration procedure."
    },
    {
      "id": "ceu-water-treatment-process-control-raw-water-f1",
      "objective": "raw-water",
      "prompt": "Fictional training case, supplied assumptions: A and B each have 23 NTU. Alkalinity is 58 and 26 mg/L as CaCO3; temperatures are 12 and 4 °C, respectively. Each loses 18 mg/L as CaCO3 in a simplified balance. Which interpretation best sets test priorities?",
      "choices": [
        "A retains 40 and B 8 mg/L as CaCO3; equal turbidity supports identical bench conditions.",
        "A retains 40 and B 8 mg/L as CaCO3; B warrants buffering and cold-water checks.",
        "A retains 76 and B 44 mg/L as CaCO3; B warrants buffering and cold-water checks.",
        "A retains 40 and B 8 mg/L as CaCO3; both therefore have adequate buffering."
      ],
      "correctIndex": 1,
      "explanation": "Subtracting the supplied consumption gives 58 minus 18 equals 40 mg/L and 26 minus 18 equals 8 mg/L, both as CaCO3. B has less remaining reserve and is colder, supporting targeted investigation of both factors. Equal turbidity does not justify identical bench conditions, and the example establishes no authorised minimum alkalinity."
    },
    {
      "id": "ceu-water-treatment-process-control-raw-water-f2",
      "objective": "raw-water",
      "prompt": "Fictional training case, supplied assumptions: an intake event is stamped 10:06 by a clock running 6 min fast. Documented travel to the filter is 35 to 50 min for this configuration. All records use the same time zone. Which filter comparison window best matches the event?",
      "choices": [
        "10:00 to 10:15, after correcting the clock without adding travel.",
        "10:29 to 10:44, after subtracting the clock offset again during alignment.",
        "10:35 to 10:50, after correcting the clock and allowing for travel.",
        "10:41 to 10:56, after using the stored timestamp and allowing for travel."
      ],
      "correctIndex": 2,
      "explanation": "The corrected intake event time is 10:00. Adding the supplied travel range gives 10:35 to 10:50. The tempting 10:41 to 10:56 window fails to correct the fast clock. This follows the module's timing-alignment approach and is not a disinfection contact-time determination."
    },
    {
      "id": "ceu-water-treatment-process-control-raw-water-f3",
      "objective": "raw-water",
      "prompt": "Fictional training case: paired intake samples have stable DOC but higher ultraviolet absorbance, with unchanged preparation and valid QC. Analysts propose changed organic character or increased total carbon. Which evidence package best separates these explanations?",
      "choices": [
        "Repeat turbidity and apparent colour, then use agreement to infer a rise in total carbon.",
        "Repeat DOC alone and use its stability to exclude any change in total organic carbon.",
        "Compare historical feed rates and current absorbance, treating feed demand as a measure of total carbon.",
        "Measure paired total organic carbon and method-matched absorbance, retaining sample fractions."
      ],
      "correctIndex": 3,
      "explanation": "The supplied module explains that DOC, total organic carbon and ultraviolet absorbance answer different questions. Total organic carbon addresses the proposed total-carbon increase, while matched absorbance retains evidence about light-absorbing character. Stable DOC alone cannot exclude a change in material outside the DOC fraction."
    },
    {
      "id": "ceu-water-treatment-process-control-raw-water-f4",
      "objective": "raw-water",
      "prompt": "Fictional training case: a raw-water trend spikes just after maintenance, while matched grabs remain steady. A brief source pulse and changed signal processing remain possible. Which review best distinguishes them?",
      "choices": [
        "Compare original analyser output, processing settings, QC records and precise grab timing.",
        "Compare the maintenance log with the displayed spike and attribute the spike to maintenance.",
        "Compare the grab average with the trend maximum and retain whichever dataset has more readings.",
        "Compare the daily mean with the previous day and accept a source pulse if the mean increased."
      ],
      "correctIndex": 0,
      "explanation": "Tracing original output through processing and checking grab timing can separate a missed brief pulse from a processing artefact. Maintenance coincidence alone does not prove causation. The module draws on US EPA's Generating high-quality turbidity data, EPA 815-B-19-010, as United States technical guidance, not Ontario law; facility procedures govern local use."
    },
    {
      "id": "ceu-water-treatment-process-control-raw-water-f5",
      "objective": "raw-water",
      "prompt": "Fictional training case: the current intake is cold, low in alkalinity and DOC-rich, with a fixed source blend. Archived periods all have similar turbidity. Which period offers the most defensible source-characterisation comparison?",
      "choices": [
        "A cold period with matching alkalinity, changed blending and an overall daily DOC mean alone.",
        "A cold period with matching alkalinity, DOC, blending and comparable analytical methods.",
        "A cold period with matching DOC and blending, but higher alkalinity and a matching chemical-feed trend.",
        "A warmer period with matching DOC, fixed blending and clearly documented analytical methods."
      ],
      "correctIndex": 1,
      "explanation": "The selected period matches the relevant source properties, configuration and analytical basis. The supplied module warns that similar turbidity or chemical-feed history does not establish similar buffering or treatability. A daily mean across a blend change also weakens the comparison."
    },
    {
      "id": "ceu-water-treatment-process-control-coagulation-f1",
      "objective": "coagulation",
      "prompt": "Fictional supplied assumptions: matched interval totals are 18.0 L of coagulant and 300 m³ of water. Density is 1.25 kg/L and strength is 8.00% by mass as Al₂O₃ equivalent. What interval active dose follows from these totals?",
      "choices": [
        "75 mg/L as Al₂O₃ equivalent.",
        "0.600 mg/L as Al₂O₃ equivalent.",
        "6.00 mg/L as Al₂O₃ equivalent.",
        "60.0 mg/L as Al₂O₃ equivalent."
      ],
      "correctIndex": 2,
      "explanation": "The active mass is 18.0 × 1.25 × 0.0800 = 1.80 kg. Dividing by the matched 300 m³ gives 6.00 mg/L as Al₂O₃ equivalent. The 75 mg/L alternative is the product-mass dose and omits the strength conversion. This follows the supplied module's matched-total calculation basis."
    },
    {
      "id": "ceu-water-treatment-process-control-coagulation-f2",
      "objective": "coagulation",
      "prompt": "Fictional supplied assumptions: at constant water flow, an old product feeds at 8.00 L/h, density 1.20 kg/L and 12.0% by mass as Al₂O₃ equivalent. A replacement has density 1.25 kg/L and 10.0% on the same basis. Which calculated feed preserves active dose, rounded to 0.01 L/h?",
      "choices": [
        "9.6 L/h of replacement product.",
        "8.000 L/h of replacement product.",
        "7.68 L/h of replacement product.",
        "9.22 L/h of replacement product."
      ],
      "correctIndex": 3,
      "explanation": "The old active mass rate is 8.00 × 1.20 × 0.120 = 1.152 kg/h. The replacement supplies 1.25 × 0.100 = 0.125 kg active/L, so the calculated equivalent feed is 9.216 L/h, rounded to 9.22 L/h. The 9.6 L/h alternative adjusts strength but ignores the density change. This is an accounting comparison, not an authorised pump setting."
    },
    {
      "id": "ceu-water-treatment-process-control-coagulation-f3",
      "objective": "coagulation",
      "prompt": "Fictional supplied screen: mean ≤0.60 NTU, range ≤0.08 NTU, every pH 6.6 to 7.0. X: turbidity 0.48/0.60 NTU, pH 6.8/6.9. Y: turbidity 0.55/0.59 NTU, pH 6.7/6.8. Which conclusion follows?",
      "choices": [
        "Just Y meets the screen because X exceeds the turbidity range criterion.",
        "Just X meets the screen because its lower mean establishes better consistency.",
        "Both meet the screen because each mean and each pH meet their criteria.",
        "Neither meets the screen because both turbidity pairs show variation."
      ],
      "correctIndex": 0,
      "explanation": "X has mean turbidity 0.54 NTU but range 0.12 NTU, exceeding the supplied exercise criterion. Y has mean 0.57 NTU and range 0.04 NTU, with both pH results within the supplied range. Selecting X for its lower mean ignores consistency. These are fictional comparison criteria, not drinking-water standards."
    },
    {
      "id": "ceu-water-treatment-process-control-coagulation-f4",
      "objective": "coagulation",
      "prompt": "In a fictional study, candidate jars outperform baseline jars, but the candidate jars received a different settling time. Instrument checks passed. What evidence plan best addresses whether dose caused the improvement?",
      "choices": [
        "Compare the existing averages and retain the condition with lower turbidity.",
        "Repeat independent jars with matched settling and other bench conditions.",
        "Apply a settling-time correction to each result using the observed difference.",
        "Repeat readings of the stored samples to narrow instrument uncertainty."
      ],
      "correctIndex": 1,
      "explanation": "The supplied module requires controlled bench conditions. Different settling times confound the dose comparison, so independent preparations under matched conditions address the treatment question. Re-reading stored samples cannot remove the original settling-time difference, even when instrument checks pass."
    },
    {
      "id": "ceu-water-treatment-process-control-coagulation-f5",
      "objective": "coagulation",
      "prompt": "A fictional study has verified product strength, measured delivery and repeatable candidate performance. Downstream response remains uncertain. Which proposed trial package best supports site review without treating the bench result as authorisation?",
      "choices": [
        "Site-reviewed dose bounds and a closing summary using routine downstream records.",
        "A candidate dose, routine sampling, and trial completion whenever average turbidity improves.",
        "Site-approved bounds, matched monitoring, downstream checks, stop/revert criteria and review.",
        "A candidate dose, enhanced settled-water checks, and wider changes if the trend remains favourable."
      ],
      "correctIndex": 2,
      "explanation": "A bounded proposal needs site-reviewed limits, a traceable monitoring basis, downstream assessment, stop/revert criteria and review against the facility approval and validated procedures. Dose bounds and a closing summary alone leave response to deterioration undefined. Bench success supports review but does not authorise a plant change."
    },
    {
      "id": "ceu-water-treatment-process-control-filters-f1",
      "objective": "filters",
      "prompt": "Fictional study assumptions: active areas A = 20 m², B = 30 m². Stable filtration flows change from A/B = 100/240 to 160/180 m³/h at matched run stages. Which loading summary is supported, without judging acceptability?",
      "choices": [
        "Afterwards, A = 8.0 m/h and B = 6.0 m/h; aggregate rises to 7.0 m/h overall.",
        "Afterwards, A = 5.0 m/h and B = 8.0 m/h; aggregate is 6.8 m/h.",
        "Afterwards, A = 6.0 m/h and B = 8.0 m/h; aggregate remains at 6.8 m/h overall.",
        "Afterwards, A = 8.0 m/h and B = 6.0 m/h; aggregate stays at 6.8 m/h."
      ],
      "correctIndex": 3,
      "explanation": "Using the supplied module's Q/area method, the new unit loadings are 160/20 = 8.0 m/h and 180/30 = 6.0 m/h. Total flow remains 340 m³/h over 50 m², giving 6.8 m/h. Averaging the two unit loadings gives 7.0 m/h but incorrectly weights unequal areas equally. These assumptions establish no authorised loading."
    },
    {
      "id": "ceu-water-treatment-process-control-filters-f2",
      "objective": "filters",
      "prompt": "Fictional study assumptions: at run ages 3–7 h, A's headloss rises from 0.40 to 1.00 m and B's from 0.60 to 1.40 m. Both have stable loading of 5.0 m/h and valid, equivalent instruments. What are their average headloss accumulation rates and difference?",
      "choices": [
        "A: 0.15 m/h; B: 0.20 m/h; difference: 0.05 m/h.",
        "A: 0.60 m/h; B: 0.80 m/h; gap: 0.20 m/h.",
        "A: 0.25 m/h; B: 0.35 m/h; difference: 0.10 m/h.",
        "A: 0.086 m/h; B: 0.114 m/h; difference: 0.028 m/h."
      ],
      "correctIndex": 0,
      "explanation": "The common interval is 7 − 3 = 4 h. A accumulates (1.00 − 0.40)/4 = 0.15 m/h and B accumulates (1.40 − 0.60)/4 = 0.20 m/h. Their difference is 0.05 m/h. Dividing endpoint headloss by duration incorrectly includes headloss already present at the interval's start. The supplied module cautions that unequal rates do not identify a cause."
    },
    {
      "id": "ceu-water-treatment-process-control-filters-f3",
      "objective": "filters",
      "prompt": "Fictional study records: clarified-water turbidity rises before both filters respond, allowing for verified travel times. After upstream recovery, only B remains elevated. Loading and run stage are matched; analyzers are valid. Which interpretation best fits?",
      "choices": [
        "B's persistent response proves a bed defect caused both filters' initial rise.",
        "A shared initial influence is supported; B's persistence needs unit-specific review.",
        "The shared initial rise establishes that B has no filter-specific issue to investigate.",
        "Matching loading establishes that the upstream event explains B's full response."
      ],
      "correctIndex": 1,
      "explanation": "The sequence supports a shared upstream influence initially, while B's persistence under matched conditions supports additional unit-specific investigation. The supplied module requires separating observation from explanation. The common initial response does not rule out a later or additional issue in B."
    },
    {
      "id": "ceu-water-treatment-process-control-filters-f4",
      "objective": "filters",
      "prompt": "Fictional study assumptions: valid 10 s turbidity records contain a 40 s rise during steady filtration. A proposed report retains only 15 min means. Which study record best preserves evidence for later review?",
      "choices": [
        "Keep interval means and the maximum value; omit event timing once the peak is recorded.",
        "Keep the event plot and interval means; discard source records after checking the image.",
        "Keep detailed records, flags and state changes; use interval means as additional context.",
        "Keep detailed records just above the event peak; retain means for the remaining periods."
      ],
      "correctIndex": 2,
      "explanation": "Detailed records preserve event timing, duration and context; flags and operating state preserve interpretability. Means can conceal a short rise, and a maximum alone loses duration and sequence. This follows the supplied module's requirement to preserve short-duration changes rather than conceal them inside averages. The stated intervals are teaching assumptions, not monitoring requirements."
    },
    {
      "id": "ceu-water-treatment-process-control-filters-f5",
      "objective": "filters",
      "prompt": "Fictional study assumptions: a turbidity rise appears 2 min before a flow step. Analyzer and flow clocks are unverified; nearby turbidity records carry a maintenance flag. What is the strongest next analytical step?",
      "choices": [
        "Use the apparent event order to exclude the flow step, then examine upstream records.",
        "Shift turbidity to follow the flow step, retaining the flagged values as process evidence.",
        "Remove the flagged values permanently, then treat the remaining clock order as verified.",
        "Retain original records, verify time bases and flags, then reassess the event sequence."
      ],
      "correctIndex": 3,
      "explanation": "The supplied module's input register requires clock alignment and an understanding of data validity before interpreting event order. Preserving originals supports review of any subsequent correction. The apparent lead cannot exclude a flow-related explanation while clocks and maintenance effects remain unresolved."
    },
    {
      "id": "ceu-water-treatment-process-control-ct-f1",
      "objective": "ct",
      "prompt": "Fictional supplied assumptions: working volume 480 m³, flow 360 m³/h, supported T10 factor 0.50 (dimensionless), endpoint free-chlorine residual 0.75 mg/L and condition-matched criterion 25 mg·min/L. With T10 = (volume/flow) × factor, which CT and ratio follow?",
      "choices": [
        "CT is 30 mg·min/L, giving a ratio of 1.20.",
        "CT is 22.5 mg·min/L, giving a ratio of 0.90.",
        "CT is 60 mg·min/L, giving a ratio of 2.4.",
        "CT is 0.50 mg·min/L, giving a ratio of 0.020."
      ],
      "correctIndex": 0,
      "explanation": "Flow is 6 m³/min, nominal time is 80 min, T10 is 40 min and CT is 30 mg·min/L. Dividing by the supplied criterion gives 1.20. The 60 mg·min/L distractor incorrectly uses nominal time. Source: supplied module's CT and hydraulic-factor relationships. These fictional assumptions support non-credit study only, not operating or compliance decisions."
    },
    {
      "id": "ceu-water-treatment-process-control-ct-f2",
      "objective": "ct",
      "prompt": "Fictional supplied assumptions: branch A has working volume 180 m³ and flow 360 m³/h. Combined branches have 600 m³ and 600 m³/h. Branch A's supported T10/nominal-time factor is 0.40 (dimensionless). Which nominal time and T10 apply to branch A?",
      "choices": [
        "Nominal time is 30 min; T10 is 30 min.",
        "Nominal time is 30 min; T10 is 12.0 min.",
        "Nominal time is 18.0 min; T10 is 7.20 min.",
        "Nominal time is 60.0 min; T10 is 24.0 min."
      ],
      "correctIndex": 1,
      "explanation": "Branch A flow is 6 m³/min, so its nominal time is 180/6 = 30 min and T10 is 30 × 0.40 = 12 min. Combining branch volumes and flows gives a different result that cannot establish branch A's performance. Source: supplied module, parallel branches and effective-time calculation."
    },
    {
      "id": "ceu-water-treatment-process-control-ct-f3",
      "objective": "ct",
      "prompt": "After level falls and flow rises, fictional supplied assumptions are volume 360 m³, flow 540 m³/h, endpoint free-chlorine residual 0.80 mg/L and condition-matched criterion 20 mg·min/L. T10 = (volume/flow) × 0.50 remains supported; the factor is dimensionless. Which result follows?",
      "choices": [
        "CT is 0.267 mg·min/L, giving a ratio of 0.0133.",
        "CT is 20 mg·min/L, giving a ratio of 1.00.",
        "CT is 16 mg·min/L, giving a ratio of 0.80.",
        "CT is 32 mg·min/L, giving a ratio of 1.6."
      ],
      "correctIndex": 2,
      "explanation": "Flow is 9 m³/min, nominal time is 40 min, T10 is 20 min and CT is 16 mg·min/L. The ratio is 0.80 against this case criterion. A CT of 32 uses nominal time instead of effective time. Source: supplied module, reassessment after changed flow and working volume. Hydraulic support at the changed condition is an explicit case assumption."
    },
    {
      "id": "ceu-water-treatment-process-control-ct-f4",
      "objective": "ct",
      "prompt": "Fictional supplied assumptions: a free-chlorine CT ratio was 1.30 at 15 °C and pH 7.0 (dimensionless). Temperature is now 5 °C and pH 8.0; residual and supported T10 are unchanged. No criterion for the new chemistry is supplied. Which conclusion is justified?",
      "choices": [
        "The earlier ratio remains valid because residual and T10 are unchanged.",
        "The earlier ratio becomes conservative because colder water retains chlorine longer.",
        "The earlier ratio can be corrected using the proportional temperature change alone.",
        "The earlier ratio may not establish the comparison under the changed chemistry."
      ],
      "correctIndex": 3,
      "explanation": "The calculated C × T10 may be unchanged, but the applicable criterion must match the new temperature and pH as well as disinfectant and treatment objective. Reusing the earlier ratio ignores that dependency. Source: supplied module and Ontario's Procedure for Disinfection of Drinking Water. The case supplies no basis for a numerical correction."
    },
    {
      "id": "ceu-water-treatment-process-control-ct-f5",
      "objective": "ct",
      "prompt": "Fictional supplied assumptions: an endpoint analyser displays a residual at 10:06; sample transport takes 6 min. Clocks agree. The case-validated alignment method subtracts transport delay to select contemporaneous flow and level records. Which record time belongs with this residual?",
      "choices": [
        "Use 10:00, accounting for sample transport.",
        "Use 10:12, adding the sample transport delay.",
        "Use 09:54, allowing twice for sample transport delay.",
        "Use 10:06, matching the analyser display."
      ],
      "correctIndex": 0,
      "explanation": "Subtracting the supplied 6 min delay from 10:06 gives 10:00 under this case's validated alignment method. Matching displayed timestamps would pair the residual with a later process interval. Source: supplied module, time alignment. Real alignment must follow the facility's validated method rather than an invented shift."
    },
    {
      "id": "ceu-water-treatment-process-control-trial-f1",
      "objective": "trial",
      "prompt": "Fictional supplied case assumptions, not authorized values: eligible baseline turbidity is 0.90, 1.10 NTU; candidate is 0.72, 0.88 NTU. The primary criterion is at least 15% mean reduction. Disinfection review is incomplete. Which assessment is justified?",
      "choices": [
        "The reduction is 25%; the primary criterion is met, but disinfection evidence still prevents an overall conclusion.",
        "The reduction is 20%; the primary criterion is met, but full-barrier success remains unestablished.",
        "The reduction is 10%; the primary criterion is missed and the candidate should be classified as ineffective.",
        "The reduction is 20%; full-barrier success is established."
      ],
      "correctIndex": 1,
      "explanation": "The means are 1.00 and 0.80 NTU. The reduction is (1.00 − 0.80) ÷ 1.00 × 100% = 20%, exceeding the supplied criterion by 5 percentage points. Dividing by the candidate mean gives the tempting but incorrect 25%. An incomplete disinfection review prevents an all-barriers success claim. Source: supplied module, worked example and decision register."
    },
    {
      "id": "ceu-water-treatment-process-control-trial-f2",
      "objective": "trial",
      "prompt": "In a fictional authorized comparison, source turbidity falls as the candidate begins. Settled-water turbidity improves and stays improved after a planned return to baseline. Eligible windows and instrument checks are valid. Which interpretation is strongest?",
      "choices": [
        "Treat the return result as proof that the candidate has a persistent benefit after withdrawal.",
        "Reject the observed improvement because the source-water conditions changed during the comparison.",
        "Report the improvement, identify the source trend, and seek a more comparable contrast.",
        "Credit the candidate because improvement began during its use."
      ],
      "correctIndex": 2,
      "explanation": "The improvement is a valid observation, but its persistence after returning to baseline is consistent with a source-water trend. The timing of the initial improvement alone does not establish candidate causation, and confounding does not erase the measured observation. Source: supplied module, 'Frame a trial that can answer a specific question'."
    },
    {
      "id": "ceu-water-treatment-process-control-trial-f3",
      "objective": "trial",
      "prompt": "Fictional records show the primary outcome met. An individual filter crosses its trial-specific interruption criterion, although combined filtrate remains stable. The facility-approved trial plan requires interruption and escalation for that event. Which assessment fits?",
      "choices": [
        "Recommend continuation because the combined result remains stable.",
        "Classify the trial as inconclusive because the combined result differs from the individual-filter trend.",
        "Classify the trial as successful but record the filter event for discussion at the next routine review.",
        "Record the primary benefit, reject overall success, and refer to the plan's interruption and escalation response."
      ],
      "correctIndex": 3,
      "explanation": "Meeting the primary outcome does not override an individual-filter protection criterion. The assessment must preserve both findings and point to the facility-approved response. Stable combined filtrate can conceal a deteriorating filter. Source: supplied module, decision register, 'Filter protection'."
    },
    {
      "id": "ceu-water-treatment-process-control-trial-f4",
      "objective": "trial",
      "prompt": "A fictional trial reaches its planned endpoint. Candidate readings look favourable, but a required analyser check failed and the plan provides no validated substitute. An extension is proposed solely to obtain a passing result. Which recommendation is defensible?",
      "choices": [
        "Classify the comparison as inconclusive; retain the endpoint and require authorization and rationale for any extension.",
        "Accept the favourable readings because failure of the analyser check does not itself establish that treatment performance deteriorated.",
        "Discard flagged readings and continue collecting until the acceptance criterion is met.",
        "Declare treatment failure and combine any extension readings with the original trial."
      ],
      "correctIndex": 0,
      "explanation": "Failed required quality checks can make evidence uninterpretable without proving treatment failure. Extending only to obtain a favourable result biases the comparison. The original endpoint must remain identifiable, and any extension needs its own authorization and rationale. Source: supplied module, 'Set acceptance, stop and data-quality criteria in advance'."
    },
    {
      "id": "ceu-water-treatment-process-control-trial-f5",
      "objective": "trial",
      "prompt": "In a fictional trial handover, settled-water results improve. Disinfectant residual is unchanged, but flow and contact configuration differ from baseline. What handover entry best supports a defensible cross-barrier review?",
      "choices": [
        "Report unchanged residual as sufficient evidence of equivalent disinfection, with configuration details available on request.",
        "Flag disinfection as unresolved; retain condition and hydraulic records, and identify review, escalation and reversion owners.",
        "Flag disinfection for review but leave ownership to the incoming shift.",
        "Report improved turbidity and carry forward the previous CT assessment."
      ],
      "correctIndex": 1,
      "explanation": "Unchanged residual does not establish equivalent CT performance after flow or configuration changes. Review depends on disinfectant, temperature, pH, residual and the approved hydraulic basis for the configuration. Handover also needs clear responsibilities, not merely an unresolved flag. Source: supplied module, decision register, 'Disinfection protection' and 'Trial ownership'."
    }
  ],
  "sources": [
    {
      "id": "disinfection",
      "title": "Ontario: Procedure for Disinfection of Drinking Water",
      "url": "https://www.ontario.ca/page/procedure-disinfection-drinking-water-ontario",
      "section": "CT concept, T10 and disinfectant-specific treatment requirements",
      "jurisdiction": "Ontario",
      "accessed": "2026-09-24"
    },
    {
      "id": "quality",
      "title": "US EPA: Generating high-quality turbidity data",
      "url": "https://www.epa.gov/sdwa/generating-high-quality-turbidity-data-drinking-water-treatment-plants-support-system",
      "section": "Measurement chain and SCADA data-quality guidance, EPA 815-B-19-010",
      "jurisdiction": "US technical guidance; not Ontario law",
      "accessed": "2026-09-24"
    },
    {
      "id": "field",
      "title": "US EPA: Field turbidity measurement",
      "url": "https://www.epa.gov/quality/field-turbidity-measurement",
      "section": "Field measurement procedure and quality control",
      "jurisdiction": "US technical guidance; laboratory/site methods govern local use",
      "accessed": "2026-09-24"
    }
  ],
  "version": "2026-09-24.1",
  "alternateFinalAssessment": [
    {
      "id": "ceu-water-treatment-process-control-water-balance-a1",
      "objective": "water-balance",
      "prompt": "Fictional case, supplied assumptions: recovery water totals 600 m³ at 40 mg/L suspended solids during one period and 1,400 m³ at 10 mg/L during another. Each result represents its period. What total suspended-solids mass crosses the recovery outlet?",
      "choices": [
        "38 kg of suspended solids.",
        "50 kg of suspended solids in total.",
        "19 kg of suspended solids for both periods.",
        "14 kg of solids."
      ],
      "correctIndex": 0,
      "explanation": "The period masses are 600 × 40 ÷ 1,000 = 24 kg and 1,400 × 10 ÷ 1,000 = 14 kg, giving 38 kg. The 50 kg answer uses an unweighted average of the concentrations despite unequal volumes. Source: supplied module, 'Build an input register that preserves the evidence'. These are fictional supplied assumptions, not authorised loading values."
    },
    {
      "id": "ceu-water-treatment-process-control-water-balance-a2",
      "objective": "water-balance",
      "prompt": "Fictional case, supplied daily assumptions: a plant receives 4,200 m³, exports 3,900 m³ of finished water and 140 m³ of waste, and gains 100 m³ in storage. An internal recycle moves 200 m³. What is the whole-plant unexplained residual?",
      "choices": [
        "260 m³ remains as the unexplained whole-plant balance residual.",
        "60 m³ remains as the unexplained balance residual.",
        "160 m³ remains as the unexplained balance residual.",
        "−40 m³ remains as an unexplained residual."
      ],
      "correctIndex": 1,
      "explanation": "The residual is 4,200 − 3,900 − 140 − 100 = 60 m³. The recycle does not cross the whole-plant boundary. The 160 m³ answer overlooks increased storage, while 260 m³ can result from incorrectly counting recycle as new input. Source: supplied module, 'Draw the boundary before calculating'. The fictional residual is an investigation indicator, not proof of a leak."
    },
    {
      "id": "ceu-water-treatment-process-control-water-balance-a3",
      "objective": "water-balance",
      "prompt": "Fictional case, supplied assumptions: a water parcel passes an upstream tap at 14:05. Travel to a downstream process tap takes 32 min, then sample transport to its analyser takes 7 min. Clocks agree and no other lag applies. When should its downstream result appear?",
      "choices": [
        "14:12 on the downstream analyser display for this parcel.",
        "14:30 on the downstream analyser display screen.",
        "14:44 on the downstream analyser display.",
        "14:37 on the analyser display."
      ],
      "correctIndex": 2,
      "explanation": "Add both delays: 14:05 plus 32 min reaches the process tap at 14:37, and another 7 min reaches the analyser at 14:44. The 14:37 distractor omits sample transport. Source: supplied module objective on hydraulic alignment and 'Build an input register that preserves the evidence'. The fictional timing assumptions do not establish an approved contact time."
    },
    {
      "id": "ceu-water-treatment-process-control-water-balance-a4",
      "objective": "water-balance",
      "prompt": "Fictional case, supplied assumptions: an optimisation target is missed. Representative, time-aligned evidence confirms that the applicable validated treatment criterion is met under its approved conditions. What does this establish about the target miss?",
      "choices": [
        "It establishes that the target can be discarded without reviewing its purpose or governing documents.",
        "It establishes treatment failure because the local target remains the stricter benchmark.",
        "It establishes full compliance because the validated treatment criterion has been satisfied.",
        "It establishes a target deviation, not failure of the validated treatment criterion."
      ],
      "correctIndex": 3,
      "explanation": "The evidence distinguishes a target deviation from failure of the specified validated treatment criterion. A stricter optimisation target does not automatically become that criterion. Conversely, satisfaction of one criterion does not establish compliance with every applicable requirement. Source: supplied module objective, 'Distinguish an operating target from a validated treatment requirement'. All records and findings here are fictional supplied assumptions."
    },
    {
      "id": "ceu-water-treatment-process-control-water-balance-a5",
      "objective": "water-balance",
      "prompt": "Fictional case, supplied calculation assumptions: a stock reconciliation accounts for 12 kg of active ingredient. Product contains 40% active ingredient by mass and has density 1.20 kg/L. What product volume contains that mass? This is not an authorised feed quantity.",
      "choices": [
        "25 L of commercial product.",
        "30 L of commercial product in total.",
        "10 L of product.",
        "36 L of commercial product for the reconciliation."
      ],
      "correctIndex": 0,
      "explanation": "Product mass is 12 ÷ 0.40 = 30 kg, and volume is 30 ÷ 1.20 = 25 L. The 30 L answer treats kilograms of product as litres and omits density. Source: supplied module, 'Worked example: convert flow and follow suspended-solids mass', chemical-product discussion. Actual strength and density inputs require applicable supplier documentation and the validated feed-calibration procedure."
    },
    {
      "id": "ceu-water-treatment-process-control-raw-water-a1",
      "objective": "raw-water",
      "prompt": "Fictional training case, supplied assumptions: X and Y each have 16 NTU. X is 6 °C with alkalinity of 34 mg/L as CaCO3; Y is 15 °C with 62 mg/L as CaCO3. A simplified bench balance consumes 14 mg/L as CaCO3 in each. Which interpretation best supports further testing?",
      "choices": [
        "X retains 20 and Y 48 mg/L as CaCO3; both therefore have adequate reserve.",
        "X retains 20 and Y 48 mg/L as CaCO3; X needs buffering and temperature checks.",
        "X retains 20 and Y 48 mg/L as CaCO3; matching turbidity supports the same test conditions.",
        "X retains 48 and Y 76 mg/L as CaCO3; X needs buffering and temperature checks."
      ],
      "correctIndex": 1,
      "explanation": "The supplied balance gives 34 minus 14 equals 20 mg/L and 62 minus 14 equals 48 mg/L, both as CaCO3. X combines lower remaining alkalinity with colder water. Matching turbidity does not remove these differences, and neither calculated reserve establishes authorised operating adequacy."
    },
    {
      "id": "ceu-water-treatment-process-control-raw-water-a2",
      "objective": "raw-water",
      "prompt": "Fictional training case, supplied assumptions: a raw-water event is recorded at 09:16 by a clock running 4 min slow. Documented travel to a downstream unit is 25 to 40 min. All records share a time zone. Which comparison window accounts for both timing factors?",
      "choices": [
        "09:37 to 09:52, after subtracting the clock error and adding the travel range.",
        "09:20 to 09:35, after correcting the clock without adding travel.",
        "09:45 to 10:00, after correcting the slow clock and adding the travel range.",
        "09:41 to 09:56, after using the recorded time and adding the travel range."
      ],
      "correctIndex": 2,
      "explanation": "A clock running 4 min slow records the event before its actual time, so the corrected time is 09:20. Adding 25 to 40 min gives 09:45 to 10:00. Subtracting the clock error applies the correction in the wrong direction. These supplied assumptions support study alignment only."
    },
    {
      "id": "ceu-water-treatment-process-control-raw-water-a3",
      "objective": "raw-water",
      "prompt": "Fictional training case: intake DOC rises while ultraviolet absorbance stays stable. Records span a laboratory method update. Competing explanations are additional weakly absorbing organic material or a method-related shift. Which evidence should receive priority?",
      "choices": [
        "Review turbidity changes and use stable absorbance to reject the reported DOC increase.",
        "Review total organic carbon alone and treat its trend as confirmation of the DOC fraction.",
        "Review chemical-feed history and compare it with DOC before investigating the laboratory method change.",
        "Review method changes and repeat paired DOC and absorbance with comparable preparation."
      ],
      "correctIndex": 3,
      "explanation": "Method review and paired, comparably prepared measurements directly test whether the observed separation persists on a consistent analytical basis. The supplied module notes that absorbance depends on composition and preparation, so stable absorbance does not disprove higher DOC. Total organic carbon alone cannot verify a dissolved-fraction result."
    },
    {
      "id": "ceu-water-treatment-process-control-raw-water-a4",
      "objective": "raw-water",
      "prompt": "Fictional training case: a historian trend becomes flat after analyser servicing, but correctly timed grab samples vary. Stable intake water and a held display value are competing explanations. Which evidence review most directly resolves the disagreement?",
      "choices": [
        "Compare analyser diagnostics, hold flags, original output and independently checked grab results.",
        "Compare neighbouring intake trends with the historian and use their agreement to validate the flat record.",
        "Compare the daily historian mean with the grab mean and retain the more complete dataset.",
        "Compare the service completion time with the flat trend and classify the later results as invalid."
      ],
      "correctIndex": 0,
      "explanation": "Diagnostics, hold flags and original output address whether the measurement chain is updating, while independently checked grabs assess actual variation. Service timing alone does not justify rejecting every later result. US EPA's Generating high-quality turbidity data, EPA 815-B-19-010, informs this measurement-chain review as United States technical guidance, not Ontario law."
    },
    {
      "id": "ceu-water-treatment-process-control-raw-water-a5",
      "objective": "raw-water",
      "prompt": "Fictional training case: a warm, high-alkalinity, low-DOC intake experiences a short turbidity pulse while using a single source. Which archived record best supports comparison of the pulse's source profile?",
      "choices": [
        "A matching water-quality period represented by daily means across several source changes.",
        "A matching single-source period with method-compatible results preserving the pulse sequence.",
        "A matching single-source period with detailed turbidity but historical alkalinity and DOC alone.",
        "A matching turbidity pulse with complete time-resolved records from a colder, higher-DOC blended source."
      ],
      "correctIndex": 1,
      "explanation": "The selected record preserves event timing while matching source configuration, relevant water properties and analytical methods. The supplied module warns that daily means can hide short peaks and that similar turbidity does not establish a comparable source profile. Detailed records from chemically different blended water are not the strongest match."
    },
    {
      "id": "ceu-water-treatment-process-control-coagulation-a1",
      "objective": "coagulation",
      "prompt": "Fictional supplied assumptions: a time-aligned record shows 24.0 L of delivered solution and 440 m³ of treated water. The product is 15.0% by mass as Al₂O₃ equivalent with density 1.10 kg/L. What active dose does the record support?",
      "choices": [
        "0.900 mg/L as Al₂O₃ equivalent.",
        "60 mg/L as Al₂O₃ equivalent.",
        "9.00 mg/L as Al₂O₃ equivalent.",
        "90.0 mg/L as Al₂O₃ equivalent."
      ],
      "correctIndex": 2,
      "explanation": "The supplied module's calculation gives 24.0 × 1.10 × 0.150 = 3.96 kg active. Dividing by 440 m³ and converting gives 9.00 mg/L as Al₂O₃ equivalent. The 60 mg/L choice reports solution-product mass per water volume rather than active dose."
    },
    {
      "id": "ceu-water-treatment-process-control-coagulation-a2",
      "objective": "coagulation",
      "prompt": "Fictional supplied assumptions: an existing product feeds at 6.00 L/h, density 1.20 kg/L and 10.0% by mass as Al₂O₃ equivalent. An alternative has density 1.25 kg/L and 8.00% on the same basis. At unchanged water flow, what calculated feed maintains active dose?",
      "choices": [
        "7.5 L/h of alternative product.",
        "6.000 L/h of alternative product.",
        "5.76 L/h of alternative product.",
        "7.20 L/h of alternative product."
      ],
      "correctIndex": 3,
      "explanation": "The existing active mass rate is 6.00 × 1.20 × 0.100 = 0.720 kg/h. The alternative contains 1.25 × 0.0800 = 0.100 kg active/L, giving 7.20 L/h for the accounting comparison. The 7.5 L/h choice corrects for strength but overlooks density. No calculated feed here is an authorised operating value."
    },
    {
      "id": "ceu-water-treatment-process-control-coagulation-a3",
      "objective": "coagulation",
      "prompt": "Fictional supplied screen: mean ≤0.65 NTU, range ≤0.06 NTU, every pH 6.5 to 7.1. P: turbidity 0.51/0.55 NTU, pH 6.4/6.8. Q: turbidity 0.60/0.64 NTU, pH 6.6/6.7. Which interpretation is supported?",
      "choices": [
        "Just Q meets the screen because P has a replicate pH outside the supplied range.",
        "Both meet the screen because their mean pH values fall within the supplied range.",
        "Just P meets the screen because its lower mean turbidity offsets its lower pH.",
        "Neither meets the screen because their turbidity values differ between jars."
      ],
      "correctIndex": 0,
      "explanation": "P and Q have mean turbidities of 0.53 and 0.62 NTU respectively, and both ranges are 0.04 NTU. However, P has a pH result of 6.4, outside the supplied exercise range. Averaging P's pH results hides that failure because the criterion applies to every replicate. These are teaching criteria only."
    },
    {
      "id": "ceu-water-treatment-process-control-coagulation-a4",
      "objective": "coagulation",
      "prompt": "In a fictional study, a candidate appears better than baseline, but baseline jars used fresh raw water and candidate jars used stored raw water that changed in temperature. Instrument checks passed. Which follow-up best isolates the dose effect?",
      "choices": [
        "Compare the existing means after confirming that each sample cell was clean.",
        "Repeat independent comparisons using representative water under matched conditions.",
        "Increase candidate replication using stored water while keeping the original baseline.",
        "Adjust candidate results using a temperature correction inferred from the same comparison."
      ],
      "correctIndex": 1,
      "explanation": "The supplied module identifies sample ageing and changed conditions as reasons to challenge comparability. Repeating independent comparisons with representative water and matched conditions addresses the confounding. Adding candidate replicates alone leaves the baseline and candidate on different raw-water bases."
    },
    {
      "id": "ceu-water-treatment-process-control-coagulation-a5",
      "objective": "coagulation",
      "prompt": "A fictional candidate has passed repeat bench comparisons. A reviewer asks how the proposed plant trial would detect deterioration and end safely. Which revision best completes the proposal for review against site approvals and validated procedures?",
      "choices": [
        "Add a final performance report and allow continuation while settled-water averages improve.",
        "Add frequent bench comparisons and permit dose expansion whenever those jars perform better.",
        "Add bounded duration, aligned monitoring, downstream checks, stop/revert criteria and review.",
        "Add a fixed trial end and retain routine sampling without defining early termination."
      ],
      "correctIndex": 2,
      "explanation": "A bounded trial proposal should specify its duration and monitoring, assess downstream effects, and define site-reviewed stop/revert criteria and review responsibilities. A fixed end alone does not address deterioration before completion. The supplied module supports a proposal for approval, not automatic transfer of a jar dose to the plant."
    },
    {
      "id": "ceu-water-treatment-process-control-filters-a1",
      "objective": "filters",
      "prompt": "Fictional study assumptions: active areas C = 25 m², D = 35 m². Stable filtration flows change from C/D = 150/280 to 225/205 m³/h at matched run stages. Which loading summary is supported, without judging acceptability?",
      "choices": [
        "Afterwards, C = 6.00 m/h and D = 8.00 m/h; aggregate is 7.17 m/h.",
        "Afterwards, C = 5.86 m/h and D = 9.00 m/h; aggregate remains at 7.17 m/h overall.",
        "Afterwards, C = 9.00 m/h and D = 5.86 m/h; aggregate rises to 7.43 m/h overall.",
        "Afterwards, C = 9.00 m/h and D = 5.86 m/h; aggregate stays at 7.17 m/h."
      ],
      "correctIndex": 3,
      "explanation": "The new loadings are 225/25 = 9.00 m/h and 205/35 = 5.86 m/h, rounded. Total flow remains 430 m³/h across 60 m², so aggregate loading stays at 7.17 m/h, rounded. The tempting 7.43 m/h answer averages unequal-area unit loadings without area weighting. The supplied module's calculation method does not establish authorised operation."
    },
    {
      "id": "ceu-water-treatment-process-control-filters-a2",
      "objective": "filters",
      "prompt": "Fictional study assumptions: at run ages 4–7 h, C's headloss rises from 0.50 to 1.04 m and D's from 0.40 to 1.12 m. Both have stable loading of 5.5 m/h and valid, equivalent instruments. What are their average headloss accumulation rates and difference?",
      "choices": [
        "C: 0.18 m/h; D: 0.24 m/h; difference: 0.06 m/h.",
        "C: 0.54 m/h; D: 0.72 m/h; gap: 0.18 m/h.",
        "C: 0.347 m/h; D: 0.373 m/h; difference: 0.026 m/h.",
        "C: 0.077 m/h; D: 0.103 m/h; difference: 0.026 m/h."
      ],
      "correctIndex": 0,
      "explanation": "The comparison lasts 7 − 4 = 3 h. C's rate is (1.04 − 0.50)/3 = 0.18 m/h; D's is (1.12 − 0.40)/3 = 0.24 m/h. The difference is 0.06 m/h. Using elapsed run age of 7 h instead of the comparison duration produces the tempting smaller rates. As the supplied module explains, this is headloss accumulation, not filtration loading."
    },
    {
      "id": "ceu-water-treatment-process-control-filters-a3",
      "objective": "filters",
      "prompt": "Fictional study records: a verified clarified-water disturbance precedes rises in C and D by their expected travel times. D recovers with the upstream record, but C remains elevated. Loading, run stage and analyzer validity are comparable. Which interpretation is best?",
      "choices": [
        "D's recovery establishes that C's remaining elevation must be an analyzer malfunction.",
        "A shared initial influence is supported; C's persistence warrants unit-specific review.",
        "The upstream disturbance explains the full event, so C needs no separate evidence review.",
        "C's persistent response establishes that its media condition caused the upstream change."
      ],
      "correctIndex": 1,
      "explanation": "The aligned upstream and filter responses support a shared initial influence. C's continuing elevation after upstream recovery warrants separate investigation under the supplied module's individual-filter approach. Attributing the whole event to upstream conditions overlooks the divergence; assigning a media or analyzer cause would also exceed the evidence."
    },
    {
      "id": "ceu-water-treatment-process-control-filters-a4",
      "objective": "filters",
      "prompt": "Fictional study assumptions: a valid 5 s turbidity series contains a 30 s rise during established filtration. A summary export offers hourly medians only. Which record package best supports reviewing the brief event?",
      "choices": [
        "Retain the event screenshot and medians; omit quality flags once the plot looks consistent.",
        "Retain records inside the rise alone; discard surrounding states as unrelated background.",
        "Retain detailed values, flags and state history; add medians as a separate summary.",
        "Retain medians and the event maximum; discard the sequence after verifying its peak."
      ],
      "correctIndex": 2,
      "explanation": "The detailed sequence and surrounding state history preserve onset, duration, recovery and context, while flags preserve data-quality information. Hourly medians or a peak value can conceal the event's temporal structure. The supplied module supports retaining detailed evidence alongside summaries. These example intervals are not authorised monitoring intervals."
    },
    {
      "id": "ceu-water-treatment-process-control-filters-a5",
      "objective": "filters",
      "prompt": "Fictional study assumptions: headloss appears to rise 3 min after a turbidity event. The headloss clock setting is undocumented, and its records include an instrument-check flag. Which approach best supports a defensible sequence analysis?",
      "choices": [
        "Align the two peaks by shifting headloss times, then interpret their order as confirmed.",
        "Delete instrument-check records from the archive, then trust the remaining time stamps.",
        "Accept the apparent delay as a process response, then compare other filters' headloss.",
        "Preserve originals, verify clock settings and flag meaning, then reassess the sequence."
      ],
      "correctIndex": 3,
      "explanation": "The supplied module requires identifying clock settings and instrument validity before relying on apparent event order. Retaining originals preserves the basis for reviewing corrections or exclusions. Shifting peaks to align them imposes an assumed relationship rather than establishing one from verified records."
    },
    {
      "id": "ceu-water-treatment-process-control-ct-a1",
      "objective": "ct",
      "prompt": "Fictional supplied assumptions: working volume 420 m³, flow 300 m³/h, supported T10 factor 0.50 (dimensionless), endpoint free-chlorine residual 0.80 mg/L and condition-matched criterion 28 mg·min/L. With T10 = (volume/flow) × factor, which CT and ratio follow?",
      "choices": [
        "CT is 33.6 mg·min/L, giving a ratio of 1.20.",
        "CT is 42 mg·min/L, giving a ratio of 1.5.",
        "CT is 0.560 mg·min/L, giving a ratio of 0.020.",
        "CT is 67.2 mg·min/L, giving a ratio of 2.40."
      ],
      "correctIndex": 0,
      "explanation": "Flow is 5 m³/min, nominal time is 84 min, T10 is 42 min and CT is 33.6 mg·min/L. The supplied criterion gives a ratio of 1.20. The 42 mg·min/L distractor treats contact time as CT and omits residual. Source: supplied module's calculation relationships. These fictional assumptions support non-credit study only, not operating or compliance decisions."
    },
    {
      "id": "ceu-water-treatment-process-control-ct-a2",
      "objective": "ct",
      "prompt": "Fictional supplied assumptions: branch B has working volume 240 m³ and flow 480 m³/h. Combined branches have 720 m³ and 720 m³/h. Branch B's supported T10/nominal-time factor is 0.25 (dimensionless). Which nominal time and T10 describe branch B?",
      "choices": [
        "Nominal time is 20 min; T10 is 5 min.",
        "Nominal time is 30.0 min; T10 is 7.5 min.",
        "Nominal time is 30 min; T10 is 30 min.",
        "Nominal time is 60.0 min; T10 is 15.0 min."
      ],
      "correctIndex": 1,
      "explanation": "Branch B flow is 8 m³/min, giving nominal time 240/8 = 30 min and T10 = 30 × 0.25 = 7.5 min. Using total plant flow with branch volume produces the tempting but mismatched 20 min and 5 min result. Source: supplied module, branch-specific inputs and effective-time relationship."
    },
    {
      "id": "ceu-water-treatment-process-control-ct-a3",
      "objective": "ct",
      "prompt": "Following higher flow and lower level, fictional supplied assumptions are volume 300 m³, flow 450 m³/h, endpoint free-chlorine residual 0.70 mg/L and condition-matched criterion 21 mg·min/L. T10 = (volume/flow) × 0.60 is supported at this condition; the factor is dimensionless. Which result follows?",
      "choices": [
        "CT is 28 mg·min/L, giving a ratio of 1.33.",
        "CT is 0.280 mg·min/L, giving a ratio of 0.0133.",
        "CT is 16.8 mg·min/L, giving a ratio of 0.80.",
        "CT is 24 mg·min/L, giving a ratio of 1.14."
      ],
      "correctIndex": 2,
      "explanation": "Flow is 7.5 m³/min, nominal time is 40 min and supported T10 is 24 min. CT is 0.70 × 24 = 16.8 mg·min/L, giving a ratio of 0.80. The 28 mg·min/L distractor omits the hydraulic factor. Source: supplied module, changed-condition calculation. The comparison applies only to the supplied condition-matched criterion."
    },
    {
      "id": "ceu-water-treatment-process-control-ct-a4",
      "objective": "ct",
      "prompt": "A fictional review supplies unchanged free-chlorine residual and supported T10, but temperature falls from 8 °C to 4 °C and pH rises from 7.2 to 7.8 (dimensionless). A spreadsheet retains the earlier criterion. What is needed before interpreting its CT ratio?",
      "choices": [
        "Confirm that the residual analyser still reports results in the original concentration units.",
        "Confirm that the unchanged T10 still gives the same numerical product with residual.",
        "Confirm that the earlier CT calculation used the correct multiplication formula.",
        "Confirm that the criterion applies to the changed chemistry and treatment objective."
      ],
      "correctIndex": 3,
      "explanation": "The missing basis is whether the criterion applies to the changed chemistry and treatment objective. Correct arithmetic alone cannot validate an unsuitable criterion. Source: supplied module and Ontario's Procedure for Disinfection of Drinking Water. The temperature and pH values are fictional case assumptions, not operating targets."
    },
    {
      "id": "ceu-water-treatment-process-control-ct-a5",
      "objective": "ct",
      "prompt": "Fictional supplied assumptions: a residual record is timestamped 14:20 after 8 min of sample transport. Clocks agree. The case-validated method pairs this residual with flow and level records from its sampling time by subtracting the delay. Which record time should the review use?",
      "choices": [
        "Use 14:12, accounting for sample transport.",
        "Use 14:20, retaining the displayed time.",
        "Use 14:28, adding the full sample transport delay.",
        "Use 14:04, subtracting the transport delay twice."
      ],
      "correctIndex": 0,
      "explanation": "The case method gives 14:20 minus 8 min = 14:12. Adding the delay reverses the relationship between sampling and later analyser display. Source: supplied module, time alignment and sample-delay evidence. This pairing is justified by the supplied validated method, not by a universal timestamp-shifting rule."
    },
    {
      "id": "ceu-water-treatment-process-control-trial-a1",
      "objective": "trial",
      "prompt": "Fictional supplied case assumptions, not authorized values: eligible baseline turbidity is 0.70, 0.90 NTU; candidate is 0.49, 0.63 NTU. The primary criterion is at least 25% mean reduction. Individual-filter review is incomplete. Which assessment is justified?",
      "choices": [
        "The reduction is about 43%; the primary criterion is met, but missing individual-filter evidence prevents an overall conclusion.",
        "The reduction is 30%; the primary criterion is met, but full-barrier success remains unestablished.",
        "The reduction is 24%; the primary criterion is missed and the candidate should be classified as ineffective.",
        "The reduction is 30%; full-barrier success is established."
      ],
      "correctIndex": 1,
      "explanation": "The means are 0.80 and 0.56 NTU. The reduction is (0.80 − 0.56) ÷ 0.80 × 100% = 30%, exceeding the supplied criterion by 5 percentage points. Dividing by the candidate mean produces about 43%, which uses the wrong denominator. Missing filter review prevents an all-barriers success claim. Source: supplied module, worked example and decision register."
    },
    {
      "id": "ceu-water-treatment-process-control-trial-a2",
      "objective": "trial",
      "prompt": "In a fictional authorized paired-train study, only the candidate train receives a chemical change. Both trains show similar settled-water improvement as source conditions ease. Measurement quality and eligible windows match. Which interpretation is strongest?",
      "choices": [
        "Treat matching results as evidence that neither train experienced a genuine measured improvement during the study.",
        "Report improvement in both trains, but claim the candidate caused its own improvement because its chemical condition changed.",
        "Report the shared improvement, but withhold a candidate-specific causal claim pending a more discriminating comparison.",
        "Credit the chemical change because the candidate train improved."
      ],
      "correctIndex": 2,
      "explanation": "A similar improvement in the unchanged comparison train supports a shared explanation, such as source conditions, rather than a demonstrated candidate-specific benefit. Improvement in the candidate train alone is insufficient for attribution, although the measured improvement remains real. Source: supplied module, 'Frame a trial that can answer a specific question'."
    },
    {
      "id": "ceu-water-treatment-process-control-trial-a3",
      "objective": "trial",
      "prompt": "Fictional records show acceptable turbidity and filter performance. Coagulation pH breaches a trial-specific protection criterion. The facility-approved trial plan requires pause and escalation for that breach. Which conclusion should the assessment record?",
      "choices": [
        "Declare success subject to later review because the observed downstream results provide stronger evidence than the breached coagulation criterion.",
        "Classify the pH result as invalid because it conflicts with favourable turbidity.",
        "Declare success because the primary and filtration outcomes remain acceptable.",
        "Record the observed benefits, withhold overall success, and refer to the plan's pause and escalation response."
      ],
      "correctIndex": 3,
      "explanation": "An observed benefit cannot override the applicable facility-approved coagulation constraint. The record should distinguish benefit from protection failure and reference the specified response. Favourable downstream readings do not invalidate a pH result or remove the criterion. Source: supplied module, decision register, 'Coagulation constraints'."
    },
    {
      "id": "ceu-water-treatment-process-control-trial-a4",
      "objective": "trial",
      "prompt": "A fictional trial closes with missing required disinfection records and no validated substitute. The primary result is favourable. A draft report proposes extending the trial until enough favourable records exist, then replacing the original endpoint. What revision is best?",
      "choices": [
        "Mark overall evaluation inconclusive, retain the endpoint, and require separately authorized and justified additional observations.",
        "Remove the incomplete period and redefine the trial to include complete observations alone.",
        "Accept the primary result as overall success and retrieve missing records later.",
        "Label treatment ineffective, then restart the evaluation without retaining the initial endpoint or distinguishing the later observations."
      ],
      "correctIndex": 0,
      "explanation": "Missing critical evidence prevents an overall conclusion but does not establish ineffective treatment. Replacing the endpoint after seeing results conceals the initial evaluation and can introduce selection bias. Additional observations require their own authorization and rationale. Source: supplied module, 'Set acceptance, stop and data-quality criteria in advance'."
    },
    {
      "id": "ceu-water-treatment-process-control-trial-a5",
      "objective": "trial",
      "prompt": "A fictional handover draft claims disinfection is unchanged because residual and flow match baseline. Water temperature and pH differ, and the review is unfinished. Which replacement entry best supports cross-barrier review and clear trial ownership?",
      "choices": [
        "Defer the disinfection conclusion and allow responsibility to be assigned informally after handover.",
        "Identify the unresolved review, retain relevant condition and approved hydraulic records, and name review and response owners.",
        "Carry forward the baseline assessment because residual and flow match.",
        "Record temperature and pH differences as contextual information while confirming equivalent disinfection from the matched residual and production flow."
      ],
      "correctIndex": 1,
      "explanation": "Matching residual and flow does not settle a condition-specific disinfection assessment when temperature and pH differ. CT also depends on disinfectant and the approved hydraulic basis. An explicit unresolved status, supporting records and named responsibilities are stronger than informal ownership. Source: supplied module, decision register, 'Disinfection protection' and 'Trial ownership'."
    }
  ]
}
