# California Water Distribution Operator, Grade D1 (State Water Board): 250-question review

250 original practice questions: 180 conceptual and 70 calculations, in US customary units, following the question counts by content category in the State Water Board's Expected Range of Knowledge for the D1 distribution exam (scaled from 100 to 250: disinfection 38, distribution system design and hydraulics 50, equipment operation, maintenance and inspections 50, drinking water regulations, management and safety 37, water mains and piping 50, water quality and water source 25). Only objectives marked for D1 are used. This is the first release size; more questions can be added later at the end of the source files. This is a local content package, not proof of a production import.

Correct answers are shown beneath each item. See README.md for scope, sources and limits.

### 1: Purpose of disinfection, chlorine demand, residual and total chlorine (easy)

What is the main goal of disinfecting drinking water?

- **A.** To clear suspended particles so the water looks bright
- **B.** To destroy or inactivate organisms that can cause illness
- **C.** To bring the water temperature down before delivery
- **D.** To remove the dissolved minerals and salts that cause hardness

**Answer: B. To destroy or inactivate organisms that can cause illness**

Disinfection protects public health by killing or inactivating pathogens. Removing minerals, cooling and clarifying are separate jobs.

### 2: Purpose of disinfection, chlorine demand, residual and total chlorine (easy)

What does the term chlorine demand describe?

- **A.** The amount a feed pump can deliver during one day
- **B.** The amount of chlorine left in the water after contact time
- **C.** The amount of chlorine kept in storage at the plant
- **D.** The amount of chlorine used up by reactions in the water

**Answer: D. The amount of chlorine used up by reactions in the water**

Demand is the chlorine consumed by substances in the water. What remains afterward is the residual.

### 3: Purpose of disinfection, chlorine demand, residual and total chlorine (easy)

How is chlorine demand figured from the test results at a sample point?

- **A.** Dose fed minus the residual measured
- **B.** Dose fed plus the residual measured
- **C.** Dose fed divided by the residual measured
- **D.** Residual measured minus the dose fed

**Answer: A. Dose fed minus the residual measured**

Whatever chlorine was added and not found afterward was consumed, so demand equals dose minus residual.

### 4: Purpose of disinfection, chlorine demand, residual and total chlorine (medium)

Which condition commonly raises the chlorine demand of water?

- **A.** A lower reading on the chlorine feed pump gauge
- **B.** Cooler air around the pipe at the sample station
- **C.** Dissolved iron and organic matter reacting with chlorine
- **D.** A fall in the demand for water at the tap during the night hours

**Answer: C. Dissolved iron and organic matter reacting with chlorine**

Iron, manganese, hydrogen sulfide, ammonia and organic matter react with chlorine and use some of it up before a residual can form.

### 5: Purpose of disinfection, chlorine demand, residual and total chlorine (medium)

An operator finds a much lower chlorine residual at a tap far from the source than at the entry point. What is the most likely reason?

- **A.** The tap sample sat too long before it was tested
- **B.** Chlorine was consumed over time by the water and pipe wall
- **C.** The entry point sample was drawn before the chlorine had mixed in
- **D.** A different supply with less chlorine blended in near that tap

**Answer: B. Chlorine was consumed over time by the water and pipe wall**

Residual decays as chlorine reacts with organics, biofilm and the pipe surface during the time water spends in the system.

### 6: Purpose of disinfection, chlorine demand, residual and total chlorine (medium)

Why does contact time matter when water is disinfected?

- **A.** Longer exposure lets the residual rise above the dose that was fed
- **B.** Time is needed to bring the pH to the level chlorine requires
- **C.** A strong chlorine level kills organisms the instant it touches them
- **D.** Organisms need time in the disinfectant to be inactivated

**Answer: D. Organisms need time in the disinfectant to be inactivated**

Kill depends on both the disinfectant level and how long organisms are exposed to it, so a short exposure may leave pathogens alive.

### 7: Purpose of disinfection, chlorine demand, residual and total chlorine (hard)

A test kit reads zero free chlorine, yet the total chlorine reading is clearly above zero. Both readings were taken within the test method's valid range, with no interference. What does this suggest?

- **A.** The water carries dissolved oxygen that displaced the free chlorine
- **B.** The total reading is carryover from a previously tested sample
- **C.** The chlorine present is combined with ammonia or organic matter
- **D.** The free chlorine has converted into a stronger disinfecting form

**Answer: C. The chlorine present is combined with ammonia or organic matter**

Total chlorine is free plus combined chlorine. A total reading with no free reading means the chlorine is in combined forms, which disinfect far more weakly.

### 8: Water main disinfection and dechlorination (easy)

Why is a newly laid main usually flushed before the disinfectant is added?

- **A.** To wash out dirt and debris that would use up chlorine
- **B.** To fill the pipe with enough water to cool it
- **C.** To bring the main up to its full working pressure before chlorine goes in
- **D.** To check the new pipe wall for hidden cracks before it is filled

**Answer: A. To wash out dirt and debris that would use up chlorine**

Preliminary flushing clears soil and construction debris, so less chlorine is lost to demand and the disinfectant contacts clean pipe walls.

### 9: Water main disinfection and dechlorination (easy)

What is the purpose of dechlorinating water that is discharged from a flushed main?

- **A.** To make the discharged water taste better to nearby residents
- **B.** To increase the amount of water that reaches the storm drain
- **C.** To protect streams and aquatic life from the chlorine
- **D.** To raise the chlorine residual in the main that remains

**Answer: C. To protect streams and aquatic life from the chlorine**

Strongly chlorinated discharge can harm fish and other aquatic organisms, so the chlorine is neutralized before it reaches a creek or storm drain.

### 10: Water main disinfection and dechlorination (medium)

Which chemical is commonly used to neutralize chlorine in discharged water?

- **A.** Sodium bisulfite or a similar sulfite compound
- **B.** Lime slurry
- **C.** Aluminum sulfate solution
- **D.** Calcium hypochlorite in a granular form fed to the discharge

**Answer: A. Sodium bisulfite or a similar sulfite compound**

Sulfur-based compounds such as sodium bisulfite react with chlorine and remove it. Hypochlorite adds chlorine, and the others do not neutralize it.

### 11: Water main disinfection and dechlorination (medium)

In the slug method of disinfecting a main, what is done?

- **A.** The main is filled and held for a day with one steady low dose
- **B.** The main is drained and sprayed with strong chlorine
- **C.** Tablets are placed in each section as it is laid
- **D.** A band of highly chlorinated water is moved along the pipe

**Answer: D. A band of highly chlorinated water is moved along the pipe**

The slug method passes a measured length of strong chlorine solution through the main at a slow rate so it contacts every wall surface for the needed time.

### 12: Water main disinfection and dechlorination (medium)

What does the AWWA standard for disinfecting water mains cover?

- **A.** The sampling schedule for lead at customer taps
- **B.** Procedures for disinfecting new and repaired mains
- **C.** The painting and marking of hydrants in a system
- **D.** The pressure rating used to size new pump motors

**Answer: B. Procedures for disinfecting new and repaired mains**

AWWA C651 sets out accepted methods for disinfecting new and repaired mains and for checking the result before returning them to service.

### 13: Water main disinfection and dechlorination (medium)

Which result is used to show that a newly disinfected main may go into service?

- **A.** A chlorine residual that stayed strong during the contact period
- **B.** A pressure test that holds steady for several hours after filling
- **C.** Passing bacteriological samples taken after the flush
- **D.** A clear color in the water leaving the hydrant

**Answer: C. Passing bacteriological samples taken after the flush**

After the disinfectant is flushed out, lab samples must show no coliform. Clear water or a strong residual during contact does not prove the water is safe.

### 14: Water main disinfection and dechlorination (hard)

During a main fill, an air pocket is trapped at a high point in the pipe. What is the likely problem for disinfection?

- **A.** The pipe surface inside the air pocket stays dry and untreated
- **B.** Chlorine escapes through the pocket and lowers the dose downstream
- **C.** Air in the pocket consumes chlorine faster than the water does
- **D.** Water speeds up around the pocket and shortens contact time

**Answer: A. The pipe surface inside the air pocket stays dry and untreated**

Where air holds the water back, the pipe wall stays dry and out of contact with the chlorine, so organisms there can survive. Venting at high points prevents this.

### 15: Well disinfection: contamination sources, depth, volume and dose (easy)

Which wellhead condition is a common route for contamination to enter a well?

- **A.** A casing that extends well above the ground and surrounding pad
- **B.** A pump set far below the water level
- **C.** A concrete pad poured around the casing
- **D.** A cracked or missing cap that lets surface water in

**Answer: D. A cracked or missing cap that lets surface water in**

An open or damaged casing top lets rain, runoff, insects and debris reach the water. A sound pad and a raised casing help keep them out.

### 16: Well disinfection: contamination sources, depth, volume and dose (easy)

Which tool is commonly used to find how far down the water surface lies from the top of a well?

- **A.** A flow meter set on the well outlet
- **B.** An electric sounder lowered on a marked cable
- **C.** A pressure gauge on the discharge piping
- **D.** A hydrant pitot gauge

**Answer: B. An electric sounder lowered on a marked cable**

An electric sounder signals when its probe touches the water, and the marked cable shows the distance from the reference point down to the water surface.

### 17: Well disinfection: contamination sources, depth, volume and dose (medium)

Why must an operator know the volume of water in a well before disinfecting it?

- **A.** To choose the chlorine solution strength the supplier must stock
- **B.** To work out how much chlorine to add for the target dose
- **C.** To predict the residual that will be found after flushing
- **D.** To set the contact time, which is longer for a bigger well

**Answer: B. To work out how much chlorine to add for the target dose**

The chlorine amount needed depends on the water volume that must be treated, so the casing diameter and water depth are needed first.

### 18: Well disinfection: contamination sources, depth, volume and dose (medium)

Which describes a typical way of disinfecting a well after repair work?

- **A.** Run the pump briefly, then take a sample for the laboratory
- **B.** Add a small chlorine dose, take a sample and return the well to service
- **C.** Add a strong chlorine solution, then pump it out at once to waste
- **D.** Add a strong chlorine solution, circulate it, hold, then flush

**Answer: D. Add a strong chlorine solution, circulate it, hold, then flush**

A strong chlorine solution is added and mixed through the casing and pump column, held for the contact time, and then flushed out of the well.

### 19: Well disinfection: contamination sources, depth, volume and dose (medium)

A septic drain field is located close to a well. How does this affect the well?

- **A.** It keeps the casing sealed against outside water
- **B.** It raises the water level and lowers the well pumping cost
- **C.** It is a possible source of contamination that can reach the water
- **D.** It supplies the well with water of better quality

**Answer: C. It is a possible source of contamination that can reach the water**

Wastewater from a nearby septic system can travel through the soil to a well, so such systems are a recognized contamination source.

### 20: Well disinfection: contamination sources, depth, volume and dose (hard)

A pump is pulled from a well for repair and then reinstalled. Why is the well usually disinfected before it returns to service?

- **A.** Tools and the pump column can bring contaminants into the well
- **B.** Lowering the pump stirs up the aquifer and raises its bacteria count
- **C.** Motor lubricant left on the column breeds bacteria in standing water
- **D.** Pulling the pump draws untreated aquifer water up into the casing

**Answer: A. Tools and the pump column can bring contaminants into the well**

Any equipment lowered into the well may carry bacteria from the surface. Disinfecting afterward treats that possible contamination.

### 21: Storage reservoir disinfection and contamination sources (easy)

Which tank opening condition is a common contamination pathway?

- **A.** An overflow outlet fitted with a screened flap gate
- **B.** A vent opening fitted with a fine screen kept in repair
- **C.** A hatch frame raised above the roof with a locked cover
- **D.** A roof hatch left unlatched so animals and debris can enter

**Answer: D. A roof hatch left unlatched so animals and debris can enter**

Open hatches, torn vent screens and roof openings let animals, droppings, insects and runoff reach the stored water.

### 22: Storage reservoir disinfection and contamination sources (easy)

What is the purpose of a screen on a tank vent?

- **A.** To keep birds, insects and debris out while air moves
- **B.** To measure the water level in the tank
- **C.** To remove chlorine as the tank level rises
- **D.** To raise the pressure of the water inside the tank

**Answer: A. To keep birds, insects and debris out while air moves**

A tank must breathe as the level rises and falls, so the vent is screened to keep animals and insects from entering.

### 23: Storage reservoir disinfection and contamination sources (medium)

After a storage tank is cleaned, which method is often used to disinfect its interior?

- **A.** Filling the tank to the overflow with untreated water
- **B.** Raising the pH of the water with lime before filling
- **C.** Swabbing or spraying walls and floor with strong chlorine solution
- **D.** Leaving the tank empty with the hatch open until the surfaces dry

**Answer: C. Swabbing or spraying walls and floor with strong chlorine solution**

Applying a strong chlorine solution to cleaned surfaces gives direct contact. Contact, filling, residual checks and bacteriological acceptance then follow the applicable method.

### 24: Storage reservoir disinfection and contamination sources (medium)

A cylindrical tank is partly full. Which dimensions are needed to work out how much chlorine to add for a stated dose?

- **A.** The tank diameter and its overall wall height
- **B.** The tank diameter and the depth of the water in it
- **C.** The inlet pipe diameter and the fill time
- **D.** The roof height and the wall thickness

**Answer: B. The tank diameter and the depth of the water in it**

Volume of a cylinder depends on its diameter and the water depth, and the chlorine needed for a stated dose follows from that volume.

### 25: Storage reservoir disinfection and contamination sources (medium)

What does the AWWA standard for storage facilities address?

- **A.** The design of the fire hydrant caps
- **B.** The pipe diameter and material used for the tank outlet line
- **C.** Accepted methods for disinfecting tanks and reservoirs
- **D.** The pump size for tank filling

**Answer: C. Accepted methods for disinfecting tanks and reservoirs**

AWWA C652 describes accepted disinfection methods for storage facilities, including how to apply chlorine and how to check the result.

### 26: Storage reservoir disinfection and contamination sources (hard)

Why is a tank cleaned of sediment before it is disinfected?

- **A.** Sediment uses up chlorine and can shelter organisms
- **B.** Sediment makes the chlorine solution settle out before it reaches the walls
- **C.** Sediment adds hardness that blocks chlorine from reaching the water
- **D.** Sediment turns chlorine into a form that stains the tank walls

**Answer: A. Sediment uses up chlorine and can shelter organisms**

Deposits exert chlorine demand and shield organisms from the disinfectant, so surfaces are cleaned first for the chlorine to reach them.

### 27: Coliform group, pathogens and test results (easy)

What is a pathogenic organism?

- **A.** A microbe that gives water a bad taste
- **B.** A microbe that can cause disease in people
- **C.** A microbe that helps break down organic waste
- **D.** A microbe that grows only in sunlight

**Answer: B. A microbe that can cause disease in people**

Pathogens such as bacteria, viruses and protozoa can cause illness. Many microbes are harmless or helpful.

### 28: Coliform group, pathogens and test results (easy)

Why is the coliform group tested for in drinking water?

- **A.** They show that enough chlorine has been added
- **B.** They are the most dangerous disease-causing germs in drinking water
- **C.** Their absence proves the water holds no viruses or parasites
- **D.** They indicate that contamination could have reached the water

**Answer: D. They indicate that contamination could have reached the water**

Coliforms are easy to test for and live in the same places as many pathogens, so their presence signals a possible pathway for contamination.

### 29: Coliform group, pathogens and test results (medium)

Which coliform test result points most strongly to fecal contamination?

- **A.** A high reading for heterotrophic bacteria
- **B.** A positive test for E. coli
- **C.** A low reading for chlorine residual
- **D.** A positive test for total coliform

**Answer: B. A positive test for E. coli**

E. coli lives in the intestines of warm-blooded animals, so finding it means fecal matter has probably reached the water.

### 30: Coliform group, pathogens and test results (medium)

Which is a common laboratory method for testing for coliform bacteria?

- **A.** Spectrophotometer reading of the sample's color against a standard
- **B.** Conductivity probe reading of dissolved salts in the sample
- **C.** Presence-absence testing of the sample in a growth medium
- **D.** Titration with a standard acid solution

**Answer: C. Presence-absence testing of the sample in a growth medium**

Presence-absence, membrane filter and multiple-tube methods grow the organisms and report whether, or how many, coliforms are found.

### 31: Coliform group, pathogens and test results (hard)

A routine distribution sample is positive for total coliform but negative for E. coli. How should the result be viewed?

- **A.** As a warning of a possible pathway that calls for follow-up
- **B.** As proof that the water is free of any disease-causing organisms
- **C.** As a harmless reading that needs no further action
- **D.** As a result caused by a normal chlorine residual

**Answer: A. As a warning of a possible pathway that calls for follow-up**

Total coliform presence shows that contamination may be entering. It calls for a repeat check and a search for the cause, even without E. coli.

### 32: Turbidity, pH and nitrate (easy)

What does turbidity measure in a water sample?

- **A.** How much dissolved gas such as oxygen or carbon dioxide is in the water
- **B.** How much chlorine the water holds
- **C.** How acidic the water is
- **D.** How cloudy the water is from suspended particles

**Answer: D. How cloudy the water is from suspended particles**

Turbidity is the cloudiness caused by fine suspended solids such as silt, clay and organic particles.

### 33: Turbidity, pH and nitrate (easy)

Which pH range is typical for drinking water in a distribution system?

- **A.** Between 4 and 5 in most systems
- **B.** Strongly basic, roughly 11 to 14
- **C.** Strongly acidic, roughly 1 to 3
- **D.** Close to neutral, roughly 6.5 to 8.5

**Answer: D. Close to neutral, roughly 6.5 to 8.5**

Finished drinking water is usually near neutral. A reading far outside that range suggests a problem that should be investigated.

### 34: Turbidity, pH and nitrate (medium)

Why is high turbidity of concern to a distribution operator?

- **A.** Particles help disinfectant spread evenly
- **B.** Particles make the chlorine residual rise higher at the sample point
- **C.** Particles can shield microbes from the disinfectant
- **D.** Particles lower the pressure in the main

**Answer: C. Particles can shield microbes from the disinfectant**

Solids can surround and protect microorganisms and also use up chlorine, so cloudy water may be less well disinfected.

### 35: Turbidity, pH and nitrate (medium)

Customers report cloudy water soon after a hydrant was opened nearby. What is the likely cause?

- **A.** Flow stirred up sediment from the pipe walls
- **B.** The chlorine feed rate was raised at the source
- **C.** The pH of the water rose above normal
- **D.** The water pressure fell below zero at the tap

**Answer: A. Flow stirred up sediment from the pipe walls**

Sudden flow changes can scour loose deposits from the pipe, which raises turbidity until the sediment clears.

### 36: Turbidity, pH and nitrate (medium)

What is a health concern with high nitrate in drinking water?

- **A.** It makes the water corrosive to copper only
- **B.** It can cause serious illness in infants
- **C.** It turns the water acidic
- **D.** It lowers the chlorine demand of the water

**Answer: B. It can cause serious illness in infants**

High nitrate can interfere with oxygen carrying in an infant's blood, a condition called blue baby syndrome.

### 37: Turbidity, pH and nitrate (hard)

At a tap, turbidity rises while the chlorine residual falls. Which explanation fits best?

- **A.** The turbidity meter is reading high because the chlorine has faded
- **B.** The chlorine feed at the source was cut back at the same hour
- **C.** The sample bottle was dirty, so the turbidity reading is meaningless
- **D.** Suspended particles are consuming chlorine and sheltering microbes

**Answer: D. Suspended particles are consuming chlorine and sheltering microbes**

Particles exert chlorine demand and may protect organisms, so a rise in turbidity with a falling residual is a warning sign.

### 38: Unidirectional flushing (easy)

What is the idea behind unidirectional flushing?

- **A.** Valves are set so water moves one way through the mains
- **B.** Each main is isolated and left standing for a day
- **C.** Water is pushed back toward the source at high speed
- **D.** Hydrants are opened at random to relieve pressure

**Answer: A. Valves are set so water moves one way through the mains**

Closing selected valves directs clean water through the chosen main segment and out the hydrant being opened, so the pipes are scoured in an orderly path.

### 39: Unidirectional flushing (medium)

Why does flushing velocity matter?

- **A.** Faster flow adds chlorine to the water
- **B.** Slower flow removes air from the water
- **C.** Faster flow scours deposits from the pipe wall
- **D.** Slower flow raises the pressure in the main

**Answer: C. Faster flow scours deposits from the pipe wall**

Deposits are loosened only when the water moves fast enough. If the flow is too slow, sediment stays on the walls.

### 40: Unidirectional flushing (medium)

Which equipment is commonly used with a hydrant during flushing?

- **A.** A well sounder and weighted tape
- **B.** A diffuser and a flow-measuring gauge
- **C.** A chlorine feed pump and day tank
- **D.** A jar test machine

**Answer: B. A diffuser and a flow-measuring gauge**

A diffuser slows and spreads the discharge to avoid damage, and a pitot or meter shows the flow so velocity can be checked.

### 41: Unidirectional flushing (hard)

Which is an expected impact of flushing on the system?

- **A.** Loosened sediment is pushed to the dead ends and stays there for good
- **B.** Pressure drops and water briefly turns cloudy at nearby taps
- **C.** Chlorine demand is removed from the whole system
- **D.** Pressure rises at nearby taps and the water turns clear at once

**Answer: B. Pressure drops and water briefly turns cloudy at nearby taps**

Flushing pulls water from other parts of the system and stirs loosened deposits, so customers may see low pressure and discolored water for a time.

### 42: Hydrologic cycle, well depth and sanitary survey (easy)

Which order describes the hydrologic cycle?

- **A.** Precipitation, evaporation, infiltration, condensation, and then runoff
- **B.** Condensation, runoff, precipitation, evaporation
- **C.** Evaporation, condensation, precipitation, runoff or infiltration
- **D.** Runoff, condensation, evaporation, precipitation

**Answer: C. Evaporation, condensation, precipitation, runoff or infiltration**

Water evaporates, condenses into clouds and falls as precipitation, then runs off or soaks into the ground to feed streams and aquifers.

### 43: Hydrologic cycle, well depth and sanitary survey (medium)

How is the total depth of a well, measured to ground level, commonly found?

- **A.** By lowering a weighted tape to the bottom, then subtracting the reference point's height above ground
- **B.** By lowering an electric sounder to the water surface and recording that length as total depth
- **C.** By lowering a weighted tape to the bottom and ignoring the casing stick-up above ground
- **D.** By lowering a line to the pump intake and recording that length as total depth

**Answer: A. By lowering a weighted tape to the bottom, then subtracting the reference point's height above ground**

A weighted tape goes down until it rests on the bottom. If depth is wanted from ground level, subtract the height of the reference point above ground from the marked length.

### 44: Hydrologic cycle, well depth and sanitary survey (medium)

What is the purpose of a sanitary survey?

- **A.** To check that the pumps can meet demand on the busiest day
- **B.** To rate the condition and remaining life of the valves and mains
- **C.** To measure the pressure and flow capacity at each hydrant
- **D.** To find actual or possible sources of contamination in a system

**Answer: D. To find actual or possible sources of contamination in a system**

A survey reviews the source, storage and distribution facilities to find conditions that could let contamination in, such as unprotected openings.

### 45: Hydrologic cycle, well depth and sanitary survey (hard)

During an inspection, which finding is most clearly a contamination risk to a well?

- **A.** A casing cap bolted down tight
- **B.** A livestock pen built beside the wellhead
- **C.** A locked fence around the pump house
- **D.** A concrete pad sloping away from the casing

**Answer: B. A livestock pen built beside the wellhead**

Animal waste near a well can wash toward the casing and reach the water. The other items are sound protective features.

### 46: Unit conversions for volume, pressure and time (easy)

One cubic foot of water holds roughly how much volume in US liquid measure?

- **A.** 8.34 gallons
- **B.** 62.4 gallons
- **C.** 7.48 gallons
- **D.** 0.134 gallons

**Answer: C. 7.48 gallons**

A cubic foot equals 7.48 gallons. The figure 8.34 is the weight of a gallon in pounds, and 62.4 is the weight of a cubic foot in pounds.

### 47: Unit conversions for volume, pressure and time (easy)

Which step changes a pressure reading in psi into feet of head?

- **A.** Multiply the psi by 0.433
- **B.** Divide the psi by 2.31
- **C.** Multiply the psi by 8.34
- **D.** Multiply the psi by 2.31

**Answer: D. Multiply the psi by 2.31**

One psi supports a column of water 2.31 ft high, so psi times 2.31 gives feet of head. Using 0.433 goes the opposite way.

### 48: Unit conversions for volume, pressure and time (medium)

A flow is given in gallons per minute and the volume is wanted for a 3-hour run. What must be done first?

- **A.** Change the 3 hours into 180 minutes
- **B.** Change the minutes into seconds
- **C.** Change the gpm into feet per second
- **D.** Change the gallons into pounds of water

**Answer: A. Change the 3 hours into 180 minutes**

The time units must match before multiplying. Flow in gallons per minute times minutes gives gallons.

### 49: Backflow conditions and cross-connections (easy)

What is meant by backflow in a distribution system?

- **A.** A rise in pressure that speeds flow toward customers
- **B.** Water leaving a hydrant faster than the main supplies it
- **C.** Slow flow caused by buildup on the pipe wall
- **D.** Flow moving opposite to its normal direction

**Answer: D. Flow moving opposite to its normal direction**

Backflow is a reversal of flow, which can carry used or polluted water back into the public supply.

### 50: Backflow conditions and cross-connections (medium)

Which condition produces back-siphonage?

- **A.** A valve closing quickly in the main and sending a pressure surge
- **B.** Trapped air collecting at a high point and blocking the flow
- **C.** Supply pressure falling below atmospheric, drawing liquid from an open vessel
- **D.** Customer-side pressure rising above the supply pressure in the line

**Answer: C. Supply pressure falling below atmospheric, drawing liquid from an open vessel**

Back-siphonage is a vacuum or negative-pressure effect: when supply pressure drops below atmospheric, liquid at an atmospheric vessel is drawn backward into the supply.

### 51: Backflow conditions and cross-connections (medium)

Which situation is an example of back-pressure?

- **A.** A main break draining the line and lowering the supply pressure
- **B.** A boiler on the customer side pushing water above supply pressure
- **C.** A hydrant opened nearby, pulling the pressure down in the main
- **D.** A valve closed quickly, sending a surge along the pipe

**Answer: B. A boiler on the customer side pushing water above supply pressure**

Back-pressure occurs when pressure on the user side is higher than the public supply, as with a pump, boiler or elevated tank, and pushes water backward.

### 52: Backflow conditions and cross-connections (medium)

A large main break lowers the pressure in a neighborhood. Why does this raise the risk of contamination at some connections?

- **A.** Water can be drawn backward from a connected source
- **B.** The meters in the area stop registering flow
- **C.** Chlorine is forced out of the water by the low pressure
- **D.** Water speed rises and scours the pipe walls clean

**Answer: A. Water can be drawn backward from a connected source**

Lost supply pressure can fall below that at a connected hose or tank, allowing back-siphonage of whatever the connection touches.

### 53: Backflow conditions and cross-connections (easy)

Which of these is a cross-connection?

- **A.** A pressure gauge fitted to a pump discharge pipe
- **B.** A meter set on a service line ahead of the building
- **C.** A hose on a faucet with its end under chemical in a bucket
- **D.** A hydrant joined to a main through a gate valve

**Answer: C. A hose on a faucet with its end under chemical in a bucket**

A cross-connection links the drinking water to a possible source of pollution. A submerged hose end can draw that liquid back into the plumbing.

### 54: Backflow prevention methods and hazards (easy)

Which protection depends on a vertical open space between the supply outlet and the rim of a receiving vessel?

- **A.** A single check valve
- **B.** An air gap
- **C.** A reduced pressure backflow assembly
- **D.** A pressure vacuum breaker

**Answer: B. An air gap**

An air gap is a physical separation with open space that water cannot cross backward, so it is the simplest dependable form of protection.

### 55: Backflow prevention methods and hazards (medium)

Why is one ordinary check valve not trusted as protection against a serious hazard?

- **A.** It can leak or stick open when debris fouls the seat
- **B.** It reverses the flow direction when pressure builds up
- **C.** It closes so slowly that a surge follows
- **D.** It blocks air from entering the line

**Answer: A. It can leak or stick open when debris fouls the seat**

A single check can foul or wear and then pass water backward. High hazards call for tested assemblies or an air gap.

### 56: Backflow prevention methods and hazards (hard)

Which description fits a reduced pressure principle backflow assembly?

- **A.** A gate valve with a locking handwheel
- **B.** A float valve that seals the outlet above an open tank
- **C.** One check valve with a vent opening to the atmosphere
- **D.** Two check valves with a relief valve between them

**Answer: D. Two check valves with a relief valve between them**

The zone between the two checks is kept at lower pressure, and the relief valve opens and discharges to the atmosphere when the required pressure differential across the first check is not maintained.

### 57: Backflow prevention methods and hazards (medium)

Which site is the most serious potential backflow hazard?

- **A.** A plating shop with chemical tanks on the supply
- **B.** A house with a kitchen faucet and a sprinkler
- **C.** An office building with drinking fountains
- **D.** A vacant lot with a capped hydrant nearby

**Answer: A. A plating shop with chemical tanks on the supply**

Places that use toxic chemicals or process liquids on the water supply create a high hazard, so they need the strongest backflow protection.

### 58: Service connections and tapping a main (easy)

Which pair of materials is common for modern service lines?

- **A.** Steel and fiberglass duct
- **B.** Vitrified clay and concrete
- **C.** Copper and polyethylene
- **D.** Cast iron and wood stave

**Answer: C. Copper and polyethylene**

Copper tubing and polyethylene pipe are widely used for service lines. Clay and wood stave are not.

### 59: Service connections and tapping a main (medium)

Which valve is threaded into the main where a service line begins?

- **A.** A meter yoke with a setter
- **B.** A curb stop at the property line
- **C.** An angle stop beside the meter
- **D.** A corporation stop

**Answer: D. A corporation stop**

The corporation stop is placed on the main itself. The curb stop sits farther along the service line near the property line.

### 60: Service connections and tapping a main (medium)

What is the main benefit of making a wet tap?

- **A.** The main is shut down and drained so the connection can be made dry
- **B.** The connection is made without shutting off customers
- **C.** The excavation can be much smaller because pressure holds the fitting
- **D.** Water pressure is lowered in the area to reduce leaks at the new fitting

**Answer: B. The connection is made without shutting off customers**

A tapping machine bores through a main under pressure, so service continues while the new connection is made.

### 61: System layout and pressure-elevation relationships (easy)

Which describes a grid-type distribution system?

- **A.** One main branching into smaller lines that each end
- **B.** A single large main without any side connections
- **C.** Mains joined in loops with several flow paths
- **D.** Lines fed from one tank by a radial pattern of valves

**Answer: C. Mains joined in loops with several flow paths**

Looped mains give water more than one path to a point, which supports steady pressure and a way around a break.

### 62: System layout and pressure-elevation relationships (medium)

Which problem is typical at the end of a branched system?

- **A.** Pressure runs higher than anywhere else
- **B.** Water can stagnate and lose its chlorine residual
- **C.** Flow reverses direction several times an hour
- **D.** The pipe must be larger than in a looped layout

**Answer: B. Water can stagnate and lose its chlorine residual**

With no loop to keep water moving, low demand at a branch end leaves old water sitting in the pipe.

### 63: System layout and pressure-elevation relationships (medium)

What is an arterial main?

- **A.** A small main serving customers along one street
- **B.** A small pipe connecting one building to the street main
- **C.** A short pipe that links a hydrant to the main
- **D.** A large main feeding the smaller distribution lines

**Answer: D. A large main feeding the smaller distribution lines**

Arterial mains are the large backbone lines from which smaller feeder mains and service lines take water.

### 64: System layout and pressure-elevation relationships (hard)

Why is a grid layout often preferred for reliability?

- **A.** A broken section can be isolated while other paths feed customers
- **B.** It needs fewer valves than a branched layout
- **C.** Pressure stays the same everywhere regardless of ground height
- **D.** Water travels a shorter route so residual stays strong

**Answer: A. A broken section can be isolated while other paths feed customers**

Isolating a failed section with valves still leaves water reaching customers by other routes. Pressure still varies with elevation.

### 65: Pressure, elevation, flow and storage (medium)

Two points are fed from one tank, and one point sits 100 ft higher than the other. How does static pressure at the higher point compare?

- **A.** Higher static pressure, by about 43 psi
- **B.** The same static pressure while the tank level holds
- **C.** Lower static pressure, by about 231 psi
- **D.** Lower static pressure, by about 43 psi

**Answer: D. Lower static pressure, by about 43 psi**

Static pressure is set by the water height above the point, at 0.433 psi per foot, so 100 ft of extra rise means about 43 psi less.

### 66: Pressure, elevation, flow and storage (medium)

What can the spot elevations on a system map be used to estimate?

- **A.** The direction each valve opens when turned
- **B.** Static pressure from tank height above a point
- **C.** The flow carried in each main at busy hours
- **D.** The age of the pipe at each location on the map

**Answer: B. Static pressure from tank height above a point**

Elevation differences between the water surface and a point convert to pressure at 0.433 psi per foot.

### 67: Pressure, elevation, flow and storage (medium)

Which point in a service zone fed by one tank usually has the highest static pressure?

- **A.** The lowest ground in the zone
- **B.** The highest ground in the zone
- **C.** A dead end on a hilltop
- **D.** The ground closest to the tank

**Answer: A. The lowest ground in the zone**

Static pressure grows with the height of the tank water surface above a point, so the lowest ground in the zone sees the most.

### 68: Pressure, elevation, flow and storage (hard)

If flow stays constant and the pipe narrows, what happens to velocity?

- **A.** It decreases because the water has less room
- **B.** It stays the same because flow has not changed
- **C.** It increases because the same flow passes a smaller area
- **D.** It falls because there is less friction in a narrow pipe

**Answer: C. It increases because the same flow passes a smaller area**

With flow equal to area times velocity, a smaller area needs a higher velocity to pass the same flow.

### 69: Pressure, elevation, flow and storage (easy)

How is flow rate in a full pipe related to its size and the speed of the water?

- **A.** Flow equals cross-section area times velocity
- **B.** Flow equals area divided by velocity
- **C.** Flow equals velocity divided by area
- **D.** Flow equals pipe length times velocity

**Answer: A. Flow equals cross-section area times velocity**

Flow is the area of the pipe cross-section times the velocity, such as ft2 times ft/s giving ft3/s.

### 70: Water hammer (easy)

What is water hammer?

- **A.** A constant pulse from a reciprocating pump
- **B.** A steady pressure rise as water warms in the pipe
- **C.** A knock from loose hangers when no water moves
- **D.** A pressure surge caused by a sudden change in water velocity

**Answer: D. A pressure surge caused by a sudden change in water velocity**

When flowing water is stopped or started abruptly, its momentum creates a pressure wave that can shock pipes and fittings.

### 71: Water hammer (easy)

Which action is a common cause of water hammer?

- **A.** Flushing a main at low velocity
- **B.** Closing a valve or stopping a pump suddenly
- **C.** Letting a tank level fall gradually
- **D.** Opening a valve slowly in steps

**Answer: B. Closing a valve or stopping a pump suddenly**

Abrupt changes in flow cause the surge. Slow, gradual changes give the moving water time to adjust.

### 72: Water hammer (medium)

Which practice helps reduce water hammer?

- **A.** Closing hydrants fast to save water
- **B.** Removing the air vents from high points
- **C.** Operating valves slowly
- **D.** Raising the system pressure setting

**Answer: C. Operating valves slowly**

Taking more time to open and close valves limits the rate of velocity change and so the size of the surge.

### 73: Water hammer (medium)

What is the effect of higher water velocity before a valve is shut?

- **A.** No change, since only valve size sets the surge
- **B.** A stronger surge when the flow is stopped
- **C.** A weaker surge because the water is lighter
- **D.** A surge that appears only after the valve reopens

**Answer: B. A stronger surge when the flow is stopped**

The faster the water moves, the more momentum it carries, so stopping it produces a larger pressure surge.

### 74: Static and dynamic pressure (easy)

What does static pressure describe?

- **A.** Pressure in the system while the water is not flowing
- **B.** Pressure lost to wall friction in a flowing pipe
- **C.** Pressure at the highest flow the system can deliver
- **D.** Pressure measured only at the pump discharge

**Answer: A. Pressure in the system while the water is not flowing**

Static pressure is the no-flow reading set by the height of water above the gauge. Flowing readings are dynamic.

### 75: Static and dynamic pressure (medium)

A gauge on a main reads 72 psi with no flow and 58 psi while a hydrant is flowing. What does the 58 psi show?

- **A.** A fault in the gauge
- **B.** Static pressure after the line was drained
- **C.** The maximum rated pressure of the main
- **D.** Dynamic pressure with water moving

**Answer: D. Dynamic pressure with water moving**

Pressure measured while water flows is lower than the no-flow reading because part of the pressure is used moving the water.

### 76: Static and dynamic pressure (medium)

Which is a typical sign that something is wrong in the system?

- **A.** A gauge that moves slightly as a pump cycles
- **B.** A small pressure change between morning and evening
- **C.** A sudden pressure fall across a neighborhood
- **D.** A slightly lower reading on a hill than in a valley

**Answer: C. A sudden pressure fall across a neighborhood**

A large unexplained fall can mean a break, a stuck-open valve or a heavy unexpected demand. Small daily changes are normal.

### 77: Static and dynamic pressure (hard)

In a level pipe section with no pump adding energy, what happens to the pressure where the water speeds up in a narrowed part?

- **A.** It drops as more energy goes into motion
- **B.** It rises as the pipe wall resists
- **C.** It stays fixed since the flow has not changed
- **D.** It rises because the water pushes harder

**Answer: A. It drops as more energy goes into motion**

With no energy added in a level section, pressure energy is traded for velocity energy when velocity increases, so pressure falls in the narrowed part.

### 78: Flushing procedures and notification (easy)

Why do operators usually tell customers before a planned flushing of mains?

- **A.** Water used during flushing is unsafe to drink for several days afterward
- **B.** Pressure may dip and water may look cloudy for a while
- **C.** Water hammer from flushing will damage customer water heaters
- **D.** Customers will be charged for the water used by flushing

**Answer: B. Pressure may dip and water may look cloudy for a while**

Flushing can cause short pressure drops and discolored water at nearby taps, so advance notice avoids surprise and complaints.

### 79: Flushing procedures and notification (medium)

What should be considered when choosing where flushing water is discharged?

- **A.** It should go to the closest creek because moving water carries it off fast
- **B.** It should go to the nearest storm drain, even if that drain is already full
- **C.** It should run onto bare slopes so the soil soaks it up quickly
- **D.** It should drain without erosion, flooding or harm to creeks

**Answer: D. It should drain without erosion, flooding or harm to creeks**

Discharged flushing water must be managed so it does not damage property or the environment. It is never returned to the main.

### 80: Flushing procedures and notification (medium)

Why is a hydrant opened slowly at the start of a flushing?

- **A.** To let the main fill with chlorine before water leaves
- **B.** To give nearby customers time to shut their taps
- **C.** To reduce the chance of a pressure surge in the main
- **D.** To keep the flow gauge from reading too high

**Answer: C. To reduce the chance of a pressure surge in the main**

Quick valve movement changes velocity abruptly and can send a surge through the system, while slow opening lets flow build smoothly.

### 81: Flushing procedures and notification (hard)

A main has just been flushed after a repair. Which observation best shows that loose material has been cleared out?

- **A.** The discharge runs clear and stays clear
- **B.** The nearest customers say their faucets sound normal again
- **C.** The hydrant stream becomes stronger after the cap is removed
- **D.** The pressure gauge at the hydrant stays steady for a minute

**Answer: A. The discharge runs clear and stays clear**

Clear water that stays clear shows debris is no longer being carried out. Steadiness of pressure or customer comments do not show cleanliness.

### 82: Temporary service lines and dewatering pumps (easy)

What is a temporary service line used for?

- **A.** Measuring pressure at a hydrant in a distant part of town
- **B.** Supplying customers with water while their regular service is out
- **C.** Carrying chlorine solution from a day tank into the main
- **D.** Draining a broken main toward the nearest storm drain

**Answer: B. Supplying customers with water while their regular service is out**

A temporary line keeps water flowing to customers during a repair or shutdown of their normal supply.

### 83: Temporary service lines and dewatering pumps (medium)

What should be true of hose or pipe used for a temporary service line?

- **A.** It must be bright in color so crews and drivers can see it
- **B.** It must be the same diameter as the hydrant nozzle, whatever its past use
- **C.** It must be clean and suitable for contact with drinking water
- **D.** It must be any hose rated for the pressure of the main, whatever its material

**Answer: C. It must be clean and suitable for contact with drinking water**

Because it carries drinking water to customers, the temporary line has to be clean and made of material approved for potable contact.

### 84: Temporary service lines and dewatering pumps (easy)

What is the usual job of a dewatering pump at a repair site?

- **A.** Raising pressure in the main so the repair is supported
- **B.** Moving water from a storage tank to the zone above it
- **C.** Feeding disinfectant into the pipe before it is closed
- **D.** Removing groundwater or rain from the trench so work can go on

**Answer: D. Removing groundwater or rain from the trench so work can go on**

A dewatering pump keeps the excavation from filling with water, which lets the crew see the work and place bedding properly.

### 85: Temporary service lines and dewatering pumps (medium)

Where should the discharge hose of a dewatering pump be placed?

- **A.** Onto the road beside the trench so it runs to the nearest low spot
- **B.** Onto the spoil pile beside the trench so the pile stays moist
- **C.** Away from the trench to where water drains without damage
- **D.** Along the trench edge so the water soaks back into the trench wall

**Answer: C. Away from the trench to where water drains without damage**

Pumped water must be carried away from the excavation. Sending it back, or onto the bedding, defeats the purpose of pumping.

### 86: Excavation, notification and trench safety (easy)

Why does an operator call Underground Service Alert before digging?

- **A.** To have the water pressure in the street checked first
- **B.** To learn the soil type so the backfill can be chosen
- **C.** To get a permit that lets the crew close valves on the main
- **D.** To have buried utility lines marked so they are not struck

**Answer: D. To have buried utility lines marked so they are not struck**

The one-call center notifies utilities so they can mark underground facilities, which helps prevent damage and injury when digging.

### 87: Excavation, notification and trench safety (medium)

Which practice helps prevent damage to a buried line that has been marked?

- **A.** Digging deep first and widening the cut after
- **B.** Digging by hand when close to the marked line
- **C.** Shifting the marks slightly to fit the trench
- **D.** Running the bucket teeth along the paint marks

**Answer: B. Digging by hand when close to the marked line**

Marks show only approximate position, so careful hand digging near them lowers the risk of striking the line.

### 88: Excavation, notification and trench safety (easy)

What hazard are shoring, sloping and shielding mainly meant to protect trench workers from?

- **A.** Cave-ins of the trench walls onto the crew
- **B.** Spoil washing back into the trench during rain
- **C.** Groundwater seeping into the pipe zone around the joints
- **D.** Pipe slipping off the correct grade while it is joined

**Answer: A. Cave-ins of the trench walls onto the crew**

Cal-OSHA trench rules exist because unsupported walls can collapse suddenly. Shoring supports the walls and sloping lays them back, while shielding protects workers inside it without preventing the wall from failing.

### 89: Excavation, notification and trench safety (medium)

Who is responsible for inspecting a trench and its protective system for hazards?

- **A.** A competent person designated by the employer for the site
- **B.** An equipment operator who works beside the trench walls
- **C.** An outside inspector who visits once at project start
- **D.** A supervisor who has no authority to correct hazards

**Answer: A. A competent person designated by the employer for the site**

Trenching rules call for a competent person, designated by the employer, who can recognize hazards and has authority to correct them. Operators, supervisors without that authority and occasional visitors hold no such designation by role.

### 90: Bedding, backfill and compaction (easy)

What is the main purpose of pipe bedding?

- **A.** To hold groundwater out of the trench
- **B.** To give the pipe even support along its length
- **C.** To mark the pipe for later locating
- **D.** To keep the pipe warmer in winter

**Answer: B. To give the pipe even support along its length**

Bedding material shaped under and around the pipe spreads loads evenly so the barrel is not stressed at any one spot.

### 91: Bedding, backfill and compaction (medium)

What can happen if a pipe rests on a rock in the trench bottom?

- **A.** The pipe carries less flow because of the bend
- **B.** The pipe corrodes faster along its whole length
- **C.** Stress concentrates at that spot and the pipe may crack
- **D.** The gasket is squeezed out of its groove

**Answer: C. Stress concentrates at that spot and the pipe may crack**

A hard spot creates point loading that can break or damage the pipe wall, which is why a smooth bedding layer is placed first.

### 92: Bedding, backfill and compaction (medium)

Why is backfill placed in thin layers and compacted?

- **A.** Thin layers cut compaction effort, so the job goes faster overall
- **B.** Soaking each layer until it is soupy lets it settle without compaction effort
- **C.** A thick pile compacts best since the weight on top squeezes the soil below
- **D.** Each layer can be packed to uniform density, limiting later settling

**Answer: D. Each layer can be packed to uniform density, limiting later settling**

Thin lifts let the compaction equipment reach the whole layer, so the fill does not sink or leave voids around the pipe later.

### 93: Bedding, backfill and compaction (easy)

Which equipment is used to compact soil placed around pipe?

- **A.** A pipe locator with a transmitter and receiver
- **B.** A tapping machine bolted to the main under pressure
- **C.** A trench box set in the excavation as protection
- **D.** A mechanical tamper or vibratory plate compactor

**Answer: D. A mechanical tamper or vibratory plate compactor**

Tampers and plate compactors pack soil. The other tools cut taps, find pipe or protect the trench, not pack soil.

### 94: Bedding, backfill and compaction (hard)

Why should large rocks and frozen lumps be kept out of the backfill next to the pipe?

- **A.** They can damage the pipe and leave voids that settle later
- **B.** They make the soil harder to dig when repaired later
- **C.** They drain too well and wash the bedding away
- **D.** They are too light and let the pipe float

**Answer: A. They can damage the pipe and leave voids that settle later**

Hard lumps scratch or load the pipe unevenly and leave air gaps that collapse later. Fine, compactable soil is used next to the pipe.

### 95: Connecting pipe, joints and fittings (medium)

What should be done to the pipe end and gasket before a push-on joint is assembled?

- **A.** Coat the gasket in pipe dope so it seals better
- **B.** Clean them and apply approved lubricant
- **C.** Heat the bell so it expands easily over the spigot end
- **D.** Sand the spigot smooth so the gasket grips tighter than before

**Answer: B. Clean them and apply approved lubricant**

A clean surface and the proper lubricant let the gasket seat without rolling or tearing. Dope and heat can damage it.

### 96: Connecting pipe, joints and fittings (medium)

Why are the bolts on a mechanical joint tightened in a criss-cross pattern?

- **A.** To keep the bolts from rusting in the soil
- **B.** To stretch the pipe wall for added strength
- **C.** To seat the gland evenly against the gasket
- **D.** To make the bolts easier to remove later

**Answer: C. To seat the gland evenly against the gasket**

Alternating across the joint draws the gland down evenly, which compresses the gasket uniformly and prevents leaks.

### 97: Connecting pipe, joints and fittings (medium)

Which fitting connects a branch line to the side of a main?

- **A.** A plug
- **B.** An elbow
- **C.** A tee
- **D.** A reducer

**Answer: C. A tee**

A tee has an outlet at right angles to the run. An elbow turns a line, a reducer changes size and a plug closes an opening.

### 98: Connecting pipe, joints and fittings (hard)

A newly assembled push-on joint leaks when first pressurized. After the line is safely depressurized, which check is most sensible first?

- **A.** Whether the nearby meter is the correct size
- **B.** Whether the lubricant was wiped from the bell
- **C.** Whether the trench above the joint has been compacted
- **D.** Whether the gasket sits properly and the pipe was fully inserted

**Answer: D. Whether the gasket sits properly and the pipe was fully inserted**

Gasket seating and full insertion are the appropriate first checks at a new push-on joint. Heavy backfill loads or poor compaction can also disturb a joint, but they are not the usual first suspects.

### 99: Pipe locating methods (easy)

Which tool is used to find a metal pipe buried underground?

- **A.** A sounding tape
- **B.** An electronic pipe locator
- **C.** A chlorine comparator
- **D.** A pitot gauge

**Answer: B. An electronic pipe locator**

A locator picks up a signal carried by the pipe or sent to it. A pitot gauge measures flow and the other tools serve other jobs.

### 100: Pipe locating methods (medium)

Why can a plastic main be hard to find with an electronic locator?

- **A.** The pipe does not conduct, so a tracer wire or other aid is needed
- **B.** The pipe reflects the locator signal back to the operator
- **C.** The pipe has no joints for the locator to pick up
- **D.** The pipe is normally laid much deeper than iron pipe

**Answer: A. The pipe does not conduct, so a tracer wire or other aid is needed**

Locators depend on a conductive path. Nonmetallic pipe needs a tracer wire or similar aid so a signal can be applied.

### 101: Pipe locating methods (medium)

Which source is usually checked first to learn where a main was installed?

- **A.** Hydrant flow test sheets from the zone
- **B.** Utility maps and record drawings
- **C.** Customer billing history for the street
- **D.** Water quality sampling reports

**Answer: B. Utility maps and record drawings**

Record drawings show installed locations and depths. The other documents do not show where the pipe runs.

### 102: Pipe materials and applications (easy)

Which pipe is typically chosen for large, high-pressure distribution mains?

- **A.** Galvanized steel pipe
- **B.** Polyethylene service tubing
- **C.** Soft copper water tubing
- **D.** Cement-lined ductile iron pipe

**Answer: D. Cement-lined ductile iron pipe**

Ductile iron is strong and tough, so with a protective lining it is a common choice for large pressure mains. Polyethylene tubing, copper and galvanized steel suit small service lines or older plumbing.

### 103: Pipe materials and applications (medium)

Where is copper tubing most often used in a water system?

- **A.** Small service lines and plumbing
- **B.** Large transmission mains across town
- **C.** Reservoir roof decks and hatches
- **D.** Hydrant barrels and bonnets

**Answer: A. Small service lines and plumbing**

Copper is easy to bend and joins well in small sizes, so it is common for service lines. It is too costly for large mains.

### 104: Pipe materials and applications (medium)

Which statement is true of PVC water pipe?

- **A.** It is normally joined by fusing the pipe ends together with heat
- **B.** It does not become brittle in cold weather or under sharp impact
- **C.** It does not rust or corrode and is light to handle and cut
- **D.** Its pressure rating stays the same however hot the water gets

**Answer: C. It does not rust or corrode and is light to handle and cut**

PVC is a plastic that resists corrosion and weighs little, which makes it easy to install. It does not conduct a locating signal.

### 105: Pipe materials and applications (medium)

What should an operator recognize about asbestos-cement pipe?

- **A.** It is a modern plastic pipe made with a smooth inner liner
- **B.** It is a steel pipe coated inside and out with cement mortar
- **C.** It is a flexible pipe that bends a long way without breaking
- **D.** It is an older material, and dust from cutting it must be controlled

**Answer: D. It is an older material, and dust from cutting it must be controlled**

AC pipe is common in older systems and can release fibers when cut or broken, so special handling is required.

### 106: Material compatibility (easy)

What can happen when two dissimilar metals touch in the presence of water?

- **A.** One metal corrodes faster as galvanic action begins
- **B.** The water becomes harder and scales the pipe
- **C.** Both metals corrode at the same rate
- **D.** The metals bond and become stronger

**Answer: A. One metal corrodes faster as galvanic action begins**

Different metals form a small cell in water, and the less noble one wears away. This is why mixing metals needs care.

### 107: Material compatibility (medium)

What is the purpose of an insulating (dielectric) fitting between copper and galvanized steel pipe?

- **A.** To filter rust from the water
- **B.** To block the current that causes corrosion
- **C.** To let the pipes expand freely
- **D.** To raise the pressure rating of the joint

**Answer: B. To block the current that causes corrosion**

An insulating fitting breaks the electrical path between unlike metals so galvanic corrosion cannot take place at the joint.

### 108: Material compatibility (easy)

Which requirement applies to a pipe, fitting or gasket that touches drinking water?

- **A.** It must be made of metal
- **B.** It must be installed within a year of manufacture
- **C.** It must be approved for use with potable water
- **D.** It must be new rather than previously used

**Answer: C. It must be approved for use with potable water**

Materials in contact with drinking water must be suitable and approved for that use. Where it comes from, how old it is, or whether it is metal does not decide this.

### 109: Material compatibility (hard)

Why is it a concern to attach copper fittings to bare buried steel pipe?

- **A.** The steel becomes harder and the joint cracks
- **B.** The steel is the less noble metal and corrodes faster
- **C.** The copper threads strip because they are harder
- **D.** The copper acts as the sacrificial metal and wears away first

**Answer: B. The steel is the less noble metal and corrodes faster**

In a galvanic pair the less noble metal is attacked. Steel gives up metal to copper, so the steel next to the fitting deteriorates.

### 110: Service line installation (easy)

Why is a new service line flushed before the customer uses it?

- **A.** To test the new meter for accuracy
- **B.** To find leaks at the new joints by watching the flow
- **C.** To kill any organisms picked up during installation
- **D.** To clear out dirt and cuttings left from the work

**Answer: D. To clear out dirt and cuttings left from the work**

Installing a line leaves soil, shavings and debris inside. Flushing moves them out so they do not reach the customer.

### 111: Service line installation (medium)

A service has a 1-inch tap at the main and a 5/8-inch meter. What does this show?

- **A.** The service line must be reduced to 5/8 inch at the main
- **B.** The installation is wrong and must be redone
- **C.** Tap size and meter size are chosen separately and may differ
- **D.** The meter must be changed to 1 inch to match the tap

**Answer: C. Tap size and meter size are chosen separately and may differ**

The tap and the line size are picked for the supply needed, while the meter is sized for the flow range. They do not have to match.

### 112: Service line installation (easy)

How is the size of a water meter named?

- **A.** By its nominal size designation, such as 5/8 inch or 1 inch
- **B.** By the exact thread size of its end connections on the inlet and outlet
- **C.** By the working pressure in psi that the meter body is built to hold
- **D.** By the maximum flow in gpm that its register is built to measure

**Answer: A. By its nominal size designation, such as 5/8 inch or 1 inch**

Meters are named by a nominal size designation, for example 5/8 or 1 inch. This is not the connection size (a 5/8 inch meter often has 3/4 inch connections), the flow capacity or the pressure rating.

### 113: Service line installation (hard)

Which part supports soft polyethylene tubing inside a compression fitting so it does not collapse?

- **A.** A lead seal around the tubing
- **B.** A threaded sleeve glued to the tube
- **C.** An internal stiffener insert
- **D.** A rubber washer on the outside

**Answer: C. An internal stiffener insert**

The compression nut squeezes the tubing, so an insert inside the bore keeps the wall from collapsing and lets the fitting seal.

### 114: Valve types and applications (easy)

Which valve type is commonly installed to isolate a section of main and gives a straight, open path when fully opened?

- **A.** A check valve
- **B.** A gate valve
- **C.** A globe valve
- **D.** A pressure-reducing valve

**Answer: B. A gate valve**

A gate valve lifts a wedge out of the way, leaving a clear opening. A globe valve throttles and the others control direction or pressure.

### 115: Valve types and applications (easy)

Which valve is used on a line to let water pass in one direction and close itself when the flow tries to reverse?

- **A.** A gate valve
- **B.** A butterfly valve
- **C.** An altitude valve
- **D.** A check valve

**Answer: D. A check valve**

A check valve closes on reversed flow without an operator. The other valves need to be moved by hand or serve a different purpose.

### 116: Valve types and applications (medium)

What is the job of an air-release valve placed at a high point of a main?

- **A.** It lets trapped air escape from the line
- **B.** It stops water from draining back to a reservoir
- **C.** It reduces surges when a pump stops
- **D.** It holds a steady pressure downstream

**Answer: A. It lets trapped air escape from the line**

Air collects at high points and can restrict flow. An air-release valve vents it. Pressure holding, backflow stopping and surge relief are other valve jobs.

### 117: Valve operation, installation and malfunction (medium)

Inside a gate valve, what happens to the gate as the operating nut is turned toward open?

- **A.** It rises out of the waterway
- **B.** It swings up on a hinge arm
- **C.** It turns a quarter turn on a pin
- **D.** It slides sideways across the seat

**Answer: A. It rises out of the waterway**

A gate valve has a threaded stem that raises the gate clear of the flow path. A quarter-turn or swinging movement describes other valve types.

### 118: Valve operation, installation and malfunction (medium)

Why do crews record the number of turns needed to close a buried valve?

- **A.** It tells how much water has passed through the valve body
- **B.** It shows whether the valve reaches full travel or is blocked
- **C.** It sets the pressure on the downstream side of the valve line
- **D.** It proves the valve seat is watertight when the valve is closed

**Answer: B. It shows whether the valve reaches full travel or is blocked**

A known turn count is a reference. A valve that stops short or turns too far suggests an obstruction or a broken part inside.

### 119: Valve operation, installation and malfunction (medium)

Why is a buried valve box centered over the operating nut and kept from resting on the valve body?

- **A.** The box lid then lies lower than the street level
- **B.** The box slopes toward the nut so surface water can drain down to it
- **C.** The box carries the valve's weight so the pipe does not settle
- **D.** A key can reach the nut and traffic loads stay off the valve

**Answer: D. A key can reach the nut and traffic loads stay off the valve**

A box aligned over the nut lets the operator turn the valve, and a box that bears on the valve could crack or bend it when vehicles pass.

### 120: Valve operation, installation and malfunction (hard)

A buried gate valve has been turned to its full closed position, yet water still runs past it. What does this most likely indicate?

- **A.** The valve turns the opposite way to close
- **B.** Gate valves normally pass a small trickle when shut
- **C.** Debris or damage is keeping the gate from sealing
- **D.** The bonnet gasket needs to be replaced

**Answer: C. Debris or damage is keeping the gate from sealing**

Water that passes a fully closed valve points to something lodged on the seat or a worn gate. A bonnet gasket leak shows outside the valve, not through it.

### 121: Pressure-regulating valve maintenance (easy)

What does a pressure-reducing valve do for the lines downstream of it?

- **A.** It holds the pressure near a set value
- **B.** It prevents any flow in the reverse direction
- **C.** It vents trapped air at a high point
- **D.** It raises the pressure above the incoming level

**Answer: A. It holds the pressure near a set value**

A pressure-reducing valve throttles flow to keep downstream pressure close to its setting even when the pressure coming in is higher.

### 122: Pressure-regulating valve maintenance (medium)

The downstream gauge of a pressure-reducing valve reads well above its set pressure. What is the most likely cause?

- **A.** Low water level in the tank feeding the zone
- **B.** A high flow demand pulling pressure down through the valve
- **C.** A partly closed isolation valve upstream of the regulator
- **D.** Debris on the seat or a worn part in the pilot control

**Answer: D. Debris on the seat or a worn part in the pilot control**

Trash on the seat or a worn control part can keep the valve from closing down, so the pressure creeps up past the setting.

### 123: Pressure-regulating valve maintenance (hard)

Why is the small strainer on a regulating valve's control line cleaned during routine maintenance?

- **A.** It keeps air out of the main so the valve does not chatter
- **B.** It filters the water so customers do not receive sediment from the main
- **C.** A plugged line can make the valve respond slowly or stick
- **D.** The screen sets the valve's pressure range

**Answer: C. A plugged line can make the valve respond slowly or stick**

The pilot system senses pressure through small passages. If they clog, the valve may fail to react or hold its position wrongly.

### 124: Water meter types and sizing (easy)

What is the main purpose of a customer service meter?

- **A.** To measure the chlorine in the water
- **B.** To measure the volume of water delivered
- **C.** To stop water flowing back into the main
- **D.** To control the pressure inside the building

**Answer: B. To measure the volume of water delivered**

A service meter registers the quantity that passes, which is used for billing and for tracking use. It does not regulate pressure or protect against backflow.

### 125: Water meter types and sizing (medium)

Which meter type is commonly used on small household services?

- **A.** A compound meter with two elements
- **B.** A positive displacement meter
- **C.** A pitot meter inserted in the line
- **D.** A venturi meter fitted with a gauge

**Answer: B. A positive displacement meter**

Small residential meters usually work by filling and emptying a measuring chamber, which is accurate at low flows. The others fit large or special uses.

### 126: Water meter types and sizing (medium)

Which meter type combines two measuring elements so it can read both very low and very high flows?

- **A.** A compound meter
- **B.** A propeller meter
- **C.** A positive displacement meter
- **D.** A turbine meter

**Answer: A. A compound meter**

A compound meter uses a small meter for light flows and a large one for heavy flows, switching between them as demand changes.

### 127: Water meter types and sizing (hard)

What is the usual result of fitting a meter much larger than the normal flow at a service?

- **A.** High flows are recorded too much
- **B.** The meter spins too fast and wears out
- **C.** The pressure on the street side rises
- **D.** Low flows may be recorded too little or missed

**Answer: D. Low flows may be recorded too little or missed**

Large meters need a certain flow to start turning accurately, so small rates can slip by unrecorded. Choose a size to match the expected range.

### 128: Hydrant types, parts and thrust blocks (easy)

Which description fits a dry-barrel hydrant?

- **A.** The main valve sits at the nozzle, so the barrel stays full
- **B.** The hydrant has no valve and is turned on at the main
- **C.** The main valve sits at the base, so the barrel drains when closed
- **D.** The main valve sits at the base, and the barrel stays full when closed

**Answer: C. The main valve sits at the base, so the barrel drains when closed**

In a dry-barrel hydrant the valve is down low and the barrel above it empties after closing, which protects it from freezing.

### 129: Hydrant types, parts and thrust blocks (medium)

Where is a wet-barrel hydrant most likely to be used?

- **A.** At the high point of a long main
- **B.** In a region with deep winter frost
- **C.** At the end of a pumped force main
- **D.** In a region where freezing is rare

**Answer: D. In a region where freezing is rare**

A wet-barrel hydrant keeps water in the barrel, so it suits mild climates. In cold climates it would freeze and split.

### 130: Hydrant types, parts and thrust blocks (medium)

What does a thrust block do for a hydrant or a pipe fitting?

- **A.** It slows the flow of water through the fitting body
- **B.** It spreads water thrust onto firm soil
- **C.** It seals the joint against leaks at the gasket
- **D.** It prevents the barrel from freezing in cold soil

**Answer: B. It spreads water thrust onto firm soil**

Water pressure pushes at bends and ends of lines. A concrete block bearing on firm ground resists that force so joints stay together.

### 131: Hydrant types, parts and thrust blocks (easy)

Which hydrant part is turned to open the main valve?

- **A.** The drain port near the base
- **B.** The nozzle cap on a side outlet
- **C.** The operating nut at the top
- **D.** The traffic flange below the bonnet

**Answer: C. The operating nut at the top**

The operating nut on top of the hydrant turns the stem that opens the main valve. Caps close the outlets and the drain empties the barrel.

### 132: Hydrant flushing, installation and testing (medium)

Why is a nearby residual pressure watched while a hydrant is flowing during flushing?

- **A.** To confirm area pressure stays at a safe level
- **B.** To count the gallons that have been used so far
- **C.** To measure how much chlorine the main uses up in transit
- **D.** To set the size of the thrust block at the bend

**Answer: A. To confirm area pressure stays at a safe level**

Flowing a hydrant pulls pressure down. A gauge on a nearby hydrant shows whether the area still has enough pressure for customers.

### 133: Hydrant flushing, installation and testing (easy)

Why is a hydrant opened slowly when flushing a main?

- **A.** To keep the nozzle cap from loosening
- **B.** To let the dirt settle in the barrel
- **C.** To raise the chlorine residual
- **D.** To avoid a pressure surge in the line

**Answer: D. To avoid a pressure surge in the line**

A quick change in velocity can cause water hammer. Gradual opening lets the flow build up smoothly.

### 134: Hydrant flushing, installation and testing (hard)

Why is crushed stone placed around the base of a dry-barrel hydrant?

- **A.** It gives the barrel a place to drain after closing
- **B.** It marks the location for later excavation
- **C.** It keeps the barrel from floating in wet soil
- **D.** It holds the hydrant against the thrust of the water pressure

**Answer: A. It gives the barrel a place to drain after closing**

Coarse stone lets the water that leaves the drain port soak away, so the barrel does not stay wet and freeze or collect dirty water.

### 135: Hydrant flushing, installation and testing (medium)

What is the purpose of operating a dry-barrel hydrant during a routine inspection?

- **A.** To refill the barrel so it stays full and ready for use
- **B.** To check the chlorine residual at the hydrant outlet
- **C.** To confirm the valve moves freely and the barrel drains afterward
- **D.** To test the strength of the main by running it at full flow

**Answer: C. To confirm the valve moves freely and the barrel drains afterward**

Working the hydrant shows whether the stem turns smoothly, the outlets flow and the water leaves the barrel after shutting off.

### 136: Chemical feeders and power generators (easy)

When a graduated cylinder is read, which part of the liquid surface gives the volume?

- **A.** The top edge of the curved surface at the glass wall
- **B.** The bottom of the curved surface, read at eye level
- **C.** The thick line printed at the base
- **D.** The rim of the cylinder above the liquid

**Answer: B. The bottom of the curved surface, read at eye level**

The liquid forms a curve called a meniscus. Reading its low point at eye level avoids errors from the viewing angle.

### 137: Chemical feeders and power generators (hard)

Why is a feeder's output caught in a graduated cylinder over a timed interval?

- **A.** To remove air from the chemical solution
- **B.** To set the pressure in the feed line
- **C.** To learn the actual feed rate in mL per minute
- **D.** To measure the strength of the chemical

**Answer: C. To learn the actual feed rate in mL per minute**

Collecting volume over a known time gives the real feed rate, which can be converted to gallons or pounds per day and compared with the setting.

### 138: Chemical feeders and power generators (medium)

Which items are routinely checked before a standby generator is started?

- **A.** Hydrant pressure, meter reading and valve turns
- **B.** Tank level, vent screen and ladder
- **C.** Chlorine residual, pH and turbidity
- **D.** Fuel supply, oil level and coolant level

**Answer: D. Fuel supply, oil level and coolant level**

An engine needs fuel, oil and coolant to run safely. Water quality readings and distribution items are not part of the pre-start look at a generator.

### 139: Chemical feeders and power generators (easy)

Why is a standby generator run on a regular test schedule?

- **A.** To confirm it will start and carry the load in an outage
- **B.** To seat the moving parts once so no further exercise is needed
- **C.** To use up stored fuel so fresh fuel is delivered on schedule
- **D.** To prove it starts, since an unloaded run shows full-load capability

**Answer: A. To confirm it will start and carry the load in an outage**

A standby unit sits idle for long periods. Test runs reveal weak batteries, fuel problems or a failed transfer before an outage depends on it.

### 140: Pump types and abnormal operation (easy)

Which pump type moves water by spinning an impeller inside a casing?

- **A.** A piston pump
- **B.** A centrifugal pump
- **C.** A diaphragm pump
- **D.** An air-lift pump

**Answer: B. A centrifugal pump**

A centrifugal pump throws water outward from a rotating impeller. Piston and diaphragm pumps trap a volume and push it out.

### 141: Pump types and abnormal operation (medium)

Which pump type has the motor and pump built as a sealed unit lowered into a well?

- **A.** A booster pump
- **B.** A submersible pump
- **C.** A vertical turbine pump
- **D.** A horizontal split-case pump

**Answer: B. A submersible pump**

A submersible pump works below the water level in the casing. A vertical turbine pump has its motor above ground on a long shaft.

### 142: Pump types and abnormal operation (easy)

What is the purpose of a booster pump in a distribution system?

- **A.** To raise pressure or lift water to a higher area
- **B.** To record how much water is used by customers
- **C.** To add disinfectant to the flow as it passes
- **D.** To remove air from the mains at high points

**Answer: A. To raise pressure or lift water to a higher area**

Booster pumps add energy to water already in the system so higher or distant zones keep adequate pressure.

### 143: Pump types and abnormal operation (medium)

Which finding most clearly shows that a pump is running abnormally?

- **A.** A motor housing that is warm after hours of running
- **B.** Quiet steady operation after a long run
- **C.** New vibration with a rising bearing temperature
- **D.** Small shifts between two daily gauge readings

**Answer: C. New vibration with a rising bearing temperature**

A change in vibration along with heat points to a developing mechanical problem. Mild warmth and small daily shifts are normal.

### 144: Inspecting mains and piping (easy)

Which finding on a length of pipe about to be installed shows that it is damaged?

- **A.** The color and stripe from the maker
- **B.** A clean, smooth bell end
- **C.** A stamped size and class marking
- **D.** A crack or gouge in the pipe wall or lining

**Answer: D. A crack or gouge in the pipe wall or lining**

Cracks, deep gouges and broken lining can fail under pressure. Markings and clean ends are normal on sound pipe.

### 145: Inspecting mains and piping (medium)

Water surfaces in a street and pressure drops in the neighborhood at the same time. What should an operator suspect?

- **A.** Customers are using normal peak demand
- **B.** A main or large fitting has broken
- **C.** A storage tank is full and overflowing
- **D.** A pump at the booster station has tripped off

**Answer: B. A main or large fitting has broken**

A sudden loss of pressure with water coming to the surface points to a break. Normal demand would not bring water up through the pavement.

### 146: Inspecting mains and piping (medium)

Which fitting joins two plain pipe ends of the same diameter during a repair?

- **A.** A repair coupling
- **B.** A reducer fitting
- **C.** A pipe cap
- **D.** A tee fitting

**Answer: A. A repair coupling**

A coupling slides over the pipe ends and seals both. A reducer changes size, a tee adds a branch and a cap closes the end.

### 147: Storage tank inspection, security and safety equipment (easy)

Which item is a security measure at a storage tank site?

- **A.** A larger overflow pipe
- **B.** More frequent main flushing
- **C.** Locked hatches and a fenced site
- **D.** A higher chlorine residual

**Answer: C. Locked hatches and a fenced site**

Locks and fencing keep people away from stored water. The other choices do nothing to control access.

### 148: Storage tank inspection, security and safety equipment (medium)

Which equipment belongs with an inspection that involves going into a tank?

- **A.** A pipe locator, spade and flags
- **B.** A comparator, reagents and sample bottles
- **C.** A pitot gauge, diffuser and hose
- **D.** A gas monitor, harness and retrieval line

**Answer: D. A gas monitor, harness and retrieval line**

An enclosed tank can hold poor air and a fall risk, so monitoring and rescue gear is part of the safety kit. The others serve flow and sampling work.

### 149: Storage tank inspection, security and safety equipment (medium)

Why are the screens on a tank's vent and overflow outlets checked during inspections?

- **A.** Damage lets pests or debris reach the water
- **B.** Open screens reduce pressure in the connected mains
- **C.** Clogged screens raise the chlorine residual in the tank
- **D.** The screens control the water level inside the tank

**Answer: A. Damage lets pests or debris reach the water**

These openings are protected by screens. A torn screen gives pests and dirt a path into drinking water, so it is repaired.

### 150: Lead and copper sampling and the MCL (medium)

Why is a lead and copper tap sample collected from water that has sat in the plumbing for hours?

- **A.** It lets residual chlorine fade so the lab can read the metals
- **B.** It allows fine particles to settle so the sample looks clear
- **C.** It lets metals build up in the standing water, showing what plumbing adds
- **D.** It gives the water time to cool to the temperature of the sample bottle

**Answer: C. It lets metals build up in the standing water, showing what plumbing adds**

Standing water in contact with plumbing lets lead and copper dissolve into it, so a stagnation sample helps show how much the plumbing contributes to tap water. Cooling, chlorine fade and settling are not the reason.

### 151: Lead and copper sampling and the MCL (easy)

A first-draw lead and copper sample is taken at a kitchen tap. What should the sampler avoid doing just before collecting it?

- **A.** Writing the time on the sample label
- **B.** Running the tap to flush the line beforehand
- **C.** Capping the bottle after filling it
- **D.** Wearing disposable gloves while handling the bottle

**Answer: B. Running the tap to flush the line beforehand**

Flushing would replace the standing water with fresh water from the main and hide what the plumbing contributes. Wearing gloves, labeling and capping do not change the water that sat in the plumbing.

### 152: Lead and copper sampling and the MCL (easy)

Which description fits a maximum contaminant level, or MCL?

- **A.** The lowest amount of a contaminant a lab instrument can detect
- **B.** The amount of a contaminant that a treatment process removes
- **C.** The average amount of a contaminant found across state sources
- **D.** The highest amount of a contaminant allowed in delivered water

**Answer: D. The highest amount of a contaminant allowed in delivered water**

An MCL is a legal ceiling on a contaminant in delivered drinking water. Detection limits, source averages and removal rates are different ideas.

### 153: Lead and copper sampling and the MCL (hard)

Why do drinking water rules set an MCL for a contaminant?

- **A.** To state the lowest amount that a lab method can detect
- **B.** To show how much of a contaminant a treatment process removes
- **C.** To describe the level at which no health effect is expected
- **D.** To protect health by capping how much consumers may be exposed to

**Answer: D. To protect health by capping how much consumers may be exposed to**

Limits are set from health effects, and the MCL is the enforceable cap on exposure. Detection limits, removal rates and non-enforceable health goals are different measures.

### 154: Sample siting, sampling techniques and holding times (medium)

What does a written sample siting plan tell the people who collect routine bacteriological samples?

- **A.** The route a flushing crew takes after a main break
- **B.** The schedule for exercising the valves across the system
- **C.** The designated places in the system where samples are taken
- **D.** The chemical dose to feed at each booster pump station

**Answer: C. The designated places in the system where samples are taken**

The plan lists representative sample locations so routine monitoring is consistent and covers the system. Dosing, flushing routes and valve work are covered in other documents.

### 155: Sample siting, sampling techniques and holding times (medium)

Which practice belongs with collecting a bacteriological sample from a tap?

- **A.** Touching the bottle mouth to confirm the flow is steady
- **B.** Using a sterile bottle and keeping the inside of the cap clean
- **C.** Rinsing the bottle with tap water before it is filled so it is not dry
- **D.** Leaving the cap off while the tap runs to save time

**Answer: B. Using a sterile bottle and keeping the inside of the cap clean**

Bacteria on hands, caps or rinse water can contaminate the sample and give a false positive. A sterile bottle handled carefully protects the result.

### 156: Sample siting, sampling techniques and holding times (hard)

Many bacteriological sample bottles contain a small amount of sodium thiosulfate. What is its purpose?

- **A.** It neutralizes residual chlorine so organisms are not killed in transit
- **B.** It dilutes the sample so the count stays in the lab range
- **C.** It raises the pH of the sample so metals stay dissolved
- **D.** It adds nutrients so any bacteria multiply while in transport

**Answer: A. It neutralizes residual chlorine so organisms are not killed in transit**

Chlorine would keep killing bacteria after collection and understate the count. Thiosulfate neutralizes that chlorine at the moment of sampling.

### 157: Sample siting, sampling techniques and holding times (easy)

Why must analysis start within a sample's holding time, so delivery is scheduled early enough?

- **A.** The substances can change over time and give a misleading result
- **B.** Bacteria hold steady, but the bottle seal weakens with time
- **C.** Cold storage keeps the sample unchanged, so timing hardly matters
- **D.** The preservative in the bottle wears off and the lab rejects the sample

**Answer: A. The substances can change over time and give a misleading result**

Holding times limit how long a sample can wait before analysis or another method-specified step, because biological, chemical or physical changes can alter what the lab would measure. Exceeding it can invalidate the result.

### 158: Sample siting, sampling techniques and holding times (medium)

A preservative such as an acid is added to certain inorganic samples. What does it do?

- **A.** It speeds up the reactions so the lab can read the sample sooner
- **B.** It slows changes so the constituent stays stable until analysis
- **C.** It tints the water so the sample is easy to recognize
- **D.** It adjusts the sample to match the pH of the tap water

**Answer: B. It slows changes so the constituent stays stable until analysis**

Preservatives keep metals and other constituents from dropping out or changing before the lab analyzes them. They are not meant to hasten, match or mark the sample.

### 159: Safe Drinking Water Act (easy)

What is the main purpose of the federal Safe Drinking Water Act?

- **A.** To license the plumbers who work on customer plumbing
- **B.** To set the rates that water suppliers are allowed to charge their customers
- **C.** To protect public health by setting standards for drinking water
- **D.** To regulate the discharge of treated wastewater to streams

**Answer: C. To protect public health by setting standards for drinking water**

The Act focuses on the safety of water supplied to the public. Rates, wastewater discharge and plumber licensing fall under other laws or agencies.

### 160: Safe Drinking Water Act (medium)

Which area is a major component of the Safe Drinking Water Act?

- **A.** Limits on pollutants discharged from wastewater treatment plants
- **B.** Permits for dredging and filling wetlands
- **C.** Cleanup of abandoned hazardous waste sites
- **D.** Standards for contaminants in public water systems

**Answer: D. Standards for contaminants in public water systems**

The Act establishes contaminant standards and related programs such as monitoring, source protection and operator and system support. Wastewater discharge limits, hazardous waste cleanup and wetland permits fall under other laws.

### 161: Safe Drinking Water Act (medium)

Which item is a program area that the Safe Drinking Water Act addresses beyond setting contaminant standards?

- **A.** Protection of the sources that supply drinking water
- **B.** Standards for the paint used on storage tanks
- **C.** Routing of traffic around construction zones
- **D.** Pricing of bottled water sold at retail stores

**Answer: A. Protection of the sources that supply drinking water**

The Act also supports source water protection along with monitoring and system programs. Retail pricing, traffic routing and tank paint are not its focus.

### 162: Total Coliform Rule and public notification (medium)

Why do water systems take routine bacteriological samples under the Total Coliform Rule?

- **A.** To work out the age of the water held in storage
- **B.** To check for signs of microbial contamination in the system
- **C.** To confirm the fluoride level at the entry point
- **D.** To measure how hard the water is at the customer tap

**Answer: B. To check for signs of microbial contamination in the system**

Total coliform results act as an indicator that organisms could be entering or surviving in the system. Hardness, fluoride and water age are measured another way.

### 163: Total Coliform Rule and public notification (medium)

At concept level, what does a Total Coliform Rule sampling requirement address?

- **A.** Which treatment is added after a positive result
- **B.** Which brand of test equipment a laboratory must use
- **C.** Which certification grade a collector must hold
- **D.** How many samples are taken and where they are collected

**Answer: D. How many samples are taken and where they are collected**

Sampling requirements cover how many samples are taken and where, so the results fairly represent the distribution system. They do not prescribe treatment, equipment brands or collector certification grades.

### 164: Total Coliform Rule and public notification (hard)

What is an acute violation in the context of public notification?

- **A.** A late payment on a required regulatory fee
- **B.** A minor taste or odor complaint from one customer
- **C.** A problem that may pose an immediate risk to consumer health
- **D.** A paperwork mistake in a record that can be fixed by the next audit

**Answer: C. A problem that may pose an immediate risk to consumer health**

Acute violations involve a potential for near-term illness, so consumers must be told promptly. Record errors and aesthetic complaints are not acute.

### 165: Total Coliform Rule and public notification (medium)

In general terms, when must a water system notify its customers?

- **A.** When a scheduled flush of a main finishes in one zone
- **B.** When a customer complaint about taste or odor is received
- **C.** When certain violations or health-related situations occur in the system
- **D.** When the system changes its chlorine dose within the normal range

**Answer: C. When certain violations or health-related situations occur in the system**

Notification requirements cover specified violations and situations, including some monitoring and reporting failures as well as health-related events, even without an established immediate health concern. Routine operations do not trigger them.

### 166: OSHA, Cal-OSHA, IIPP and the safety program (easy)

What is the general role of OSHA and Cal-OSHA safety regulations for a water utility?

- **A.** They decide how big the system may grow in ten years
- **B.** They set workplace safety requirements that employers follow
- **C.** They set the allowed contaminant levels in finished water
- **D.** They govern the price of water sold to customers

**Answer: B. They set workplace safety requirements that employers follow**

These agencies regulate worker safety and health. Water quality limits come from drinking water rules, not workplace safety law.

### 167: OSHA, Cal-OSHA, IIPP and the safety program (medium)

What is an Injury and Illness Prevention Program, or IIPP?

- **A.** A written workplace plan for finding and correcting hazards
- **B.** A medical insurance plan covering off-duty injuries
- **C.** A schedule listing the dates that each pump and motor is serviced
- **D.** A list of chemicals that the utility has purchased

**Answer: A. A written workplace plan for finding and correcting hazards**

An IIPP documents how an employer identifies hazards, trains workers and fixes problems to prevent harm. Insurance, pump service and chemical purchases are separate records.

### 168: OSHA, Cal-OSHA, IIPP and the safety program (medium)

Why is an accident investigation part of a safety program?

- **A.** To satisfy the manufacturer of the equipment involved
- **B.** To decide which worker should lose pay for causing the event
- **C.** To fill the file before the next scheduled audit
- **D.** To learn the causes so similar events can be prevented

**Answer: D. To learn the causes so similar events can be prevented**

The point of investigating is prevention, by finding root causes and correcting them. Assigning blame discourages reporting and does not fix hazards.

### 169: Emergency response, pressure zones and maintenance (medium)

Which item is a typical component of a water system's Emergency Response Plan?

- **A.** The painting schedule for the fire hydrants
- **B.** A history of past rate increases for customers
- **C.** Contact lists and roles for the people who respond
- **D.** The wording used in customer billing notices

**Answer: C. Contact lists and roles for the people who respond**

A plan sets out who does what and how to reach them during an emergency. Billing language, painting and rate history do not guide a response.

### 170: Emergency response, pressure zones and maintenance (easy)

What defines a pressure zone in a distribution system?

- **A.** A stretch of main that is made of a single type of pipe material
- **B.** An area served within a set pressure range, often tied to elevation
- **C.** A group of customers who are billed on the same date each month
- **D.** An area whose meters are read by one meter reader on a monthly route

**Answer: B. An area served within a set pressure range, often tied to elevation**

Zones are laid out so customers at different elevations receive suitable pressure, usually using tanks, pumps or pressure-reducing valves. Meter routes, billing dates and pipe materials do not define them.

### 171: Emergency response, pressure zones and maintenance (medium)

Why does a system split its service area into pressure zones?

- **A.** To keep pressures in a suitable range as ground elevation changes
- **B.** To bill customers a different rate for the water used in each zone
- **C.** To stop water flowing between neighboring parts of the town
- **D.** To cut down the number of valves that the system has to own

**Answer: A. To keep pressures in a suitable range as ground elevation changes**

Elevation changes would otherwise leave low areas at high pressure and high areas at low pressure. Zones keep service within a workable range.

### 172: Emergency response, pressure zones and maintenance (easy)

Which choice describes preventive maintenance?

- **A.** Repairing equipment after it has broken down
- **B.** Replacing parts when a customer complains
- **C.** Using test data to forecast when a part will fail
- **D.** Servicing equipment on a schedule before it fails

**Answer: D. Servicing equipment on a schedule before it fails**

Preventive work follows a calendar or run-hour plan. Fixing after failure is corrective, and forecasting from condition data is predictive.

### 173: Trenching, traffic control and personal protective equipment (easy)

What is the purpose of a trench shield or shoring system in an excavation?

- **A.** To protect workers from a cave-in
- **B.** To hold the pipe in line while the joint is made
- **C.** To keep the trench from filling with rainwater
- **D.** To mark the location of buried utilities

**Answer: A. To protect workers from a cave-in**

Shoring and shields support or protect against collapsing soil. Pumps handle water, locators mark utilities, and pipe supports hold alignment.

### 174: Trenching, traffic control and personal protective equipment (easy)

Why are cones, signs and flaggers used where a crew works in a roadway?

- **A.** To slow the flow of water in the nearby main
- **B.** To warn drivers and guide traffic safely around the crew
- **C.** To mark the path for the next hydrant test
- **D.** To keep other utility crews from digging at the same spot

**Answer: B. To warn drivers and guide traffic safely around the crew**

Traffic control separates workers from vehicles by alerting and directing drivers. It has nothing to do with water flow, utility locating or hydrant tests.

### 175: Hazardous materials, fire and electrical safety (medium)

Where does a worker look first for the hazards of a chemical and the right protective gear?

- **A.** The utility's general emergency response procedure
- **B.** The training log from the last safety class
- **C.** The operating manual for the feed pump
- **D.** The safety data sheet for that product

**Answer: D. The safety data sheet for that product**

A safety data sheet lists hazards, first aid and recommended protection for the specific product. Pump manuals, general procedures and training logs do not carry that product detail.

### 176: Hazardous materials, fire and electrical safety (medium)

Which extinguisher class is intended for use on energized electrical equipment?

- **A.** Class A
- **B.** Class B
- **C.** Class C
- **D.** Class K

**Answer: C. Class C**

Class C extinguishers use a nonconductive agent, so they are rated for energized electrical equipment. Class A is for ordinary combustibles, Class B for flammable liquids and Class K for cooking oils and fats.

### 177: Hazardous materials, fire and electrical safety (hard)

Why should an operator confirm that equipment has been de-energized and locked out before working on it?

- **A.** To prevent it from starting or shocking someone during the work
- **B.** To let the motor cool down to room temperature before anyone touches it
- **C.** To make sure the control switch is off, because that isolates the equipment fully
- **D.** To save electricity while the repair is under way

**Answer: A. To prevent it from starting or shocking someone during the work**

Lockout keeps a source of power from being restored while hands are in the equipment. Switching controls off is not the same as isolating energy, so isolation and the absence of hazardous energy must be verified.

### 178: Confined spaces, chemical handling and asbestos-cement pipe (medium)

Which of these is most clearly a confined space?

- **A.** An open parking lot beside the maintenance shop and yard
- **B.** A buried valve vault with a narrow hatch and one way in or out
- **C.** A flat roof with a handrail around the full edge of it
- **D.** A wide storage room with a large roll-up door on one wall

**Answer: B. A buried valve vault with a narrow hatch and one way in or out**

A confined space is large enough for a person to enter bodily, has restricted entry or exit, and is not designed for continuous occupancy. Atmospheric hazards are a separate issue, and spaces open to the sky can still qualify.

### 179: Confined spaces, chemical handling and asbestos-cement pipe (medium)

What hazard makes a confined space dangerous to enter without testing?

- **A.** The ceiling may be too low for a worker to wear a hard hat
- **B.** The lighting may be hard to read by
- **C.** The walls may be warm from the sun
- **D.** The air may lack oxygen or contain harmful gas

**Answer: D. The air may lack oxygen or contain harmful gas**

Poor air can be fatal quickly and is often not noticed by the senses, so the atmosphere must be tested. The other issues are minor by comparison.

### 180: Confined spaces, chemical handling and asbestos-cement pipe (hard)

What is the main health concern when cutting dry asbestos-cement pipe?

- **A.** Heat from the saw blade
- **B.** Absorbing chemicals through the skin
- **C.** Breathing fibers in the dust
- **D.** Cuts from sharp pipe edges

**Answer: C. Breathing fibers in the dust**

Cutting can release fibers that harm the lungs when inhaled, so methods that limit dust are preferred. Skin, edges and heat are lesser concerns.

### 181: Chlorine demand, dosage and volume calculations (medium)

A chlorine dose of 2.8 mg/L is fed to a water sample and the residual after contact time is 0.7 mg/L. What is the chlorine demand in mg/L?

- **A.** 4.0 mg/L
- **B.** 0.3 mg/L
- **C.** 3.5 mg/L
- **D.** 2.1 mg/L

**Answer: D. 2.1 mg/L**

Demand = dose minus residual. Substitute the stated values: 2.8-0.7 = 2.1 mg/L. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 182: Chlorine demand, dosage and volume calculations (medium)

A dose of 4.5 mg/L is fed and the measured residual is 1.2 mg/L. What is the chlorine demand in mg/L?

- **A.** 0.3 mg/L
- **B.** 3.3 mg/L
- **C.** 5.7 mg/L
- **D.** 3.8 mg/L

**Answer: B. 3.3 mg/L**

Demand = dose minus residual. Substitute the stated values: 4.5-1.2 = 3.3 mg/L. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 183: Chlorine demand, dosage and volume calculations (medium)

How many lb of chlorine are needed to dose 0.5 MG of water at 25 mg/L? Use 8.34 lb/gal.

- **A.** 0.17 lb
- **B.** 12.50 lb
- **C.** 104.25 lb
- **D.** 208.50 lb

**Answer: C. 104.25 lb**

Pounds = concentration in mg/L times volume in MG times 8.34. Substitute the stated values: 25 × 0.5 × 8.34 = 104.25 lb. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 184: Chlorine demand, dosage and volume calculations (hard)

A 0.25 MG tank is to be dosed at 10 mg/L with 12.5% hypochlorite. Use 8.34 lb/gal for water and assume the solution weighs 8.34 lb/gal. How many gallons of solution are needed?

- **A.** 20.00 gal
- **B.** 2.50 gal
- **C.** 0.05 gal
- **D.** 166.80 gal

**Answer: A. 20.00 gal**

Gallons = pounds of chlorine needed divided by (8.34 times percent strength as a decimal). Substitute the stated values: 10 × 0.25 × 8.34 ÷ (8.34 × 0.125) = 20.00 gal. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 185: Chlorine demand, dosage and volume calculations (hard)

A well casing has a 6-inch diameter (0.5 ft) and holds water 85 ft deep. Use volume = 0.785 × D² × depth × 7.48 gal/ft³. How many gallons of water are in the well?

- **A.** 17,969 gal
- **B.** 250 gal
- **C.** 499 gal
- **D.** 125 gal

**Answer: D. 125 gal**

Volume = 0.785 times diameter squared times depth times 7.48. Substitute the stated values: 0.785 × 0.5 × 0.5 × 85 × 7.48 = 125 gal. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 186: Chlorine demand, dosage and volume calculations (medium)

A well is 240 ft deep. A sounder reads 118 ft from the reference point to the water, and the reference point is at the top of the casing. What is the water depth in the well in ft?

- **A.** 240 ft
- **B.** 122 ft
- **C.** 358 ft
- **D.** 118 ft

**Answer: B. 122 ft**

Water depth = total well depth minus depth to water. Substitute the stated values: 240-118 = 122 ft. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 187: Chlorine demand, dosage and volume calculations (hard)

An 8-inch well (8/12 ft) holds water 100 ft deep. Use 0.785 × D² × depth × 7.48 gal/ft³ for volume, a dose of 50 mg/L, 5% hypochlorite, and 8.34 lb/gal for the solution. How many gallons of solution are needed?

- **A.** 0.01 gal
- **B.** 1.04 gal
- **C.** 0.26 gal
- **D.** 0.11 gal

**Answer: C. 0.26 gal**

Gallons = well volume in MG times dose times 8.34 divided by (8.34 times strength). Substitute the stated values: 0.785 × (8 ÷ 12) × (8 ÷ 12) × 100 × 7.48 × 50 × 8.34 ÷ 1000000 ÷ (8.34 × 0.05) = 0.26 gal. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 188: Chlorine demand, dosage and volume calculations (medium)

A cylindrical reservoir is 40 ft in diameter and holds water 30 ft deep. Use 0.785 × D² × depth × 7.48 gal/ft³. How many gallons does it hold?

- **A.** 281,846 gal
- **B.** 5,037 gal
- **C.** 37,680 gal
- **D.** 1,127,386 gal

**Answer: A. 281,846 gal**

Volume = 0.785 times diameter squared times depth times 7.48. Substitute the stated values: 0.785 × 40 × 40 × 30 × 7.48 = 281,846 gal. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 189: Chlorine demand, dosage and volume calculations (hard)

A 0.3 MG tank is to be disinfected at 10 mg/L using calcium hypochlorite that is 65% available chlorine. Use 8.34 lb/gal. How many lb of calcium hypochlorite are needed?

- **A.** 38.49 lb
- **B.** 25.02 lb
- **C.** 16.26 lb
- **D.** 0.38 lb

**Answer: A. 38.49 lb**

Pounds of product = (dose times MG times 8.34) divided by strength as a decimal. Substitute the stated values: 10 × 0.3 × 8.34 ÷ 0.65 = 38.49 lb. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 190: Chlorine demand, dosage and volume calculations (medium)

A rectangular reservoir is 60 ft long, 40 ft wide and holds water 12 ft deep. Use 1 ft³ = 7.48 gal. How many gallons does it hold?

- **A.** 3,850 gal
- **B.** 169,108 gal
- **C.** 215,424 gal
- **D.** 28,800 gal

**Answer: C. 215,424 gal**

Volume = length times width times depth times 7.48. Substitute the stated values: 60 × 40 × 12 × 7.48 = 215,424 gal. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 191: Chlorine demand, dosage and volume calculations (hard)

A 12-inch main (1.0 ft diameter) is 1,500 ft long. Use 0.785 × D² × length × 7.48 gal/ft³ for volume, a dose of 25 mg/L, 5% hypochlorite and 8.34 lb/gal for the solution. How many gallons of solution are needed?

- **A.** 17.62 gal
- **B.** 0.22 gal
- **C.** 0.01 gal
- **D.** 4.40 gal

**Answer: D. 4.40 gal**

Gallons = pipe volume in MG times dose times 8.34 divided by (8.34 times strength). Substitute the stated values: 0.785 × 1 × 1 × 1500 × 7.48 × 25 ÷ 1000000 ÷ 0.05 = 4.40 gal. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 192: Chlorine demand, dosage and volume calculations (medium)

A crew adds 5.0 lb of chlorine to 80,000 gal of water. Use 8.34 lb/gal. What is the dose in mg/L?

- **A.** 3.34 mg/L
- **B.** 7.49 mg/L
- **C.** 62.50 mg/L
- **D.** 0.13 mg/L

**Answer: B. 7.49 mg/L**

Dose = pounds divided by (volume in MG times 8.34). Substitute the stated values: 5 ÷ (0.08 × 8.34) = 7.49 mg/L. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 193: Well depth, flushing velocity and flushing volume (medium)

A weighted tape touches the bottom of a well at the 312 ft mark. The reference point is 3 ft above the ground surface. What is the well depth below ground in ft?

- **A.** 936 ft
- **B.** 309 ft
- **C.** 315 ft
- **D.** 104 ft

**Answer: B. 309 ft**

Depth below ground = tape reading minus height of reference point above ground. Substitute the stated values: 312-3 = 309 ft. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 194: Well depth, flushing velocity and flushing volume (medium)

The static water level in a well is 112 ft below the reference point. While the pump runs, the water level is 148 ft below that point. What is the drawdown in ft?

- **A.** 260 ft
- **B.** 112 ft
- **C.** 36 ft
- **D.** 148 ft

**Answer: C. 36 ft**

Drawdown = pumping level minus static level. Substitute the stated values: 148-112 = 36 ft. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 195: Well depth, flushing velocity and flushing volume (hard)

Water flows through an 8-inch main (8/12 ft) at 1,500 gpm. Use 1 cfs = 448.8 gpm and area = 0.785 × D². What is the velocity in ft/s?

- **A.** 9.58 ft/s
- **B.** 6.39 ft/s
- **C.** 2.39 ft/s
- **D.** 0.07 ft/s

**Answer: A. 9.58 ft/s**

Velocity = flow in cfs divided by pipe area. Substitute the stated values: 1500 ÷ 448.8 ÷ (0.785 × (8 ÷ 12) × (8 ÷ 12)) = 9.58 ft/s. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 196: Well depth, flushing velocity and flushing volume (medium)

How many gallons are needed to flush three volumes of a 1,000 ft run of 6-inch main (0.5 ft)? Use volume = 0.785 × D² × length × 7.48 gal/ft³.

- **A.** 589 gal
- **B.** 17,615 gal
- **C.** 1,468 gal
- **D.** 4,404 gal

**Answer: D. 4,404 gal**

Gallons = 3 times 0.785 times diameter squared times length times 7.48. Substitute the stated values: 3 × 0.785 × 0.5 × 0.5 × 1000 × 7.48 = 4,404 gal. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 197: Well depth, flushing velocity and flushing volume (hard)

A 2,000 ft run of 8-inch main (8/12 ft) is to be flushed for one volume at 600 gpm. Use 0.785 × D² × length × 7.48 gal/ft³. How many minutes will that take?

- **A.** 0.11 min
- **B.** 1.16 min
- **C.** 8.70 min
- **D.** 34.80 min

**Answer: C. 8.70 min**

Time = main volume in gallons divided by flow in gpm. Substitute the stated values: 0.785 × (8 ÷ 12) × (8 ÷ 12) × 2000 × 7.48 ÷ 600 = 8.70 min. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 198: Well depth, flushing velocity and flushing volume (medium)

What flow in gpm gives a velocity of 2.5 ft/s in a 6-inch main (0.5 ft)? Use area = 0.785 × D² and 1 cfs = 448.8 gpm.

- **A.** 220.2 gpm
- **B.** 88.1 gpm
- **C.** 0.5 gpm
- **D.** 880.8 gpm

**Answer: A. 220.2 gpm**

Flow in gpm = area times velocity times 448.8. Substitute the stated values: 0.785 × 0.5 × 0.5 × 2.5 × 448.8 = 220.2 gpm. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 199: Pressure and feet of head (medium)

A gauge on a main reads 68 psi. Use 1 psi = 2.31 ft of head. How many feet of head does this equal?

- **A.** 567.1 ft
- **B.** 29.4 ft
- **C.** 70.3 ft
- **D.** 157.1 ft

**Answer: D. 157.1 ft**

Feet of head = psi times 2.31. Substitute the stated values: 68 × 2.31 = 157.1 ft. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 200: Pressure and feet of head (medium)

A pressure head of 185 ft is measured at a point in the system. Use 1 psi = 2.31 ft of head. What is the pressure in psi?

- **A.** 427.4 psi
- **B.** 80.1 psi
- **C.** 182.7 psi
- **D.** 15.4 psi

**Answer: B. 80.1 psi**

Psi = feet of head divided by 2.31. Substitute the stated values: 185 ÷ 2.31 = 80.1 psi. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 201: Pressure and feet of head (medium)

The water surface in a tank is 140 ft above a gauge. Use 0.433 psi per foot of water. What is the static pressure at the gauge in psi?

- **A.** 60.6 psi
- **B.** 323.4 psi
- **C.** 139.6 psi
- **D.** 60.0 psi

**Answer: A. 60.6 psi**

Psi = height in feet times 0.433. Substitute the stated values: 140 × 0.433 = 60.6 psi. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 202: Pressure and feet of head (hard)

A tank water surface is at elevation 1350 ft and a hydrant is at elevation 1180 ft. Use 0.433 psi per foot of water. What is the static pressure at the hydrant in psi?

- **A.** 392.7 psi
- **B.** 73.6 psi
- **C.** 1,095.5 psi
- **D.** 510.9 psi

**Answer: B. 73.6 psi**

Psi = (tank surface elevation minus hydrant elevation) times 0.433. Substitute the stated values: (1350-1180) × 0.433 = 73.6 psi. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 203: Pressure and feet of head (hard)

A gauge shows 78 psi static and 61 psi while a hydrant flows. Use 2.31 ft of head per psi. How many feet of head are lost between the static and flowing readings?

- **A.** 180.2 ft
- **B.** 7.4 ft
- **C.** 321.1 ft
- **D.** 39.3 ft

**Answer: D. 39.3 ft**

Feet lost = (static psi minus flowing psi) times 2.31. Substitute the stated values: (78-61) × 2.31 = 39.3 ft. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 204: Pipe and tank volume (medium)

How many gallons are in a 12-inch (1.0 ft) main that is 1000 ft long? Use volume = 0.785 x D2 x length x 7.48 gal/ft3.

- **A.** 785 gal
- **B.** 7,480 gal
- **C.** 5,872 gal
- **D.** 845,539 gal

**Answer: C. 5,872 gal**

Gallons = 0.785 times diameter squared times length times 7.48. Substitute the stated values: 0.785 × 1 × 1 × 1000 × 7.48 = 5,872 gal. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 205: Pipe and tank volume (hard)

A 6-inch (0.5 ft) main is 800 ft long. Use volume = 0.785 x D2 x length x 7.48 gal/ft3. How many gallons does it hold?

- **A.** 1,174 gal
- **B.** 2,349 gal
- **C.** 157 gal
- **D.** 4,697 gal

**Answer: A. 1,174 gal**

Gallons = 0.785 times diameter squared times length times 7.48. Substitute the stated values: 0.785 × 0.5 × 0.5 × 800 × 7.48 = 1,174 gal. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 206: Pipe and tank volume (hard)

A cylindrical tank is 30 ft in diameter and holds water 24 ft deep. Use volume = 0.785 x D2 x depth x 7.48 gal/ft3. How many gallons are in the tank?

- **A.** 507,324 gal
- **B.** 126,831 gal
- **C.** 4,228 gal
- **D.** 16,956 gal

**Answer: B. 126,831 gal**

Gallons = 0.785 times diameter squared times depth times 7.48. Substitute the stated values: 0.785 × 30 × 30 × 24 × 7.48 = 126,831 gal. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 207: Pipe and tank volume (medium)

A rectangular tank is 20 ft long and 15 ft wide, and the water is 8 ft deep. Use 7.48 gal/ft3. How many gallons are in the tank?

- **A.** 322 gal
- **B.** 2,400 gal
- **C.** 321 gal
- **D.** 17,952 gal

**Answer: D. 17,952 gal**

Gallons = length times width times depth times 7.48. Substitute the stated values: 20 × 15 × 8 × 7.48 = 17,952 gal. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 208: Pipe and tank volume (hard)

A cylindrical tank 40 ft in diameter has no inflow, and its level falls 2 ft in 1 hour. Use 0.785 x D2 x depth x 7.48 gal/ft3. What is the average outflow in gpm?

- **A.** 41.9 gpm
- **B.** 18,789.8 gpm
- **C.** 313.2 gpm
- **D.** 1,252.6 gpm

**Answer: C. 313.2 gpm**

Flow in gpm = 0.785 times diameter squared times drop times 7.48 divided by 60 minutes. Substitute the stated values: 0.785 × 40 × 40 × 2 × 7.48 ÷ 60 = 313.2 gpm. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 209: Area, velocity and flow rate (medium)

What is the cross-section area of a 10-inch pipe in ft2? Use area = 0.785 x D2 with D in feet (10/12 ft).

- **A.** 78.500 ft2
- **B.** 0.136 ft2
- **C.** 0.545 ft2
- **D.** 0.654 ft2

**Answer: C. 0.545 ft2**

Area = 0.785 times diameter squared. Substitute the stated values: 0.785 × (10 ÷ 12) × (10 ÷ 12) = 0.545 ft2. Round only the final result to 3 decimal place(s). The result uses the assumptions stated in the question.

### 210: Area, velocity and flow rate (medium)

A pipe has a cross-section area of 0.35 ft2 and water moves at 4 ft/s. Use 1 cfs = 448.8 gpm. What is the flow in gpm?

- **A.** 5,129.1 gpm
- **B.** 1.4 gpm
- **C.** 157.1 gpm
- **D.** 628.3 gpm

**Answer: D. 628.3 gpm**

Flow in gpm = area times velocity times 448.8. Substitute the stated values: 0.35 × 4 × 448.8 = 628.3 gpm. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 211: Area, velocity and flow rate (hard)

A 10-inch pipe (10/12 ft) carries 900 gpm. Use area = 0.785 x D2 and 1 cfs = 448.8 gpm. What is the velocity in ft/s?

- **A.** 3.07 ft/s
- **B.** 3.68 ft/s
- **C.** 2.01 ft/s
- **D.** 14.71 ft/s

**Answer: B. 3.68 ft/s**

Velocity = flow in cfs divided by area. Substitute the stated values: 900 ÷ 448.8 ÷ (0.785 × (10 ÷ 12) × (10 ÷ 12)) = 3.68 ft/s. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 212: Area, velocity and flow rate (medium)

A 12-inch pipe (1.0 ft) has water moving at 3 ft/s. Use area = 0.785 x D2 and 1 cfs = 448.8 gpm. What is the flow in gpm?

- **A.** 1,056.9 gpm
- **B.** 4,227.7 gpm
- **C.** 1,346.4 gpm
- **D.** 2.4 gpm

**Answer: A. 1,056.9 gpm**

Flow in gpm = 0.785 times diameter squared times velocity times 448.8. Substitute the stated values: 0.785 × 1 × 1 × 3 × 448.8 = 1,056.9 gpm. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 213: Valve face area and unit conversions (medium)

A gate valve has a circular face 12 in across. Use area = 0.785 x D2. What is the face area in square inches?

- **A.** 113.0 in2
- **B.** 37.7 in2
- **C.** 452.2 in2
- **D.** 144.0 in2

**Answer: A. 113.0 in2**

Area = 0.785 times diameter squared. Substitute the stated values: 0.785 × 12 × 12 = 113.0 in2. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 214: Valve face area and unit conversions (medium)

A 24-inch butterfly valve disk is 2 ft across. Use area = 0.785 x D2. What is the area of the disk in ft2?

- **A.** 1.57 ft2
- **B.** 12.56 ft2
- **C.** 3.14 ft2
- **D.** 452.16 ft2

**Answer: C. 3.14 ft2**

Area = 0.785 times diameter squared. Substitute the stated values: 0.785 × 2 × 2 = 3.14 ft2. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 215: Valve face area and unit conversions (medium)

A tank holds 150000 gal. Use 1 ft3 = 7.48 gal. How many cubic feet is this?

- **A.** 17,986 ft3
- **B.** 1,122,000 ft3
- **C.** 2,005 ft3
- **D.** 20,053 ft3

**Answer: D. 20,053 ft3**

Cubic feet = gallons divided by 7.48. Substitute the stated values: 150000 ÷ 7.48 = 20,053 ft3. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 216: Valve face area and unit conversions (hard)

A flow of 1200 gpm is to be stated in MGD. Use 1 MGD = 694.4 gpm. What is the flow in MGD?

- **A.** 20.00 MGD
- **B.** 1.73 MGD
- **C.** 0.58 MGD
- **D.** 28.80 MGD

**Answer: B. 1.73 MGD**

MGD = gpm divided by 694.4. Substitute the stated values: 1200 ÷ 694.4 = 1.73 MGD. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 217: Trench volume (medium)

A trench is 100 ft long, 3 ft wide and 5 ft deep. What is the volume of the trench in ft3?

- **A.** 55 ft3
- **B.** 108 ft3
- **C.** 300 ft3
- **D.** 1,500 ft3

**Answer: D. 1,500 ft3**

Volume = length times width times depth. Substitute the stated values: 100 × 3 × 5 = 1,500 ft3. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 218: Trench volume (medium)

A trench is 60 ft long, 2.5 ft wide and 4 ft deep. Use 27 ft3 = 1 yd3. How many cubic yards of soil are removed?

- **A.** 80.21 yd3
- **B.** 22.22 yd3
- **C.** 66.67 yd3
- **D.** 600.00 yd3

**Answer: B. 22.22 yd3**

Cubic yards = length times width times depth divided by 27. Substitute the stated values: 60 × 2.5 × 4 ÷ 27 = 22.22 yd3. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 219: Trench volume (hard)

A trench is 80 ft long, 3 ft wide and 6 ft deep. Assume the pipe laid its full length has an outside diameter of 1.0 ft. Use pipe volume = 0.785 x D2 x length, 27 ft3 = 1 yd3, and ignore compaction and waste. How many cubic yards of in-place backfill are needed around the pipe?

- **A.** 51.01 yd3
- **B.** 1,377.20 yd3
- **C.** 55.66 yd3
- **D.** 53.33 yd3

**Answer: A. 51.01 yd3**

Backfill in yd3 = (trench volume minus pipe volume) divided by 27. Substitute the stated values: (80 × 3 × 6-0.785 × 1 × 1 × 80) ÷ 27 = 51.01 yd3. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 220: Trench volume (medium)

A trench is 25 ft long, 36 inches wide and 54 inches deep. Use 12 in = 1 ft. What is the trench volume in ft3?

- **A.** 48,600.0 ft3
- **B.** 75.0 ft3
- **C.** 337.5 ft3
- **D.** 12.5 ft3

**Answer: C. 337.5 ft3**

Volume = length times width (ft) times depth (ft). Substitute the stated values: 25 × (36 ÷ 12) × (54 ÷ 12) = 337.5 ft3. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 221: Trench volume (hard)

A trench is 45 ft long and 2.5 ft wide. A bedding layer 6 inches (0.5 ft) deep is placed along its full length and width. Use 27 ft3 = 1 yd3. How many cubic yards of bedding material are needed?

- **A.** 16.67 yd3
- **B.** 7.52 yd3
- **C.** 56.25 yd3
- **D.** 2.08 yd3

**Answer: D. 2.08 yd3**

Bedding in yd3 = length times width times layer depth divided by 27. Substitute the stated values: 45 × 2.5 × 0.5 ÷ 27 = 2.08 yd3. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 222: Pipe run volume (medium)

An 8-inch (8/12 ft) main is 500 ft long. Use volume = 0.785 x D2 x length x 7.48 gal/ft3. How many gallons does it hold?

- **A.** 1,957 gal
- **B.** 1,305 gal
- **C.** 187,898 gal
- **D.** 174 gal

**Answer: B. 1,305 gal**

Gallons = 0.785 times diameter squared times length times 7.48. Substitute the stated values: 0.785 × (8 ÷ 12) × (8 ÷ 12) × 500 × 7.48 = 1,305 gal. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 223: Pipe run volume (medium)

A 6-inch (0.5 ft) main is 1,200 ft long. Use volume = 0.785 x D2 x length x 7.48 gal/ft3. How many gallons does it hold?

- **A.** 2,244 gal
- **B.** 236 gal
- **C.** 1,762 gal
- **D.** 3,523 gal

**Answer: C. 1,762 gal**

Gallons = 0.785 times diameter squared times length times 7.48. Substitute the stated values: 0.785 × 0.5 × 0.5 × 1200 × 7.48 = 1,762 gal. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 224: Pipe run volume (medium)

A 1-inch (1/12 ft) service line is 80 ft long. Use volume = 0.785 x D2 x length x 7.48 gal/ft3. How many gallons does it hold?

- **A.** 3.26 gal
- **B.** 39.15 gal
- **C.** 0.44 gal
- **D.** 0.06 gal

**Answer: A. 3.26 gal**

Gallons = 0.785 times diameter squared times length times 7.48. Substitute the stated values: 0.785 × (1 ÷ 12) × (1 ÷ 12) × 80 × 7.48 = 3.26 gal. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 225: Pipe run volume (hard)

A 10-inch (10/12 ft) main 300 ft long joins a 6-inch (0.5 ft) main 450 ft long. Use volume = 0.785 x D2 x length x 7.48 gal/ft3 for each. How many gallons do the two together hold?

- **A.** 1,223 gal
- **B.** 252 gal
- **C.** 1,884 gal
- **D.** 3,058 gal

**Answer: C. 1,884 gal**

Total gallons = volume of the 10-inch run plus volume of the 6-inch run. Substitute the stated values: 0.785 × (10 ÷ 12) × (10 ÷ 12) × 300 × 7.48+0.785 × 0.5 × 0.5 × 450 × 7.48 = 1,884 gal. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 226: Flushing volumes and unit conversions (hard)

A 1,500 ft run of 10-inch main (10/12 ft) is to be flushed with two pipe volumes. Use volume = 0.785 x D2 x length x 7.48 gal/ft3. How many gallons of water are needed?

- **A.** 6,116 gal
- **B.** 12,233 gal
- **C.** 1,761,540 gal
- **D.** 1,635 gal

**Answer: B. 12,233 gal**

Gallons = 2 times 0.785 times diameter squared times length times 7.48. Substitute the stated values: 2 × 0.785 × (10 ÷ 12) × (10 ÷ 12) × 1500 × 7.48 = 12,233 gal. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 227: Flushing volumes and unit conversions (medium)

A service line holds 12 gal. It is flushed for three line volumes at 5 gpm. How many minutes does this take?

- **A.** 7.2 min
- **B.** 180.0 min
- **C.** 2.4 min
- **D.** 20.0 min

**Answer: A. 7.2 min**

Minutes = 3 times line volume divided by flow in gpm. Substitute the stated values: 3 × 12 ÷ 5 = 7.2 min. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 228: Flushing volumes and unit conversions (medium)

A hydrant flows 900 gpm for 25 minutes. Use 1 ft3 = 7.48 gal. How many cubic feet of water are discharged?

- **A.** 36 ft3
- **B.** 168,300 ft3
- **C.** 22,500 ft3
- **D.** 3,008 ft3

**Answer: D. 3,008 ft3**

Cubic feet = gpm times minutes divided by 7.48. Substitute the stated values: 900 × 25 ÷ 7.48 = 3,008 ft3. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 229: Flushing volumes and unit conversions (hard)

A 2,500 ft run of 6-inch main (0.5 ft) is flushed with two pipe volumes at 400 gpm. Use volume = 0.785 x D2 x length x 7.48 gal/ft3. How many minutes does the flushing take?

- **A.** 1,100.96 min
- **B.** 45.90 min
- **C.** 18.35 min
- **D.** 9.17 min

**Answer: C. 18.35 min**

Minutes = 2 times main volume in gallons divided by flow in gpm. Substitute the stated values: 2 × 0.785 × 0.5 × 0.5 × 2500 × 7.48 ÷ 400 = 18.35 min. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 230: Flushing volumes and unit conversions (medium)

A flow of 0.75 MGD is to be stated in gpm. Use 1 MGD = 694.4 gpm. What is the flow in gpm?

- **A.** 1,080.0 gpm
- **B.** 520.8 gpm
- **C.** 925.9 gpm
- **D.** 45.0 gpm

**Answer: B. 520.8 gpm**

gpm = MGD times 694.4. Substitute the stated values: 0.75 × 694.4 = 520.8 gpm. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 231: Chemical feeder dosage from graduated cylinder readings (medium)

A feeder discharges 240 mL into a graduated cylinder in 60 seconds. Use 3785 mL per gallon and 1440 min per day. How many gallons per day does the feeder deliver?

- **A.** 91.3 gal/day
- **B.** 345,600.0 gal/day
- **C.** 630.8 gal/day
- **D.** 3.8 gal/day

**Answer: A. 91.3 gal/day**

Gal per day = mL per minute times 1440 divided by 3785. Substitute the stated values: 240 × 1440 ÷ 3785 = 91.3 gal/day. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 232: Chemical feeder dosage from graduated cylinder readings (medium)

A graduated cylinder collects 90 mL in 45 seconds. How many mL per minute is the feeder delivering?

- **A.** 5,400 mL/min
- **B.** 68 mL/min
- **C.** 4,050 mL/min
- **D.** 120 mL/min

**Answer: D. 120 mL/min**

mL per minute = mL collected times 60 divided by seconds. Substitute the stated values: 90 × 60 ÷ 45 = 120 mL/min. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 233: Chemical feeder dosage from graduated cylinder readings (medium)

A feeder delivers 400 mL per minute. Use 3785 mL per gallon and 1440 min per day. How many gallons per day is this?

- **A.** 576,000.0 gal/day
- **B.** 1,053.0 gal/day
- **C.** 6.3 gal/day
- **D.** 152.2 gal/day

**Answer: D. 152.2 gal/day**

Gal per day = mL per minute times 1440 divided by 3785. Substitute the stated values: 400 × 1440 ÷ 3785 = 152.2 gal/day. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 234: Chemical feeder dosage from graduated cylinder readings (hard)

A feeder delivers 180 mL per minute of a solution that weighs 9.5 lb/gal. Use 3785 mL per gallon and 1440 min per day. How many pounds of solution are fed per day?

- **A.** 650.6 lb/day
- **B.** 27.1 lb/day
- **C.** 68.5 lb/day
- **D.** 7.2 lb/day

**Answer: A. 650.6 lb/day**

Lb per day = mL per minute times 1440 divided by 3785 times 9.5. Substitute the stated values: 180 × 1440 ÷ 3785 × 9.5 = 650.6 lb/day. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 235: Chemical feeder dosage from graduated cylinder readings (hard)

A feeder fills a cylinder with 500 mL in 2 minutes. The solution weighs 8.8 lb/gal. Use 3785 mL per gallon and 1440 min per day. How many pounds of solution are fed per day?

- **A.** 95.1 lb/day
- **B.** 1,674.0 lb/day
- **C.** 837.0 lb/day
- **D.** 10.8 lb/day

**Answer: C. 837.0 lb/day**

Lb per day = (mL collected divided by minutes) times 1440 divided by 3785 times 8.8. Substitute the stated values: 500 ÷ 2 × 1440 ÷ 3785 × 8.8 = 837.0 lb/day. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 236: Hydrant flushing flow and volume (medium)

A hydrant flows at 750 gpm for 20 minutes. Use 1 ft3 = 7.48 gal. How many cubic feet of water are discharged?

- **A.** 5.0 ft3
- **B.** 2,005.3 ft3
- **C.** 112,200.0 ft3
- **D.** 15,000.0 ft3

**Answer: B. 2,005.3 ft3**

Cubic feet = gpm times minutes divided by 7.48. Substitute the stated values: 750 × 20 ÷ 7.48 = 2,005.3 ft3. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 237: Hydrant flushing flow and volume (medium)

A hydrant flows at 650 gpm for 2 hours and 15 minutes. How many gallons are discharged?

- **A.** 87,750 gal
- **B.** 117,000 gal
- **C.** 5,850 gal
- **D.** 1,398 gal

**Answer: A. 87,750 gal**

Gallons = gpm times total minutes, with 2 h 15 min equal to 135 min. Substitute the stated values: 650 × (2 × 60+15) = 87,750 gal. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 238: Hydrant flushing flow and volume (hard)

A 1,200 ft run of 12-inch main (1 ft diameter) is flushed for one pipe volume at 1,000 gpm. Use volume = 0.785 x D2 x length x 7.48 gal/ft3. How many minutes does flushing take?

- **A.** 0.94 min
- **B.** 7.05 min
- **C.** 125.94 min
- **D.** 7,046.20 min

**Answer: B. 7.05 min**

Minutes = main volume in gallons divided by flow in gpm. Substitute the stated values: 0.785 × 1 × 1 × 1200 × 7.48 ÷ 1000 = 7.05 min. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 239: Hydrant flushing flow and volume (hard)

Two hydrants flow at 900 gpm and 650 gpm for 40 minutes at the same time. How many gallons are discharged in total?

- **A.** 36,000 gal
- **B.** 1,550 gal
- **C.** 62,000 gal
- **D.** 26,000 gal

**Answer: C. 62,000 gal**

Gallons = (900 plus 650) times 40. Substitute the stated values: (900+650) × 40 = 62,000 gal. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 240: Meter conversions and well drawdown (medium)

A meter shows 4,820 ft3 used in a month. Use 1 ft3 = 7.48 gal. How many gallons were used?

- **A.** 644.4 gal
- **B.** 4,820.0 gal
- **C.** 3,605.4 gal
- **D.** 36,053.6 gal

**Answer: D. 36,053.6 gal**

Gallons = cubic feet times 7.48. Substitute the stated values: 4820 × 7.48 = 36,053.6 gal. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 241: Meter conversions and well drawdown (medium)

A customer used 38,500 gal in a month. One CCF is 100 ft3 and 1 ft3 = 7.48 gal. How many CCF is this?

- **A.** 5,147.06 CCF
- **B.** 287,980.00 CCF
- **C.** 0.51 CCF
- **D.** 51.47 CCF

**Answer: D. 51.47 CCF**

CCF = gallons divided by 7.48 divided by 100. Substitute the stated values: 38500 ÷ 7.48 ÷ 100 = 51.47 CCF. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 242: Meter conversions and well drawdown (medium)

A well has a static water level of 85 ft below ground and a pumping water level of 118 ft below ground. What is the drawdown in feet?

- **A.** 118 ft
- **B.** 33 ft
- **C.** 85 ft
- **D.** 203 ft

**Answer: B. 33 ft**

Drawdown = pumping level minus static level. Substitute the stated values: 118-85 = 33 ft. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 243: Meter conversions and well drawdown (hard)

A pump intake is set 175 ft below ground. While pumping, 22 ft of water stands above the intake. The static level is 128 ft below ground. What is the drawdown in feet?

- **A.** 25 ft
- **B.** 75 ft
- **C.** 47 ft
- **D.** 197 ft

**Answer: A. 25 ft**

Drawdown = (intake depth minus water above intake) minus static level. Substitute the stated values: (175-22)-128 = 25 ft. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 244: Meter conversions and well drawdown (hard)

A customer averages 0.12 MGD. Use 1 MGD = 694.4 gpm and 60 min per hour. How many gallons per hour is this?

- **A.** 83 gal/hr
- **B.** 2,000 gal/hr
- **C.** 5,000 gal/hr
- **D.** 120,000 gal/hr

**Answer: C. 5,000 gal/hr**

Gal per hour = MGD times 694.4 times 60. Substitute the stated values: 0.12 × 694.4 × 60 = 5,000 gal/hr. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 245: Pressure zones and head (medium)

A tank water surface is at elevation 1420 ft and a customer sits at elevation 1180 ft in the same pressure zone. Use 0.433 psi per foot of water. What is the static pressure at the customer in psi?

- **A.** 614.9 psi
- **B.** 103.9 psi
- **C.** 554.4 psi
- **D.** 511.0 psi

**Answer: B. 103.9 psi**

Psi = (tank elevation minus customer elevation) times 0.433. Substitute the stated values: (1420-1180) × 0.433 = 103.9 psi. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 246: Pressure zones and head (medium)

A gauge in a pressure zone reads 58 psi. Use 2.31 ft of head per psi. What is the pressure in feet of head?

- **A.** 134.0 ft
- **B.** 25.1 ft
- **C.** 60.3 ft
- **D.** 310.0 ft

**Answer: A. 134.0 ft**

Feet of head = psi times 2.31. Substitute the stated values: 58 × 2.31 = 134.0 ft. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 247: Pressure zones and head (hard)

A pressure gauge on a main at elevation 940 ft reads 72 psi. Use 2.31 ft of head per psi and take 940 ft as the elevation of the gauge. What is the hydraulic grade elevation in ft, which is the gauge elevation plus the pressure head?

- **A.** 773.7 ft
- **B.** 971.2 ft
- **C.** 1,106.3 ft
- **D.** 166.3 ft

**Answer: C. 1,106.3 ft**

Grade elevation = gauge elevation plus (psi times 2.31). Substitute the stated values: 940+72 × 2.31 = 1,106.3 ft. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 248: Spill and container volumes (medium)

A round chemical tank is 4 ft in diameter and holds liquid 5 ft deep. Use 0.785 for pi over 4 and 7.48 gal per ft3. How many gallons of liquid are in the tank?

- **A.** 3,514.0 gal
- **B.** 117.4 gal
- **C.** 62.8 gal
- **D.** 469.7 gal

**Answer: D. 469.7 gal**

Gallons = 0.785 times diameter squared times depth times 7.48. Substitute the stated values: 0.785 × 4 × 4 × 5 × 7.48 = 469.7 gal. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 249: Spill and container volumes (medium)

A spill spreads over a rectangular area 6 ft by 4 ft to an even depth of 0.5 ft. Use 7.48 gal per ft3. How many gallons spilled?

- **A.** 89.8 gal
- **B.** 12.0 gal
- **C.** 70.5 gal
- **D.** 671.4 gal

**Answer: A. 89.8 gal**

Gallons = length times width times depth times 7.48. Substitute the stated values: 6 × 4 × 0.5 × 7.48 = 89.8 gal. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 250: Spill and container volumes (hard)

A drum 2 ft in diameter and 3 ft tall is 60 percent full of liquid. Use 0.785 for pi over 4 and 7.48 gal per ft3. How many gallons are in the drum?

- **A.** 28.2 gal
- **B.** 10.6 gal
- **C.** 42.3 gal
- **D.** 70.5 gal

**Answer: C. 42.3 gal**

Gallons = 0.785 times diameter squared times height times 7.48 times fraction full. Substitute the stated values: 0.785 × 2 × 2 × 3 × 7.48 × 0.6 = 42.3 gal. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.
