# Florida Water Distribution System Operator, Level 3 (DEP): 150-question review

150 original practice questions: 114 conceptual and 36 calculations, in US customary units. DEP's published outline for the Level 3 distribution exam lists subject areas only (administrative duties, drinking water regulations, install equipment, maintain equipment, disinfection, operate equipment, system design, system inspection, water quality, safety and security, math), with no weights and no objectives, so the questions are spread across those areas by judgement and kept at general entry-level practice. No Florida rule numbers, limits or deadlines are tested. This is the first release size; more questions can be added later at the end of the source files. This is a local content package, not proof of a production import.

Correct answers are shown beneath each item. See README.md for scope, sources and limits.

### 1: Residuals, free and total chlorine, and demand (easy)

Why is a disinfectant residual kept in the water after it leaves the plant?

- **A.** It prevents scale from forming on the pipe wall
- **B.** It gives lasting protection against microbes in the pipes
- **C.** It lowers friction losses in long water mains
- **D.** It removes hardness from water before delivery

**Answer: B. It gives lasting protection against microbes in the pipes**

The residual gives continuing protection if organisms get into the pipes or regrow. It does not clear water, remove minerals or support pressure.

### 2: Residuals, free and total chlorine, and demand (easy)

Which statement correctly relates total, free and combined chlorine?

- **A.** Total chlorine equals free chlorine plus combined chlorine
- **B.** Combined chlorine equals total chlorine plus free chlorine
- **C.** Free chlorine equals total chlorine plus combined chlorine
- **D.** Total chlorine equals free chlorine minus combined chlorine

**Answer: A. Total chlorine equals free chlorine plus combined chlorine**

Total chlorine is the sum of the free and combined portions, so free chlorine is total minus combined.

### 3: Residuals, free and total chlorine, and demand (medium)

Two samples receive the same chlorine dose. Sample A ends with a residual of 1.2 mg/L and sample B ends with 0.3 mg/L. What does this show?

- **A.** Sample B was held at a lower temperature
- **B.** Sample A holds more iron and organic matter
- **C.** Sample B has the higher chlorine demand
- **D.** Sample A has the higher chlorine demand

**Answer: C. Sample B has the higher chlorine demand**

Demand is dose minus residual. The sample with the lower residual after the same dose used up more chlorine.

### 4: Residuals, free and total chlorine, and demand (medium)

Why do operators value a free chlorine residual more than a combined residual of the same reading?

- **A.** Free chlorine persists longer before it breaks down
- **B.** Free chlorine is easier for a test kit to measure
- **C.** Free chlorine adds less taste and odor to the water
- **D.** Free chlorine inactivates organisms at a faster rate

**Answer: D. Free chlorine inactivates organisms at a faster rate**

Free chlorine is a much stronger and faster disinfectant than combined forms such as chloramines, even though combined forms may last longer.

### 5: Residuals, free and total chlorine, and demand (hard)

As pH rises in water that holds a free chlorine residual, what happens to its disinfecting power?

- **A.** It rises because more of the chlorine is the stronger hypochlorite form
- **B.** It drops because more of the chlorine is the weaker hypochlorite form
- **C.** It rises because the chlorine breaks down more slowly
- **D.** It stays the same because the amount of residual sets the effect

**Answer: B. It drops because more of the chlorine is the weaker hypochlorite form**

At higher pH more free chlorine is hypochlorite ion, which disinfects less well than hypochlorous acid, so the same residual does less.

### 6: Disinfecting mains, tanks and wells; chlorine hazards (medium)

Which risk is the main reason a repaired section of main is disinfected before it carries drinking water again?

- **A.** The pipe wall may have lost its protective layer of scale
- **B.** The section may have lowered the pressure in the system
- **C.** The new fittings may have changed the hardness of the water
- **D.** Soil and trench water may have brought in harmful organisms

**Answer: D. Soil and trench water may have brought in harmful organisms**

Repairs expose the inside of the pipe to soil, groundwater and tools, so organisms can enter. Disinfection treats that contamination.

### 7: Disinfecting mains, tanks and wells; chlorine hazards (medium)

Why is a storage tank disinfected after it has been drained for cleaning or repair?

- **A.** Chlorine hardens the interior coating so that it cures faster
- **B.** The treated surfaces keep the stored water from warming
- **C.** Tools and crews may leave contamination on the tank surfaces
- **D.** Chlorine removes the dissolved air that speeds corrosion

**Answer: C. Tools and crews may leave contamination on the tank surfaces**

Workers, equipment and debris can leave organisms on tank surfaces, and disinfection prevents them from entering the water supply.

### 8: Disinfecting mains, tanks and wells; chlorine hazards (medium)

After a well pump is pulled for service, why is the well disinfected before it returns to service?

- **A.** The pump, drop pipe and tools can carry organisms down the well
- **B.** The work lowers the water table and changes how microbes grow
- **C.** Removing the pump lets aquifer water mix with surface water
- **D.** The pump motor runs better in a housing filled with chlorine

**Answer: A. The pump, drop pipe and tools can carry organisms down the well**

Equipment lowered into a well can introduce organisms, so the well is disinfected before the water is delivered.

### 9: Disinfecting mains, tanks and wells; chlorine hazards (medium)

A crew will flush chlorinated water from a new main near a creek. Which action best protects the creek?

- **A.** Test the water for cloudiness and then release it
- **B.** Remove the chlorine from the water before it leaves the site
- **C.** Send the water straight to a storm drain so the pavement filters it
- **D.** Release it faster so the creek dilutes it quickly

**Answer: B. Remove the chlorine from the water before it leaves the site**

Strongly chlorinated water can harm fish and other aquatic life, so the chlorine is neutralized first. Storm drains lead to creeks and filter nothing.

### 10: Disinfecting mains, tanks and wells; chlorine hazards (easy)

Why must liquid hypochlorite be kept away from acids?

- **A.** The mixture can raise the pH of the treated water
- **B.** The mixture can turn cloudy and clog a feed line
- **C.** The mixture can release toxic chlorine gas
- **D.** The mixture can form a harmless salt that settles out

**Answer: C. The mixture can release toxic chlorine gas**

Acids added to hypochlorite can release chlorine gas, which is a serious inhalation hazard, so the products are stored and handled apart.

### 11: Valves, hydrants and service connections (medium)

What is the purpose of a valve box placed over a buried gate valve?

- **A.** To give a key a clear path down to the operating nut
- **B.** To hold the valve disc at a fixed position
- **C.** To keep groundwater away from the valve body
- **D.** To support the weight of the valve and the attached pipe

**Answer: A. To give a key a clear path down to the operating nut**

A valve box is a sleeve that lets a key reach the operating nut from grade. It should not carry the load of the valve or pipe, and it does not seal the valve.

### 12: Valves, hydrants and service connections (easy)

What does a thrust block on a hydrant or fitting do?

- **A.** Keeps the hydrant upright against wind and traffic loads
- **B.** Seals the joint between the hydrant and the main
- **C.** Slows the water moving through the hydrant barrel
- **D.** Passes pressure force from the fitting to firm soil

**Answer: D. Passes pressure force from the fitting to firm soil**

Water pressure pushes outward at bends, tees and hydrant branches. A thrust block spreads that force across firm soil so joints are not pushed apart.

### 13: Valves, hydrants and service connections (medium)

Why is crushed stone placed around the base of a dry-barrel hydrant?

- **A.** To raise the operating nut closer to ground level
- **B.** To let the barrel empty through its drain port
- **C.** To filter sediment out of the water entering the shoe
- **D.** To anchor the hydrant against pressure thrust forces

**Answer: B. To let the barrel empty through its drain port**

Stone gives the drain port a path to dissipate water into the surrounding soil so the barrel does not stay full. Restraint comes from thrust blocks or restrained joints, not from stone.

### 14: Valves, hydrants and service connections (easy)

On a typical service line, which fitting is connected directly to the water main?

- **A.** Meter setter
- **B.** Curb stop
- **C.** Corporation stop
- **D.** Backflow preventer

**Answer: C. Corporation stop**

The corporation stop is the first valve on the service, installed at the main. The curb stop sits farther along, near the property line.

### 15: Valves, hydrants and service connections (medium)

What is the main purpose of a curb stop on a service line?

- **A.** To regulate the pressure delivered to the customer
- **B.** To prevent customer water from flowing back into the main
- **C.** To record the volume the customer uses each month
- **D.** To let the utility isolate one customer's service

**Answer: D. To let the utility isolate one customer's service**

A curb stop is a service shutoff the utility can operate, usually in a small box near the property line. Pressure control, backflow protection and measurement are done by other devices.

### 16: Valves, hydrants and service connections (medium)

What does a meter setter provide?

- **A.** Fixed connections so a meter can be swapped easily
- **B.** A pressure-reducing section placed ahead of the meter
- **C.** A built-in strainer that protects the meter from debris
- **D.** A tap through the wall of the main for the service

**Answer: A. Fixed connections so a meter can be swapped easily**

A setter holds the meter at the correct height and spacing with valves or couplings on each side. It is not a tap, a strainer or a regulator.

### 17: Pipe laying, backfill and testing a new main (medium)

Why is pipe laid on a prepared, uniform bedding in the trench?

- **A.** To avoid point loads that can crack the pipe
- **B.** To remove the need for restraint at fittings
- **C.** To let the pipe slide freely as pressure changes
- **D.** To keep groundwater from reaching the pipe joints

**Answer: A. To avoid point loads that can crack the pipe**

Even support along the barrel spreads soil loads. Bedding does not seal joints, allow free movement, or replace thrust restraint.

### 18: Pipe laying, backfill and testing a new main (medium)

Why is tracer wire laid along a buried plastic main?

- **A.** To keep the pipe from floating in a wet trench
- **B.** So a locator can find the pipe later
- **C.** To carry meter signals back to the office
- **D.** To ground the pipe against lightning strikes

**Answer: B. So a locator can find the pipe later**

Plastic pipe cannot be located by a metal detector, so wire laid with it gives a conductive path for a locator signal.

### 19: Pipe laying, backfill and testing a new main (hard)

Why is backfill placed and compacted in thin layers around a new main?

- **A.** Thin layers keep the trench walls from collapsing as it fills
- **B.** Thin layers allow larger rocks to be mixed in near the pipe
- **C.** Thin layers let water drain from the soil as the trench is filled
- **D.** Each thin layer compacts evenly, so support is uniform

**Answer: D. Each thin layer compacts evenly, so support is uniform**

Compaction energy only reaches a limited depth. Thick lifts leave loose pockets that settle later and can leave the pipe unevenly supported. Large rocks near the pipe can damage it.

### 20: Pipe laying, backfill and testing a new main (easy)

Why is a newly laid main flushed before it is placed in service?

- **A.** To check the joints for leaks under pressure
- **B.** To settle the backfill around the fittings
- **C.** To remove dirt and debris left inside the pipe
- **D.** To measure the flow capacity of the new pipe

**Answer: C. To remove dirt and debris left inside the pipe**

Flushing carries away soil, stones and other debris from construction. Leak checking is the job of the pressure test.

### 21: Pipe laying, backfill and testing a new main (medium)

Why is a newly laid main pressure tested before it is accepted?

- **A.** To check that hydrants will flow at the expected rate
- **B.** To measure how much chlorine the pipe walls absorb
- **C.** To confirm joints and fittings hold without leaking
- **D.** To settle the backfill around the pipe

**Answer: C. To confirm joints and fittings hold without leaking**

The pressure test checks the integrity of joints, fittings and restraints. Disinfection and flushing are separate steps with other purposes.

### 22: Valves and hydrants (easy)

Why do crews exercise distribution valves on a regular schedule?

- **A.** To flush sediment from the main and valves
- **B.** To lubricate the pipe joints beneath the valve
- **C.** To calibrate the position indicator on the valve
- **D.** To confirm they move and keep them from seizing

**Answer: D. To confirm they move and keep them from seizing**

Valves left untouched for years can stick from corrosion and deposits. Exercising proves they will work when needed.

### 23: Valves and hydrants (hard)

A valve closes in far fewer turns than its record shows. What does this most likely suggest?

- **A.** The main pressure is higher than normal
- **B.** Debris or a broken part has stopped the disc
- **C.** The packing has been tightened too much
- **D.** The valve is in good condition and needs no follow-up

**Answer: B. Debris or a broken part has stopped the disc**

Each valve has a typical turn count recorded. A much lower count means the disc is blocked or the stem is damaged, so it should be reported for follow-up.

### 24: Valves and hydrants (easy)

What is a common reason for a routine hydrant flushing program?

- **A.** To clear sediment and stale water from mains
- **B.** To make fire flow testing unnecessary at the site
- **C.** To reduce demand on the elevated storage tank
- **D.** To wear in the seats of newly installed hydrants

**Answer: A. To clear sediment and stale water from mains**

Regular flushing moves out sediment and aged water, which helps keep water quality and velocity in the system healthy.

### 25: Valves and hydrants (hard)

After a dry-barrel hydrant is shut down, its barrel stays full. What does this suggest?

- **A.** The drain port is plugged or has failed
- **B.** The main valve was left partly open
- **C.** An isolation valve on the hydrant branch is closed
- **D.** The operating nut has become worn

**Answer: A. The drain port is plugged or has failed**

A dry-barrel hydrant should empty through its drain port after shutdown. A barrel that stays full points to a plugged or failed drain.

### 26: Meters, pumps and records (easy)

Why are customer meters tested or replaced on a schedule?

- **A.** Testing removes scale from inside the register
- **B.** Wear makes them record less water than passes
- **C.** Corrosion of the case is the main source of water loss
- **D.** Aging makes them record more water than passes

**Answer: B. Wear makes them record less water than passes**

Moving parts wear with use, and meters tend to under-register, which means lost revenue. Testing finds meters that no longer meet accuracy standards.

### 27: Meters, pumps and records (medium)

A bench test shows a meter at 97 percent accuracy. What does that mean?

- **A.** About 3 percent of the flow bypasses the register
- **B.** It has a 97 percent chance of lasting another year
- **C.** It registers about 3 percent less water than actually flows
- **D.** It registers about 3 percent more water than actually flows

**Answer: C. It registers about 3 percent less water than actually flows**

Accuracy is registered volume divided by actual volume. A reading of 97 percent means the meter records slightly less than the true amount.

### 28: Meters, pumps and records (medium)

Which routine check helps catch early bearing trouble on a pump and motor?

- **A.** Checking the color of the water at the discharge
- **B.** Counting days since the last hydrant flush
- **C.** Reading the customer meters near the station
- **D.** Feeling and listening for heat, noise and vibration

**Answer: D. Feeling and listening for heat, noise and vibration**

Rising temperature, new noise or vibration are early signs of a failing bearing. Regular rounds let operators report them before a breakdown.

### 29: Meters, pumps and records (medium)

Why should a packing-type pump show a slight drip at the gland?

- **A.** It lets air escape from the casing
- **B.** It shows that the impeller is wearing
- **C.** The drip lubricates and cools the shaft and packing
- **D.** It keeps a vortex from forming at the suction

**Answer: C. The drip lubricates and cools the shaft and packing**

Packing needs a little leakage to carry away heat and reduce wear on the shaft. A gland tightened until it stops dripping can burn the packing and score the shaft.

### 30: Meters, pumps and records (easy)

Which task is an example of preventive maintenance?

- **A.** Rewinding a motor that has burned out
- **B.** Greasing a motor bearing on a set schedule
- **C.** Repairing a main that has broken
- **D.** Replacing a valve that has seized

**Answer: B. Greasing a motor bearing on a set schedule**

Preventive maintenance is planned work done before failure. The other tasks fix equipment after it has already failed.

### 31: Meters, pumps and records (medium)

What is the main benefit of keeping maintenance records for each piece of equipment?

- **A.** They show repair history and help plan future service
- **B.** They replace the need for the manufacturer manual
- **C.** They let operators skip checks on newer equipment
- **D.** They set the price customers pay for water

**Answer: A. They show repair history and help plan future service**

A history of inspections, repairs and parts shows patterns, such as repeated failures, and helps schedule work and budget for replacement.

### 32: Chemical feed, tools and cathodic protection (medium)

Which task helps a chemical feed pump keep delivering its set rate?

- **A.** Keeping the day tank full to the brim
- **B.** Raising the stroke setting to its maximum position
- **C.** Running the pump dry to clear air from the head
- **D.** Cleaning or replacing clogged check valves and tubing

**Answer: D. Cleaning or replacing clogged check valves and tubing**

Scaled or fouled check valves and tubing change the amount a pump delivers. A pump should not be run dry, and a higher stroke setting changes dose rather than restoring accuracy.

### 33: Chemical feed, tools and cathodic protection (medium)

How should hand tools such as valve keys and wrenches be cared for?

- **A.** Kept in the truck bed between jobs to stay ready
- **B.** Repaired in the field with tape when handles loosen
- **C.** Reshaped by the user to fit different nuts
- **D.** Cleaned, inspected for damage and stored dry after use

**Answer: D. Cleaned, inspected for damage and stored dry after use**

Damaged or dirty tools can fail or slip. Cleaning and inspecting them keeps them safe to use and ready for the next job.

### 34: Chemical feed, tools and cathodic protection (medium)

What is the purpose of cathodic protection on a buried metal pipe or tank?

- **A.** To seal pinholes in the metal with a mineral coating
- **B.** To warm the metal so moisture does not collect on it
- **C.** To slow corrosion by supplying protective current
- **D.** To block electrical grounding of the whole system

**Answer: C. To slow corrosion by supplying protective current**

Cathodic protection makes the structure the protected part of a corrosion cell, using a sacrificial anode or an applied current.

### 35: Chemical feed, tools and cathodic protection (medium)

Why is a buried sacrificial anode checked and replaced on a schedule?

- **A.** It is consumed over time as it protects the metal
- **B.** It loses its charge when the surrounding soil dries
- **C.** It builds up scale that narrows the pipe
- **D.** It wears away the valve it is attached to

**Answer: A. It is consumed over time as it protects the metal**

A sacrificial anode corrodes in place of the structure. When it is used up, protection ends unless it is replaced.

### 36: Judging normal and abnormal operation (hard)

A pump motor draws well above its normal amperage while flow stays the same. What is the best interpretation?

- **A.** The water level at the suction has risen
- **B.** Drag or an electrical fault is loading the motor
- **C.** The supply voltage to the station has improved
- **D.** The pump is running more efficiently than before

**Answer: B. Drag or an electrical fault is loading the motor**

Higher current at the same output means extra load or a problem in the motor or pump, such as binding or bearing trouble. It should be reported.

### 37: Judging normal and abnormal operation (medium)

A pressure gauge on a vented, isolated line reads well above zero. What does this suggest?

- **A.** The line is holding its normal working pressure
- **B.** The check valve is leaking forward
- **C.** The gauge is out of calibration or damaged
- **D.** Water hammer is occurring in the line

**Answer: C. The gauge is out of calibration or damaged**

With the line open to the atmosphere, a correct gauge reads zero. A reading above zero points to a faulty or uncalibrated gauge.

### 38: Judging normal and abnormal operation (easy)

When should an operator report an abnormal reading or unusual noise from equipment?

- **A.** After the equipment actually stops working
- **B.** Once it has repeated for about a full week
- **C.** At the next routine scheduled inspection
- **D.** Soon after noticing it, before the fault can grow

**Answer: D. Soon after noticing it, before the fault can grow**

Early reports let the cause be found while it is still a small problem. Waiting can turn a minor fault into a failure or an outage.

### 39: Judging normal and abnormal operation (hard)

At a booster station, discharge pressure rises while flow drops. Which cause is most reasonable?

- **A.** A downstream valve is partly closed
- **B.** A leak has opened on the suction line
- **C.** The impeller has worn
- **D.** The pump is cavitating

**Answer: A. A downstream valve is partly closed**

Closing a valve on the discharge side raises pressure and cuts flow. A worn impeller or cavitation lowers pressure.

### 40: Valves, hydrants, pumps and booster stations (medium)

Why is a large gate valve closed slowly?

- **A.** To allow the disc to bed into its seat
- **B.** To avoid surge pressure in the line
- **C.** To protect the packing from wear
- **D.** To let air enter the pipe

**Answer: B. To avoid surge pressure in the line**

Fast closure stops moving water suddenly and can create a pressure surge. Slow closure lets the momentum of the water dissipate.

### 41: Valves, hydrants, pumps and booster stations (medium)

Why should a dry-barrel hydrant main valve be opened completely while flowing, instead of throttled?

- **A.** Air can be drawn into the main and the barrel
- **B.** Pitot readings become impossible to take
- **C.** The barrel can overheat from the friction
- **D.** The seat can wear and the drain can stay open

**Answer: D. The seat can wear and the drain can stay open**

The drain port closes only as the main valve nears fully open. Partial opening lets water erode the seat and drain out through the port.

### 42: Valves, hydrants, pumps and booster stations (easy)

What does a booster pump station do?

- **A.** Stores water to meet peak demand and fire flow needs
- **B.** Adds pressure to serve higher ground or distant areas
- **C.** Reduces pressure where it is too high
- **D.** Disinfects water before it enters the zone

**Answer: B. Adds pressure to serve higher ground or distant areas**

A booster pump raises pressure in the pressure zone it serves. Storage, disinfection and pressure reduction are done by other facilities.

### 43: Valves, hydrants, pumps and booster stations (easy)

What does the totalizer on a flow meter display?

- **A.** The volume passed since the meter started or reset
- **B.** The highest flow reached since installation
- **C.** The present flow rate in gallons per minute
- **D.** The average pressure recorded over the last day

**Answer: A. The volume passed since the meter started or reset**

A totalizer is like an odometer, adding up volume over time. The rate display shows the flow right now.

### 44: Backflow, SCADA and emergency power (medium)

What does a reduced-pressure principle backflow assembly protect against?

- **A.** Pressure loss caused by friction in long pipes
- **B.** Surge from the rapid closing of a valve
- **C.** Reverse flow from customer plumbing into the supply
- **D.** Low disinfectant residual at dead ends

**Answer: C. Reverse flow from customer plumbing into the supply**

A backflow assembly keeps water from reversing and entering the public system. It does not reduce friction loss, surges or dead-end water age.

### 45: Backflow, SCADA and emergency power (medium)

What is the purpose of SCADA at a tank or booster station?

- **A.** To replace the need for equipment in the field
- **B.** To treat the water leaving the site
- **C.** To supply backup power when utility service fails
- **D.** To monitor and control remote equipment centrally

**Answer: D. To monitor and control remote equipment centrally**

SCADA collects data such as levels, pressures and pump status, and sends alarms and commands over communication links.

### 46: Backflow, SCADA and emergency power (easy)

Why are emergency generators run on a regular exercise schedule?

- **A.** To confirm they start and carry load in an outage
- **B.** To keep fuel levels from running too low in the tank
- **C.** To lower the station's monthly electric bill
- **D.** To remove the need for an automatic transfer switch

**Answer: A. To confirm they start and carry load in an outage**

A generator that sits idle may not start when needed. Periodic running finds weak batteries, fuel problems and other faults.

### 47: Layouts, zones, storage, pipe and valves (easy)

Which distribution layout has mains tied together in closed circuits so water can reach a point from more than one direction?

- **A.** Linear layout
- **B.** Grid layout
- **C.** Radial layout
- **D.** Tree layout

**Answer: B. Grid layout**

A grid ties mains into loops, so a break or shutdown on one pipe can be bypassed. A tree layout feeds each branch from a single path.

### 48: Layouts, zones, storage, pipe and valves (medium)

Why do dead-end mains usually produce more water quality complaints than looped mains?

- **A.** Pressure runs high there, so joints leak and let in soil
- **B.** Pipe is small there, so it corrodes faster than larger mains
- **C.** Water moves slowly there, so it ages and loses its residual
- **D.** Water moves quickly there, so sediment gets stirred up constantly

**Answer: C. Water moves slowly there, so it ages and loses its residual**

Little demand at a dead end means long travel times and stagnant water. Looping gives water a path to keep moving.

### 49: Layouts, zones, storage, pipe and valves (easy)

What is the main reason a distribution system is divided into pressure zones?

- **A.** Meters read accurately at one fixed pressure setting across the system
- **B.** Ground elevation differences would give too much or too little pressure
- **C.** Disinfectant strength has to be adjusted separately for each area
- **D.** Different pipe materials must be kept apart by neighborhood and by pipe age

**Answer: B. Ground elevation differences would give too much or too little pressure**

Water pressure rises as ground gets lower and falls as ground gets higher. Zones keep service pressure within a workable range for each area.

### 50: Layouts, zones, storage, pipe and valves (medium)

What does an elevated storage tank do for the system during the hours of highest demand?

- **A.** Raises the chlorine residual as water sits in the bowl above the system
- **B.** Lets the pumps shut down until the tank is empty
- **C.** Supplies water and helps hold pressure while pumps catch up
- **D.** Lets the pumps shut down until the tank has fully emptied out

**Answer: C. Supplies water and helps hold pressure while pumps catch up**

Storage floats on the system and releases water when demand exceeds pump output, which steadies pressure. Standing water does not increase the residual.

### 51: Layouts, zones, storage, pipe and valves (medium)

What happens when a larger pipe diameter replaces a smaller one carrying the same flow?

- **A.** Velocity falls and friction loss falls
- **B.** Velocity rises and friction loss falls
- **C.** Velocity rises and friction loss rises
- **D.** Velocity falls but friction loss rises

**Answer: A. Velocity falls and friction loss falls**

The same flow spread over a bigger cross-section moves slower, and slower water loses less energy to pipe friction.

### 52: Layouts, zones, storage, pipe and valves (medium)

Why are isolation valves placed at intervals along a main instead of only at the ends?

- **A.** The valves let each section use a different disinfectant
- **B.** Pressure drops in steps so the pipe wall in each section stays thinner
- **C.** Each valve measures the flow in its own section of pipe
- **D.** A break can be shut off with fewer customers out of service

**Answer: D. A break can be shut off with fewer customers out of service**

Closely spaced valves shrink the part of the system shut down during a repair, so fewer customers lose water.

### 53: Layouts, zones, storage, pipe and valves (hard)

Why should a hydrant be connected to a main sized to deliver fire flow, rather than to a small line?

- **A.** A small fitting does not accept the threads of the hydrant branch and valve
- **B.** A small main loses too much pressure when the hydrant draws heavy flow
- **C.** A small main is pulled loose by the weight of the hydrant barrel above it
- **D.** A small main corrodes more quickly once the hydrant is opened and used

**Answer: B. A small main loses too much pressure when the hydrant draws heavy flow**

Large flows through a small pipe cause high friction loss and a sharp pressure drop at the hydrant and for nearby customers.

### 54: Layouts, zones, storage, pipe and valves (medium)

Which feature gives the most dependable physical protection against backflow at a point where a supply line fills a tank or vessel?

- **A.** A closed gate valve kept on the fill line
- **B.** A single swing check valve on the supply line
- **C.** An air gap between the outlet and the receiving rim
- **D.** A strainer placed ahead of the outlet

**Answer: C. An air gap between the outlet and the receiving rim**

A vertical open space cannot be bridged by reversed flow, unlike a check valve that can foul or stick. Strainers and closed valves do not provide backflow protection.

### 55: Hydrants, valves, meters, tanks, backflow and records (easy)

Which condition found during a hydrant inspection should be recorded as a defect?

- **A.** A barrel that is clear of weeds
- **B.** A cap that turns snugly by hand
- **C.** A bonnet painted in the standard color
- **D.** Damaged threads on an outlet nozzle

**Answer: D. Damaged threads on an outlet nozzle**

Bad threads can leak or prevent hose connections during a flow. The other findings are normal for a hydrant in good condition.

### 56: Hydrants, valves, meters, tanks, backflow and records (easy)

Which finding at a valve box should be reported for follow-up?

- **A.** Dirt or asphalt packed down on top of the operating nut
- **B.** A lid that sits level with the surrounding pavement and moves freely
- **C.** A cover marked with a label for the water system
- **D.** A box centered over the valve stem

**Answer: A. Dirt or asphalt packed down on top of the operating nut**

Debris or paving blocks the key from reaching the nut, so the valve cannot be operated quickly.

### 57: Hydrants, valves, meters, tanks, backflow and records (medium)

A customer meter register keeps turning while every fixture on the property is off. What does this suggest?

- **A.** A pressure drop in the main in the street
- **B.** A leak on the customer side of the meter
- **C.** A bad curb stop on the service line
- **D.** A meter that is reading lower than the true flow

**Answer: B. A leak on the customer side of the meter**

Movement with no use means water is leaving somewhere downstream of the meter, most often a leaking fixture or pipe. It could also point to a meter fault that should be checked.

### 58: Hydrants, valves, meters, tanks, backflow and records (easy)

Why are tank access hatches kept locked and fitted with tight covers?

- **A.** To hold air pressure above the stored water surface
- **B.** To keep the water cool as it sits in the tank
- **C.** To keep out unauthorized people, birds and surface contamination
- **D.** To stop operators from changing the water level by hand during the day

**Answer: C. To keep out unauthorized people, birds and surface contamination**

Open or unlocked hatches are a security risk and a way for outside material to enter the stored water.

### 59: Hydrants, valves, meters, tanks, backflow and records (medium)

What is the purpose of the screen on a storage tank vent?

- **A.** To filter the water as the level rises and falls
- **B.** To slow the air so the tank holds a steady internal pressure at night
- **C.** To trap chlorine gas inside the tank headspace
- **D.** To keep insects, birds and debris out while air moves freely

**Answer: D. To keep insects, birds and debris out while air moves freely**

A tank must breathe as water levels change. A fine screen lets air pass and blocks small animals and debris. A torn screen should be reported.

### 60: Hydrants, valves, meters, tanks, backflow and records (easy)

During a tank walk-around, which observation is a security concern?

- **A.** Fresh pry marks on a hatch hasp or padlock
- **B.** Slight fading of the exterior paint
- **C.** A level gauge that shows normal daily changes
- **D.** An overflow pipe with an intact screen

**Answer: A. Fresh pry marks on a hatch hasp or padlock**

Tampering marks suggest someone tried to gain entry. The other observations describe normal operation or minor wear.

### 61: Hydrants, valves, meters, tanks, backflow and records (medium)

During a check of a reduced-pressure backflow assembly, water runs from the relief port at a steady rate. What does this indicate?

- **A.** The assembly is working as designed under normal conditions
- **B.** An internal part is fouled or worn and the assembly needs service
- **C.** The test cocks have been installed in reverse
- **D.** The supply pressure is too low for the device to seat

**Answer: B. An internal part is fouled or worn and the assembly needs service**

Steady discharge from the relief port means a check or relief component is not seating. A device in that condition should be tested and repaired by a qualified person.

### 62: Hydrants, valves, meters, tanks, backflow and records (medium)

Why must backflow assemblies be tested by a qualified tester on a regular schedule?

- **A.** The device has to be recalibrated to match system demand
- **B.** Testing removes mineral buildup that blocks the supply line
- **C.** Springs and seats wear or foul, so a failed device may go unnoticed
- **D.** The rated pressure of the body drifts lower with every passing year of use

**Answer: C. Springs and seats wear or foul, so a failed device may go unnoticed**

Backflow assemblies sit idle most of the time and can fail without any outward sign. Periodic testing finds failures before a reversal occurs.

### 63: Hydrants, valves, meters, tanks, backflow and records (medium)

Which pattern in system records is a sign of leakage?

- **A.** Water produced and billed fall together in winter
- **B.** Water billed rises at the same rate as water produced
- **C.** Water produced stays steady while pressure holds steady
- **D.** Water produced climbs while billed use stays steady

**Answer: D. Water produced climbs while billed use stays steady**

When more water goes into the system but customers are not billed for more, the difference is leaving through leaks, unmetered use or meter error.

### 64: Hydrants, valves, meters, tanks, backflow and records (medium)

Several neighbors on one street report low pressure at the same time. Which cause is most likely?

- **A.** A partly closed valve or a restriction in the main nearby
- **B.** Meters on that street reading too high
- **C.** Higher chlorine residual in the water on that street
- **D.** Clogged faucet screens at each of the homes along that street

**Answer: A. A partly closed valve or a restriction in the main nearby**

A shared problem on one street points to something in the shared main, such as a valve left partly closed or a blockage. Household causes would not line up.

### 65: Hydrants, valves, meters, tanks, backflow and records (hard)

During inspection of a new main in an open trench, which observation should lead the inspector to question the work?

- **A.** Joints cleaned and fully assembled before backfill
- **B.** Tracer wire laid along the plastic pipe
- **C.** Pipe barrel supported evenly along its length
- **D.** Pipe resting on rocks with no bedding under the barrel

**Answer: D. Pipe resting on rocks with no bedding under the barrel**

Rocks under the barrel create point loads that can crack the pipe. Even bedding, clean joints and tracer wire are expected features of good installation.

### 66: Hydrants, valves, meters, tanks, backflow and records (easy)

What is a main benefit of keeping written or electronic inspection records?

- **A.** They show condition trends and help schedule repairs
- **B.** They set the dates that customers receive bills
- **C.** They replace the need for field visits on newer assets
- **D.** They allow valves to be left out of exercise programs

**Answer: A. They show condition trends and help schedule repairs**

Dated records reveal repeated problems and the age and condition of assets, which supports planning of repairs and replacement.

### 67: Complaints, water age, flushing, sampling, residual, corrosion (easy)

A customer reports rusty brown water right after a hydrant was flowed nearby. What is the most likely cause?

- **A.** Minerals dropping out of the water because of hardness
- **B.** Sediment and corrosion deposits stirred loose from the pipe walls
- **C.** Minerals dropping out of the water because of its hardness level
- **D.** A surge in the chlorine feed at the source

**Answer: B. Sediment and corrosion deposits stirred loose from the pipe walls**

A change in flow speed can lift deposits that settled on pipe walls, causing brown or red color. It usually clears after flushing.

### 68: Complaints, water age, flushing, sampling, residual, corrosion (easy)

What does the term water age describe?

- **A.** The time a customer spends using the water
- **B.** The number of years the main has been in the ground
- **C.** The time since the water left treatment
- **D.** The time since the meter was last read

**Answer: C. The time since the water left treatment**

Longer travel and storage times let the residual fade and quality change, so water age is a useful measure.

### 69: Complaints, water age, flushing, sampling, residual, corrosion (easy)

What is cloudy water measured as turbidity caused by?

- **A.** Chlorine reacting with dissolved gas
- **B.** Fine particles suspended in the water
- **C.** Dissolved salts that make the water hard
- **D.** Water temperature falling in the main

**Answer: B. Fine particles suspended in the water**

Turbidity is a measure of how much light is scattered by suspended particles such as silt, rust and organic matter.

### 70: Complaints, water age, flushing, sampling, residual, corrosion (medium)

When flushing a dead end for water quality, which observation shows the crew can stop?

- **A.** The water temperature matches the air temperature
- **B.** The water temperature matches the outside air temperature at the hydrant
- **C.** Water runs clear and a normal chlorine reading returns
- **D.** The hydrant pressure gauge reads zero

**Answer: C. Water runs clear and a normal chlorine reading returns**

Flushing moves old water out and fresh water in. Clear water and a good residual show the aged water has been replaced.

### 71: Complaints, water age, flushing, sampling, residual, corrosion (medium)

Why are bacteriological samples collected in sterile bottles?

- **A.** Contamination from the bottle could cause a misleading result
- **B.** Sterile bottles change the hardness reading of the water
- **C.** Sterile bottles hold the chlorine in the water for the lab
- **D.** Clean glass keeps the sample from heating on the way to the lab

**Answer: A. Contamination from the bottle could cause a misleading result**

A sample must reflect the water in the pipe, not material added by the container. A dirty bottle could give a false positive.

### 72: Complaints, water age, flushing, sampling, residual, corrosion (medium)

Why do sampling plans include locations from different parts of the system, such as remote areas?

- **A.** Each area needs its own lab method for the same test
- **B.** Remote sites show a higher residual than sites near the source
- **C.** Samples near the source have to be skipped by lab rule
- **D.** Quality can differ between areas as water travels and ages

**Answer: D. Quality can differ between areas as water travels and ages**

Water can change on its way through pipes and tanks, so a spread of sites gives a truer picture of what customers receive.

### 73: Complaints, water age, flushing, sampling, residual, corrosion (medium)

At a remote sampling point, the chlorine residual has fallen well below its usual reading. What is a reasonable explanation?

- **A.** Higher system pressure through the entire zone
- **B.** An increase in the hardness of the supply
- **C.** A meter calibration shift at the source
- **D.** Higher chlorine demand or older water in that area

**Answer: D. Higher chlorine demand or older water in that area**

A falling residual means chlorine is being used up faster or the water has traveled longer. Operators investigate and may flush or adjust feed.

### 74: Complaints, water age, flushing, sampling, residual, corrosion (easy)

Why do operators test for coliform bacteria instead of for each individual disease-causing organism?

- **A.** Coliforms survive better than any other organism in chlorine
- **B.** Coliforms are the main cause of taste and odor complaints
- **C.** Coliforms are easy to test for and signal possible contamination
- **D.** Coliforms are the most dangerous organism in drinking water

**Answer: C. Coliforms are easy to test for and signal possible contamination**

Coliforms are an indicator group. Their presence suggests that organisms of fecal or surface origin may be getting into the water.

### 75: Complaints, water age, flushing, sampling, residual, corrosion (medium)

What is a typical effect of water with a low pH on metal pipe and fittings?

- **A.** The water becomes more corrosive to the metal
- **B.** The chlorine residual becomes more stable
- **C.** The water has little effect on pipe condition
- **D.** A thick protective scale forms on the pipe wall

**Answer: A. The water becomes more corrosive to the metal**

Acidic water attacks metal surfaces, which can release iron or copper and cause red or blue-green water or stains.

### 76: Complaints, water age, flushing, sampling, residual, corrosion (medium)

Which problem is commonly associated with very hard water?

- **A.** Rapid loss of the chlorine residual
- **B.** Scale deposits in heaters and pipes
- **C.** Strong swampy tastes in the water
- **D.** Rusty color at customer taps

**Answer: B. Scale deposits in heaters and pipes**

Hardness is dissolved calcium and magnesium, which tend to come out of the water as scale when it is heated.

### 77: Complaints, water age, flushing, sampling, residual, corrosion (medium)

A customer notices a rotten-egg odor only from the hot water tap. What does this most likely suggest?

- **A.** A water heater condition on the customer side
- **B.** Sediment loosened by a recent hydrant flow nearby
- **C.** A high chlorine residual carried in the supply
- **D.** Stagnant water standing in the nearest dead-end main

**Answer: A. A water heater condition on the customer side**

Odor only at the hot tap but not the cold points to the heater on the customer side. Comparing hot and cold is a quick check operators use.

### 78: Complaints, water age, flushing, sampling, residual, corrosion (hard)

A customer calls to report discolored water. What is the best first step for the operator?

- **A.** Tell the customer the water meets standards and end the call there
- **B.** Gather details on where and when it occurred, then check records and test
- **C.** Replace the customer service line before doing any testing at all
- **D.** Flush the whole zone at once until the complaints stop coming in

**Answer: B. Gather details on where and when it occurred, then check records and test**

A complaint is a clue. Details such as location, timing and hot or cold help find the cause, and field checks confirm it before any action is taken.

### 79: Complaints, water age, flushing, sampling, residual, corrosion (medium)

Why can a long run of main with very little customer demand cause residual and taste problems?

- **A.** Slow movement raises the pH and lets metal pipe corrode faster
- **B.** Fast movement mixes too much chlorine into the stored water
- **C.** Slow movement lets the residual fade and the water go stale
- **D.** Fast movement scours the pipe and adds fine silt to the water

**Answer: C. Slow movement lets the residual fade and the water go stale**

Low demand means long detention time. The residual is used up and stale tastes or bacterial regrowth can develop until the water is moved out.

### 80: Records, work orders, inventory, reporting and communication (easy)

What is the main purpose of a work order?

- **A.** To report monthly water production to the state
- **B.** To list the chemicals kept on hand at the site
- **C.** To bill the customer a flat rate for each visit
- **D.** To assign a task and record the work done

**Answer: D. To assign a task and record the work done**

A work order tracks a job from request through completion, including labor, materials and findings, so the work can be reviewed later.

### 81: Records, work orders, inventory, reporting and communication (medium)

Why does a utility keep an inventory of common repair parts such as clamps and couplings?

- **A.** Crews can finish a main break repair without delay
- **B.** Stocked parts remove the need for written orders
- **C.** Extra parts keep pressure steady in nearby mains
- **D.** Parts can be returned to the supplier afterward

**Answer: A. Crews can finish a main break repair without delay**

A main break needs quick repair to restore service. Having the right fittings on hand shortens outages and reduces the chance of contamination.

### 82: Records, work orders, inventory, reporting and communication (medium)

An operator notices a valve that will not turn during exercising. What is the proper administrative action?

- **A.** Leave it alone and mention it at year end
- **B.** Delete the valve from the system map records
- **C.** Close the nearest valves to see if it clears
- **D.** Report it and record its location and condition

**Answer: D. Report it and record its location and condition**

A stuck valve is an asset problem that could matter during an emergency. Reporting and recording it lets the utility schedule repair.

### 83: Records, work orders, inventory, reporting and communication (easy)

A customer calls with a low pressure complaint. Why should the operator write down the details of the call?

- **A.** It lets the utility skip a field check of the area
- **B.** It is needed to reorder meters and valves
- **C.** It shows patterns and how the call was handled
- **D.** It sets the amount on the next water bill

**Answer: C. It shows patterns and how the call was handled**

Documented complaints show where and when problems occur, and they prove that the utility responded. Several similar entries may point to a shared cause.

### 84: Records, work orders, inventory, reporting and communication (medium)

Which approach is best when speaking with a customer who is upset about a water problem?

- **A.** Refer the customer to the state office at once
- **B.** Listen, stay courteous and explain the next step
- **C.** Promise a fix date before the cause is known
- **D.** Argue the point until the customer accepts it

**Answer: B. Listen, stay courteous and explain the next step**

Calm, respectful communication builds trust. An operator should not promise outcomes before knowing the cause, and should explain what the utility will do.

### 85: Records, work orders, inventory, reporting and communication (easy)

At concept level, what is the purpose of a public notification from a water utility?

- **A.** To advertise upcoming rate changes to the community
- **B.** To report the volume of water sold to other utilities
- **C.** To announce the dates for routine hydrant testing
- **D.** To warn customers of a problem affecting health or use

**Answer: D. To warn customers of a problem affecting health or use**

Notification tells people what happened, what to do and what the utility is doing, so they can protect themselves.

### 86: Records, work orders, inventory, reporting and communication (medium)

Why do utilities prepare a budget that includes funds for replacing aging mains?

- **A.** Budgeting sets the pressure in each pressure zone
- **B.** Pipes wear out, so planned funds prevent costly breaks
- **C.** Funding rules require old pipe to be buried deeper
- **D.** Replacement removes the need to test water quality

**Answer: B. Pipes wear out, so planned funds prevent costly breaks**

Assets have a limited service life. Setting aside money for renewal lets a utility replace pipe on a schedule instead of reacting to breaks.

### 87: Records, work orders, inventory, reporting and communication (medium)

Why is a chain of custody form used when samples are collected?

- **A.** It sets the allowed holding time for the lab test
- **B.** It certifies the lab equipment was calibrated
- **C.** It documents who handled the sample until the lab
- **D.** It records the chlorine dose used at the source

**Answer: C. It documents who handled the sample until the lab**

A custody record tracks each transfer of the sample so results can be trusted and defended if questioned.

### 88: Records, work orders, inventory, reporting and communication (hard)

A crew finishes a repair but leaves out the work order notes. What is the main risk of this gap?

- **A.** Later staff may repeat or miss work already done
- **B.** The repair clamp will corrode faster in wet soil
- **C.** The main will lose pressure once back in service
- **D.** The next sample from the area will fail testing

**Answer: A. Later staff may repeat or miss work already done**

Records are how knowledge passes between crews and across time. Missing details make it hard to schedule follow-up or learn from failures.

### 89: Federal and state roles, standards, monitoring, notices (easy)

What is the broad purpose of the Safe Drinking Water Act?

- **A.** To protect public health with national water protections
- **B.** To fund construction of private household wells
- **C.** To license plumbers who work on customer piping
- **D.** To set the rates utilities charge their customers

**Answer: A. To protect public health with national water protections**

The federal law sets a framework of standards and oversight so that public water systems deliver safe water to consumers.

### 90: Federal and state roles, standards, monitoring, notices (medium)

How do primary drinking water standards differ from secondary standards?

- **A.** Primary applies to pipe materials; secondary to chemicals
- **B.** Primary is voluntary guidance; secondary is state enforced
- **C.** Primary protects health; secondary covers taste and appearance
- **D.** Primary covers private wells; secondary covers public systems

**Answer: C. Primary protects health; secondary covers taste and appearance**

Primary standards address contaminants with health effects. Secondary ones relate to aesthetic qualities such as color or taste, which may bother customers without being a health threat.

### 91: Federal and state roles, standards, monitoring, notices (easy)

What does the term MCL describe?

- **A.** The lowest chlorine level a system may deliver to users
- **B.** The highest level of a contaminant allowed in delivered water
- **C.** The greatest number of lab samples allowed each month
- **D.** The largest flow a main can carry at a given pressure

**Answer: B. The highest level of a contaminant allowed in delivered water**

Maximum contaminant level is an enforceable ceiling for a specific contaminant in drinking water supplied to customers.

### 92: Federal and state roles, standards, monitoring, notices (easy)

Why are utilities required to monitor and report water quality results?

- **A.** To avoid the need for operator certification
- **B.** To let the utility choose the price of water
- **C.** To compare pipe materials between nearby towns
- **D.** To show water is safe and catch problems early

**Answer: D. To show water is safe and catch problems early**

Regular testing and reporting give regulators and the public evidence of water quality and trigger action when results are poor.

### 93: Federal and state roles, standards, monitoring, notices (medium)

What is the purpose of a cross-connection control program?

- **A.** To keep contaminated water out of the public supply
- **B.** To measure customer use at more points in the system
- **C.** To reduce the chlorine demand in storage tanks
- **D.** To raise pressure at the far ends of the system

**Answer: A. To keep contaminated water out of the public supply**

Cross-connections can let used or polluted water flow back into drinking water lines. A program finds hazards and requires protection.

### 94: Federal and state roles, standards, monitoring, notices (medium)

Which group of people does a cross-connection program mainly protect?

- **A.** Owners of private wells in the surrounding area
- **B.** Customers served by the public water system
- **C.** Crews who flush hydrants throughout the system
- **D.** Laboratory staff who analyze the water samples

**Answer: B. Customers served by the public water system**

Backflow can carry contamination into the mains that serve many customers, so the program protects the whole served population.

### 95: Federal and state roles, standards, monitoring, notices (easy)

What is the purpose of a Consumer Confidence Report?

- **A.** To announce the yearly schedule for main flushing
- **B.** To train operators on proper sampling methods
- **C.** To tell customers the source and contents of their water
- **D.** To request customer payment for system repairs

**Answer: C. To tell customers the source and contents of their water**

The annual report gives customers plain information on source, detected contaminants and compliance so they can make informed choices.

### 96: Federal and state roles, standards, monitoring, notices (medium)

Why is a disinfectant residual kept in the distribution system?

- **A.** It prevents scale from forming on the pipe wall
- **B.** It lowers friction losses in long water mains
- **C.** It removes hardness from water before delivery
- **D.** It gives lasting protection against microbes in the pipes

**Answer: D. It gives lasting protection against microbes in the pipes**

Disinfection at the plant does not guard against later contamination. A lasting residual helps control bacteria in the pipes and storage.

### 97: Federal and state roles, standards, monitoring, notices (medium)

When is a public notification most likely to be issued to customers?

- **A.** When a new hydrant is installed on a street
- **B.** When a violation or event could affect health
- **C.** When a crew repaints an elevated storage tank
- **D.** When the monthly customer billing cycle ends

**Answer: B. When a violation or event could affect health**

Notices exist so customers can take steps to protect themselves when water quality or safety is in question.

### 98: Federal and state roles, standards, monitoring, notices (easy)

What is the purpose of operator certification?

- **A.** To give operators a higher rate of pay
- **B.** To replace the need for system inspections
- **C.** To show operators can run systems safely
- **D.** To limit the number of operators in a state

**Answer: C. To show operators can run systems safely**

Certification sets a basic standard of competence, since operators make decisions that affect public health.

### 99: Federal and state roles, standards, monitoring, notices (hard)

At concept level, why are lead and copper a concern in drinking water?

- **A.** They enter water from air above storage tanks
- **B.** They are added to water during disinfection
- **C.** They are removed by a short hydrant flush
- **D.** They can dissolve from plumbing into the water

**Answer: D. They can dissolve from plumbing into the water**

Lead and copper usually come from household plumbing and service materials rather than the source, so water chemistry and corrosion control matter.

### 100: Federal and state roles, standards, monitoring, notices (hard)

In general terms, how do federal and state roles differ in drinking water regulation?

- **A.** Federal sets national rules; states oversee and enforce
- **B.** Federal licenses each operator; states set national rules
- **C.** States write national rules; federal operates utilities
- **D.** Local utilities set the rules; states just collect data

**Answer: A. Federal sets national rules; states oversee and enforce**

National rules give a common base, and many states run the programs that oversee systems and inspect them within their borders.

### 101: PPE, excavations, confined spaces, chlorine, security, response awareness (easy)

Which item is an example of personal protective equipment for a crew working on a main?

- **A.** A flushing diffuser and a discharge hose
- **B.** A hard hat, safety glasses and gloves
- **C.** A pipe locator and a line pressure gauge
- **D.** A repair clamp and a spare gasket kit

**Answer: B. A hard hat, safety glasses and gloves**

PPE is worn on the body to reduce injury. The other items are tools or parts for the work itself.

### 102: PPE, excavations, confined spaces, chlorine, security, response awareness (easy)

Why do trench walls need shoring or another protection system when workers enter?

- **A.** Shoring controls water pressure in the main
- **B.** Shoring keeps the pipe at the proper depth
- **C.** Shoring protects nearby customer meter boxes
- **D.** Soil can collapse suddenly and bury a worker

**Answer: D. Soil can collapse suddenly and bury a worker**

Trench walls can cave in with little warning. Protective systems hold the soil back so workers can be in the trench safely.

### 103: PPE, excavations, confined spaces, chlorine, security, response awareness (medium)

Why is a ladder or other means of exit required in a trench where people work?

- **A.** It lets the pipe be lowered more smoothly
- **B.** It keeps loose soil away from pipe joints
- **C.** It gives workers a quick way out if walls fail
- **D.** It stops groundwater from entering the trench

**Answer: C. It gives workers a quick way out if walls fail**

A ready way out lets workers leave fast if conditions change, such as a cave-in or rising water.

### 104: PPE, excavations, confined spaces, chlorine, security, response awareness (hard)

Why is a confined space such as a valve vault treated as hazardous even if it looks clean?

- **A.** Air may be low in oxygen or hold unseen toxic gas
- **B.** Cold vault walls may chill the workers inside
- **C.** Vault lids are heavy enough to injure a person
- **D.** Standing water in a vault is unsafe to touch

**Answer: A. Air may be low in oxygen or hold unseen toxic gas**

Dangerous air has no color and often no odor. Testing and proper procedures are needed before anyone enters.

### 105: PPE, excavations, confined spaces, chlorine, security, response awareness (easy)

What is the main purpose of traffic control devices at a work zone in the street?

- **A.** To protect crew members and drivers from collisions
- **B.** To slow the flow of water in the nearby main
- **C.** To reserve street parking for utility trucks
- **D.** To guide customers to the nearest water meter

**Answer: A. To protect crew members and drivers from collisions**

Cones, signs and barriers warn drivers and direct traffic around the work area so that people on both sides stay safe.

### 106: PPE, excavations, confined spaces, chlorine, security, response awareness (medium)

What is a typical sign of a chlorine gas leak near cylinders?

- **A.** A faint odor of rotten eggs near the drain
- **B.** A loud hissing from the water supply line
- **C.** A sharp, irritating odor and a greenish-yellow haze
- **D.** A sweet smell and a clear, colorless cloud

**Answer: C. A sharp, irritating odor and a greenish-yellow haze**

Chlorine has a strong, biting odor and a pale greenish-yellow color. It irritates the eyes, nose and throat and is heavier than air.

### 107: PPE, excavations, confined spaces, chlorine, security, response awareness (medium)

What is the purpose of lockout and tagout on a piece of equipment?

- **A.** To record how long equipment runs each day
- **B.** To keep equipment from starting during work
- **C.** To mark equipment that is ready for replacement
- **D.** To reduce the noise made by the equipment

**Answer: B. To keep equipment from starting during work**

Locks and tags keep energy sources off so that a pump or valve operator cannot suddenly start and hurt a worker.

### 108: PPE, excavations, confined spaces, chlorine, security, response awareness (easy)

What do safety data sheets provide to workers?

- **A.** The feed dosage to use at each facility
- **B.** The schedule for the next sample at the site
- **C.** The purchase history of a chemical product
- **D.** A chemical's hazards, handling and first aid

**Answer: D. A chemical's hazards, handling and first aid**

Hazard communication gives workers the facts they need to handle a product safely and respond if exposure occurs.

### 109: PPE, excavations, confined spaces, chlorine, security, response awareness (medium)

Which situation is an electrical hazard for a field crew?

- **A.** A pump that runs at its normal rated speed
- **B.** A sign listing the location of a breaker
- **C.** A wet work area near energized equipment
- **D.** A control panel with the door latched shut

**Answer: C. A wet work area near energized equipment**

Water conducts current and damaged cords expose live parts. Wet conditions near power raise the chance of shock.

### 110: PPE, excavations, confined spaces, chlorine, security, response awareness (easy)

Why does proper lifting technique matter when handling heavy items such as valve boxes or fittings?

- **A.** It prevents damage to the surrounding pipe
- **B.** It reduces the weight of the valve box itself
- **C.** It speeds up the time needed to close a valve
- **D.** It lowers the risk of back and muscle injury

**Answer: D. It lowers the risk of back and muscle injury**

Bending the legs, keeping the load close and asking for help protect the back, since lifting injuries are a common cause of lost work time.

### 111: PPE, excavations, confined spaces, chlorine, security, response awareness (medium)

Why do water utilities limit access to facilities such as wells and tanks with locks and fences?

- **A.** To keep customers from learning the layout
- **B.** To protect the water supply from tampering
- **C.** To lower the yearly cost of buying chemicals
- **D.** To allow valve exercising without notice

**Answer: B. To protect the water supply from tampering**

Water supply sites are key points of the system. Controls on access help prevent contamination, sabotage and theft.

### 112: PPE, excavations, confined spaces, chlorine, security, response awareness (medium)

What should an operator do on noticing a stranger photographing a well house fence and trying the gate?

- **A.** Report it to a supervisor or proper authority
- **B.** Confront the person and demand identification
- **C.** Open the gate to see what the person wants
- **D.** Ignore it if no damage can be seen right away

**Answer: A. Report it to a supervisor or proper authority**

Suspicious behavior near critical sites should be reported so trained staff can respond. Operators are not expected to confront strangers on their own.

### 113: PPE, excavations, confined spaces, chlorine, security, response awareness (medium)

Why should crews know the utility's emergency response plan before an event happens?

- **A.** They can act quickly and in step with others
- **B.** The plan lists the customers who owe past bills
- **C.** The plan replaces training on the equipment
- **D.** The plan sets the daily flushing schedule

**Answer: A. They can act quickly and in step with others**

Familiarity with roles and contacts saves time and confusion when something such as a major break or spill occurs.

### 114: PPE, excavations, confined spaces, chlorine, security, response awareness (hard)

Why is a hot tap on a pressurized main treated as a hazard?

- **A.** The line loses its chlorine residual afterward
- **B.** Water in the pipe will drain out into the vault
- **C.** Heat from cutting softens the pipe wall
- **D.** Pressure can blow out a fitting or cutting tool

**Answer: D. Pressure can blow out a fitting or cutting tool**

Cutting into a live main exposes workers to high pressure. A failed saddle or tool can release force and water suddenly.

### 115: Unit conversions (medium)

A booster pump delivers 1200 gpm. Use 1 day = 1440 minutes. How many MGD is that?

- **A.** 0.03 MGD
- **B.** 1.73 MGD
- **C.** 17.28 MGD
- **D.** 0.07 MGD

**Answer: B. 1.73 MGD**

MGD = gpm times 1440 divided by 1,000,000. Substitute the stated values: 1200 × 1440 ÷ 1000000 = 1.73 MGD. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 116: Unit conversions (medium)

A hydrant gauge reads 62 psi. Use 1 psi = 2.31 ft of water. What is the pressure in feet of head?

- **A.** 11.9 ft
- **B.** 26.8 ft
- **C.** 143.2 ft
- **D.** 64.3 ft

**Answer: C. 143.2 ft**

Feet of head = psi times 2.31. Substitute the stated values: 62 × 2.31 = 143.2 ft. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 117: Unit conversions (medium)

The water surface in an elevated tank is 46 ft above a service gauge. Use 1 psi = 2.31 ft of water. What pressure in psi does the gauge show?

- **A.** 106.3 psi
- **B.** 19.9 psi
- **C.** 43.7 psi
- **D.** 199.1 psi

**Answer: B. 19.9 psi**

psi = feet of head divided by 2.31. Substitute the stated values: 46 ÷ 2.31 = 19.9 psi. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 118: Unit conversions (medium)

A meter vault has a volume of 85 ft3. Use 1 ft3 = 7.48 gal. How many gallons would the vault hold if it were full?

- **A.** 636 gal
- **B.** 11 gal
- **C.** 4,756 gal
- **D.** 709 gal

**Answer: A. 636 gal**

Gallons = cubic feet times 7.48. Substitute the stated values: 85 × 7.48 = 636 gal. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 119: Unit conversions (medium)

A treatment plant sends out 3.2 MGD. Use 1 MGD = 1.547 cfs. What is the flow in cfs?

- **A.** 2,222.08 cfs
- **B.** 2.07 cfs
- **C.** 4.95 cfs
- **D.** 1.65 cfs

**Answer: C. 4.95 cfs**

cfs = MGD times 1.547. Substitute the stated values: 3.2 × 1.547 = 4.95 cfs. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 120: Area and volume (medium)

A circular clearwell floor has a diameter of 36 ft. Use area = 0.785 x D x D. What is the floor area in ft2?

- **A.** 28.3 ft2
- **B.** 4,069.4 ft2
- **C.** 254.3 ft2
- **D.** 1,017.4 ft2

**Answer: D. 1,017.4 ft2**

Area = 0.785 times diameter squared. Substitute the stated values: 0.785 × 36 × 36 = 1,017.4 ft2. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 121: Area and volume (hard)

A trench is 120 ft long, 3 ft wide and 5 ft deep. Use 1 yd3 = 27 ft3. How many cubic yards of soil are removed?

- **A.** 200.0 yd3
- **B.** 1,800.0 yd3
- **C.** 66.7 yd3
- **D.** 13,464.0 yd3

**Answer: C. 66.7 yd3**

Cubic yards = length times width times depth divided by 27. Substitute the stated values: 120 × 3 × 5 ÷ 27 = 66.7 yd3. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 122: Area and volume (hard)

A 10 inch main has a diameter of 10/12 ft and is 600 ft long. Use volume = 0.785 x D x D x length x 7.48 gal per ft3. How many gallons does the pipe run hold?

- **A.** 327 gal
- **B.** 9,786 gal
- **C.** 352,308 gal
- **D.** 2,447 gal

**Answer: D. 2,447 gal**

Gallons = 0.785 times diameter squared times length times 7.48. Substitute the stated values: 0.785 × (10 ÷ 12) × (10 ÷ 12) × 600 × 7.48 = 2,447 gal. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 123: Area and volume (medium)

A cylindrical standpipe is 30 ft in diameter and holds water 22 ft deep. Use volume = 0.785 x D x D x depth x 7.48 gal per ft3. How many gallons are stored?

- **A.** 29,066 gal
- **B.** 116,262 gal
- **C.** 3,875 gal
- **D.** 15,543 gal

**Answer: B. 116,262 gal**

Gallons = 0.785 times diameter squared times depth times 7.48. Substitute the stated values: 0.785 × 30 × 30 × 22 × 7.48 = 116,262 gal. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 124: Area and volume (medium)

A service trench is 85 ft long, 2.5 ft wide and 4 ft deep. How many cubic feet of soil are removed?

- **A.** 850 ft3
- **B.** 6,358 ft3
- **C.** 92 ft3
- **D.** 31 ft3

**Answer: A. 850 ft3**

Cubic feet = length times width times depth. Substitute the stated values: 85 × 2.5 × 4 = 850 ft3. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 125: Flow and velocity (hard)

Water moves through a 12 inch main (1.0 ft diameter) at 2.5 ft/s. Use Q = A x V with A = 0.785 x D x D, 7.48 gal per ft3 and 60 s per minute. What is the flow in gpm?

- **A.** 15 gpm
- **B.** 881 gpm
- **C.** 118 gpm
- **D.** 6,588 gpm

**Answer: B. 881 gpm**

gpm = 0.785 times diameter squared times velocity times 7.48 times 60. Substitute the stated values: 0.785 × 1 × 1 × 2.5 × 7.48 × 60 = 881 gpm. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 126: Flow and velocity (hard)

A flow of 350 gpm moves through a 6 inch main (0.5 ft diameter). Use 7.48 gal per ft3, 60 s per minute and A = 0.785 x D x D. What is the velocity in ft/s?

- **A.** 238.40 ft/s
- **B.** 0.78 ft/s
- **C.** 3.97 ft/s
- **D.** 0.99 ft/s

**Answer: C. 3.97 ft/s**

Velocity = flow in cfs divided by pipe area. Substitute the stated values: 350 ÷ (7.48 × 60) ÷ (0.785 × 0.5 × 0.5) = 3.97 ft/s. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 127: Flow and velocity (hard)

An 8 inch main (8/12 ft diameter) is 1000 ft long and is flushed at 200 gpm. Use volume = 0.785 x D x D x length x 7.48 gal per ft3. How many minutes does one full volume of the pipe take to flush?

- **A.** 1.7 min
- **B.** 0.1 min
- **C.** 52.2 min
- **D.** 13.0 min

**Answer: D. 13.0 min**

Minutes = pipe volume in gallons divided by gpm. Substitute the stated values: 0.785 × (8 ÷ 12) × (8 ÷ 12) × 1000 × 7.48 ÷ 200 = 13.0 min. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 128: Flow and velocity (medium)

A well pump delivers 0.9 MGD. Use 1 MGD = 694.4 gpm. What is the flow in gpm?

- **A.** 625 gpm
- **B.** 37,500 gpm
- **C.** 15,000 gpm
- **D.** 1,296 gpm

**Answer: A. 625 gpm**

gpm = MGD times 694.4. Substitute the stated values: 0.9 × 694.4 = 625 gpm. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 129: Pressure, percent, ratios and averages (medium)

Daily demand readings for five days were 2.4, 2.9, 3.1, 2.6 and 3.0 MGD. What is the average daily demand in MGD?

- **A.** 3.5 MGD
- **B.** 2.8 MGD
- **C.** 14.0 MGD
- **D.** 0.7 MGD

**Answer: B. 2.8 MGD**

Average = sum of readings divided by number of readings. Substitute the stated values: (2.4+2.9+3.1+2.6+3.0) ÷ 5 = 2.8 MGD. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 130: Pressure, percent, ratios and averages (hard)

A utility produced 4.8 MG in a month and billed 4.2 MG. Percent unaccounted-for water is the difference divided by the amount produced, times 100. What is the percent?

- **A.** 14.3 percent
- **B.** 87.5 percent
- **C.** 12.5 percent
- **D.** 0.6 percent

**Answer: C. 12.5 percent**

Percent = (produced minus billed) divided by produced times 100. Substitute the stated values: (4.8-4.2) ÷ 4.8 × 100 = 12.5 percent. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 131: Pressure, percent, ratios and averages (hard)

A tank water surface is at elevation 1085 ft and a hydrant is at elevation 920 ft. Use 1 psi = 2.31 ft of water. What is the static pressure at the hydrant in psi?

- **A.** 381.2 psi
- **B.** 469.7 psi
- **C.** 7.1 psi
- **D.** 71.4 psi

**Answer: D. 71.4 psi**

psi = elevation difference divided by 2.31. Substitute the stated values: (1085-920) ÷ 2.31 = 71.4 psi. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 132: Pressure, percent, ratios and averages (medium)

A customer meter registered 1008 gal while a test tank received 1050 gal. Accuracy is registered volume divided by actual volume, times 100. What is the meter accuracy in percent?

- **A.** 96.0 percent
- **B.** 104.2 percent
- **C.** 4.0 percent
- **D.** 42.0 percent

**Answer: A. 96.0 percent**

Accuracy = registered divided by actual times 100. Substitute the stated values: 1008 ÷ 1050 × 100 = 96.0 percent. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 133: Chlorine dose, volume and demand calculations (medium)

How many lb of chlorine are needed to dose 1.8 MG of water at 3.5 mg/L? Use 8.34 lb/gal.

- **A.** 15.01 lb
- **B.** 29.19 lb
- **C.** 6.30 lb
- **D.** 52.54 lb

**Answer: D. 52.54 lb**

Pounds = volume in MG times dose in mg/L times 8.34. Substitute the stated values: 1.8 × 3.5 × 8.34 = 52.54 lb. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 134: Chlorine dose, volume and demand calculations (hard)

A 0.75 MG tank is dosed at 3 mg/L using hypochlorite that is 10 percent available chlorine by weight. Use 8.34 lb/gal for both water and the solution. How many gallons of solution are needed?

- **A.** 2.3 gal
- **B.** 225.0 gal
- **C.** 22.5 gal
- **D.** 18.8 gal

**Answer: C. 22.5 gal**

Gallons = pounds of chlorine divided by (8.34 times strength as a decimal). Substitute the stated values: 0.75 × 3 × 8.34 ÷ (8.34 × 0.10) = 22.5 gal. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 135: Chlorine dose, volume and demand calculations (hard)

A feed pump adds 25 lb/day of chlorine to a flow of 1.2 MGD, and the residual after contact time is 1.1 mg/L. Use 8.34 lb/gal. What is the chlorine demand in mg/L?

- **A.** 1.4 mg/L
- **B.** 19.7 mg/L
- **C.** 3.6 mg/L
- **D.** 2.5 mg/L

**Answer: A. 1.4 mg/L**

Demand = dose (lb/day divided by MGD times 8.34) minus residual. Substitute the stated values: 25 ÷ (1.2 × 8.34)-1.1 = 1.4 mg/L. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 136: Chlorine dose, volume and demand calculations (medium)

A 12 inch main (1.0 ft diameter) is 2400 ft long. Use volume = 0.785 x D x D x length x 7.48 gal per ft3. How many gallons of water must be disinfected?

- **A.** 17,952 gal
- **B.** 14,092 gal
- **C.** 56,369 gal
- **D.** 1,884 gal

**Answer: B. 14,092 gal**

Gallons = 0.785 times diameter squared times length times 7.48. Substitute the stated values: 0.785 × 1 × 1 × 2400 × 7.48 = 14,092 gal. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 137: Chlorine dose, volume and demand calculations (hard)

A 6 inch main (0.5 ft diameter) is 3000 ft long and will be chlorinated at 50 mg/L. Use volume = 0.785 x D x D x length x 7.48 gal per ft3 and 8.34 lb/gal. How many lb of chlorine are needed?

- **A.** 18.36 lb
- **B.** 0.25 lb
- **C.** 1.84 lb
- **D.** 7.35 lb

**Answer: C. 1.84 lb**

Pounds = main volume in MG times dose times 8.34. Substitute the stated values: 0.785 × 0.5 × 0.5 × 3000 × 7.48 ÷ 1000000 × 50 × 8.34 = 1.84 lb. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 138: Chlorine dose, volume and demand calculations (hard)

A 30000 gal tank is dosed at 5 mg/L with household bleach that is 5.25 percent available chlorine by weight. Use 8.34 lb/gal for both water and the solution. How many gallons of bleach are needed?

- **A.** 2.86 gal
- **B.** 23.80 gal
- **C.** 1.25 gal
- **D.** 285.70 gal

**Answer: A. 2.86 gal**

Gallons = pounds of chlorine divided by (8.34 times strength as a decimal). Substitute the stated values: 30000 ÷ 1000000 × 5 × 8.34 ÷ (8.34 × 0.0525) = 2.86 gal. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 139: Trench volume, quantities and thrust blocks (medium)

A trench for a new main is 150 ft long, 3.5 ft wide and 4.5 ft deep. Use 27 ft3 per yd3. How many cubic yards of soil are excavated?

- **A.** 3.2 yd3
- **B.** 2,362.5 yd3
- **C.** 315.9 yd3
- **D.** 87.5 yd3

**Answer: D. 87.5 yd3**

Cubic yards = length times width times depth divided by 27. Substitute the stated values: 150 × 3.5 × 4.5 ÷ 27 = 87.5 yd3. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 140: Trench volume, quantities and thrust blocks (medium)

A 2160 ft main is laid in 18 ft lengths of pipe. The crew orders 10 percent extra pipe for cuts and waste. How many lengths should be ordered?

- **A.** 38,880 lengths
- **B.** 132 lengths
- **C.** 108 lengths
- **D.** 12 lengths

**Answer: B. 132 lengths**

Lengths = (main length divided by pipe length) times 1.10. Substitute the stated values: 2160 ÷ 18 × 1.1 = 132 lengths. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 141: Trench volume, quantities and thrust blocks (hard)

A fitting has a thrust force of 5400 lb. The soil bearing pressure is 1800 lb/ft2, and a safety factor of 1.5 is applied to the force. What bearing area of thrust block is needed in ft2?

- **A.** 6.8 ft2
- **B.** 0.5 ft2
- **C.** 3.0 ft2
- **D.** 4.5 ft2

**Answer: D. 4.5 ft2**

Area = force times safety factor divided by soil bearing pressure. Substitute the stated values: 5400 × 1.5 ÷ 1800 = 4.5 ft2. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 142: Pump flow, pressure from elevation and run time (medium)

A calibration tank holds 450 gal and fills in 90 s while a pump runs. Use 60 s per minute. What is the pump flow in gpm?

- **A.** 18,000 gpm
- **B.** 40,500 gpm
- **C.** 300 gpm
- **D.** 5 gpm

**Answer: C. 300 gpm**

gpm = gallons divided by seconds times 60. Substitute the stated values: 450 ÷ 90 × 60 = 300 gpm. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 143: Pump flow, pressure from elevation and run time (hard)

A tank water surface is at elevation 215 ft and a hydrant is at elevation 80 ft. Use 0.433 psi per ft of elevation difference. What is the static pressure at the hydrant in psi?

- **A.** 311.8 psi
- **B.** 58.5 psi
- **C.** 34.6 psi
- **D.** 93.1 psi

**Answer: B. 58.5 psi**

psi = elevation difference times 0.433. Substitute the stated values: (215-80) × 0.433 = 58.5 psi. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 144: Pump flow, pressure from elevation and run time (medium)

A pump delivers 250 gpm into a tank that needs 90000 gal. Use 60 minutes per hour. How many hours must the pump run?

- **A.** 6.0 hr
- **B.** 15.0 hr
- **C.** 360.0 hr
- **D.** 0.2 hr

**Answer: A. 6.0 hr**

Hours = gallons divided by gpm divided by 60. Substitute the stated values: 90000 ÷ 250 ÷ 60 = 6.0 hr. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 145: Pressure from elevation, head, tank volume and fill time, flow and velocity (medium)

A tank water surface is at elevation 312 ft and a valve in the system is at elevation 168 ft. Use 0.433 psi per ft of elevation difference. What is the static pressure at the valve in psi?

- **A.** 62.4 psi
- **B.** 135.1 psi
- **C.** 332.6 psi
- **D.** 72.7 psi

**Answer: A. 62.4 psi**

psi = elevation difference times 0.433. Substitute the stated values: (312-168) × 0.433 = 62.4 psi. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 146: Pressure from elevation, head, tank volume and fill time, flow and velocity (medium)

A gauge on a main reads 88 psi. Use 2.31 ft of head per psi. What is the pressure in feet of head?

- **A.** 733.9 ft
- **B.** 203.3 ft
- **C.** 90.3 ft
- **D.** 38.1 ft

**Answer: B. 203.3 ft**

Feet of head = psi times 2.31. Substitute the stated values: 88 × 2.31 = 203.3 ft. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 147: Pressure from elevation, head, tank volume and fill time, flow and velocity (hard)

An empty cylindrical tank is 40 ft in diameter and will be filled to a water depth of 25 ft. Use volume = 0.785 x D x D x depth x 7.48 gal per ft3. A pump fills it at 800 gpm. Use 60 minutes per hour. How many hours does the fill take?

- **A.** 0.7 hr
- **B.** 6.2 hr
- **C.** 4.9 hr
- **D.** 293.6 hr

**Answer: C. 4.9 hr**

Hours = volume in gallons divided by gpm divided by 60. Substitute the stated values: 0.785 × 40 × 40 × 25 × 7.48 ÷ 800 ÷ 60 = 4.9 hr. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 148: Pressure from elevation, head, tank volume and fill time, flow and velocity (hard)

A tank needs 120000 gal to fill. A pump sends 900 gpm to the tank while the system draws 350 gpm from it at the same time. Use 60 minutes per hour. How many hours does the fill take?

- **A.** 1.6 hr
- **B.** 5.7 hr
- **C.** 2.2 hr
- **D.** 3.6 hr

**Answer: D. 3.6 hr**

Hours = gallons divided by (inflow minus outflow) divided by 60. Substitute the stated values: 120000 ÷ (900-350) ÷ 60 = 3.6 hr. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 149: Pressure from elevation, head, tank volume and fill time, flow and velocity (medium)

Water flows at 500 gpm through an 8 inch main (8/12 ft diameter). Use A = 0.785 x D x D, 7.48 gal per ft3 and 60 s per minute. What is the velocity in ft/s?

- **A.** 1.11 ft/s
- **B.** 3.19 ft/s
- **C.** 191.60 ft/s
- **D.** 2.13 ft/s

**Answer: B. 3.19 ft/s**

Velocity = flow in cfs divided by pipe area. Substitute the stated values: 500 ÷ (7.48 × 60) ÷ (0.785 × (8 ÷ 12) × (8 ÷ 12)) = 3.19 ft/s. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 150: Pressure from elevation, head, tank volume and fill time, flow and velocity (medium)

Water moves at 4 ft/s through a 10 inch main (10/12 ft diameter). Use Q = A x V, A = 0.785 x D x D, 7.48 gal per ft3 and 60 s per minute. What is the flow in gpm?

- **A.** 2 gpm
- **B.** 16 gpm
- **C.** 979 gpm
- **D.** 131 gpm

**Answer: C. 979 gpm**

gpm = 0.785 times diameter squared times velocity times 7.48 times 60. Substitute the stated values: 0.785 × (10 ÷ 12) × (10 ÷ 12) × 4 × 7.48 × 60 = 979 gpm. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.
