# Florida Drinking Water Treatment Plant Operator, Class C (DEP): 150-question review

150 original practice questions: 114 conceptual and 36 calculations, in US customary units. DEP's June 2026 handbook lists the Class C drinking-water-treatment subject areas (aeration; source-water characteristics; clarification and sedimentation; coagulation and flocculation; corrosion control; disinfection and disinfectant byproducts; distribution; filtration; facility operation and maintenance; equipment evaluation and operation; iron and manganese control; laboratory sampling, analysis and interpretation; mathematics; safety and security; regulations; reservoir and well-field management; softening; taste and odor control; waste handling and disposal; water process) with no weights and no objectives, so the questions are spread across those areas by judgement and kept at general entry-level practice. No Florida rule numbers, limits or deadlines are tested. Class A, B and D, wastewater and distribution content are excluded. This is the first release size; more questions can be added later at the end of the source files. This is a local content package, not proof of a production import.

Correct answers are shown beneath each item. See README.md for scope, sources and limits.

### 1: Raw water quality and seasonal change (easy)

Which raw water source usually shows the biggest jump in turbidity after a heavy rainstorm?

- **A.** Water from a deep confined aquifer protected by clay layers
- **B.** Water held in a covered finished-water tank
- **C.** Water from a well with a long steel casing
- **D.** A river or stream draining open farmland

**Answer: D. A river or stream draining open farmland**

Surface runoff carries soil and debris into rivers quickly, while deep groundwater is filtered by the ground and changes slowly.

### 2: Raw water quality and seasonal change (easy)

What does turbidity tell an operator about a raw water sample?

- **A.** How well it resists a change in pH when acid is added
- **B.** How much dissolved gas it carries at the sample temperature
- **C.** How cloudy it is from suspended particles
- **D.** How much dissolved calcium and magnesium it holds in solution

**Answer: C. How cloudy it is from suspended particles**

Turbidity is a measure of light scattered by suspended particles such as clay, silt and organisms. Dissolved minerals and buffering are different properties.

### 3: Raw water quality and seasonal change (easy)

In water treatment, what does alkalinity describe?

- **A.** Resistance to a drop in pH when acid is added to it
- **B.** The amount of suspended clay and silt carried by the water
- **C.** The total of dissolved salts that leave scale on heaters
- **D.** The quantity of oxygen available to aquatic life in the source

**Answer: A. Resistance to a drop in pH when acid is added to it**

Alkalinity is the buffering capacity of the water, mostly from bicarbonate, carbonate and hydroxide. It matters because coagulants consume it.

### 4: Raw water quality and seasonal change (medium)

Which pair of dissolved minerals is mainly responsible for the hardness of a water supply?

- **A.** Chloride and sulfate from road salt and rock
- **B.** Calcium and magnesium dissolved from rock
- **C.** Sodium and potassium found in many brines
- **D.** Iron and manganese from deep wells

**Answer: B. Calcium and magnesium dissolved from rock**

Hardness is the sum of the calcium and magnesium concentrations, usually expressed as mg/L as calcium carbonate.

### 5: Raw water quality and seasonal change (medium)

A cold winter raw water supply is treated with the same coagulant dose as in summer. What is the usual effect of the low temperature on settling?

- **A.** Particles settle more slowly because the water is more viscous
- **B.** Particles settle at the same speed because their own weight sets the rate
- **C.** Particles settle faster because the water is denser than in summer
- **D.** Floc forms faster so the basins need less time to do the job

**Answer: A. Particles settle more slowly because the water is more viscous**

Cold water is more viscous, so it resists the fall of particles and slows both floc formation and settling. Plants often adjust dose or mixing in winter.

### 6: Raw water quality and seasonal change (medium)

A river intake receives a large rainfall runoff. Which change in the raw water is most likely?

- **A.** Alkalinity climbs and the color of the water disappears
- **B.** Hardness climbs and the dissolved gases leave the water
- **C.** Turbidity falls and hardness climbs because of dilution of solids
- **D.** Turbidity climbs and alkalinity often drops from dilution

**Answer: D. Turbidity climbs and alkalinity often drops from dilution**

Runoff brings in solids and dilutes the mineral content that gives alkalinity and hardness, so coagulant demand can change quickly.

### 7: Raw water quality and seasonal change (hard)

Why do operators of a deep reservoir intake watch for the lake turning over in autumn?

- **A.** Algae growth stops, so turbidity falls near zero at all depths
- **B.** Cooling surface water strips dissolved minerals out of the lake
- **C.** Bottom water mixes upward and may bring iron, manganese and odors
- **D.** Alkalinity is lost from the water as the layers mix together

**Answer: C. Bottom water mixes upward and may bring iron, manganese and odors**

When temperature layers break down, bottom water rich in dissolved metals and decay products reaches the intake depth, and treatment needs often change.

### 8: Gas transfer and oxidation (easy)

What is the main job of aeration in a drinking water plant?

- **A.** Settling heavy particles out of the water before filtration
- **B.** Moving gases between the water and the air
- **C.** Adding hardness to make the water taste better
- **D.** Leaving a lasting disinfectant residual in the pipes

**Answer: B. Moving gases between the water and the air**

Aeration brings water and air into close contact so gases can be added, such as oxygen, or stripped, such as hydrogen sulfide and carbon dioxide.

### 9: Gas transfer and oxidation (easy)

Raw well water has a rotten-egg smell. Which gas does aeration help remove?

- **A.** Ozone left from earlier treatment
- **B.** Oxygen from the surrounding air
- **C.** Hydrogen sulfide gas from decaying matter
- **D.** Nitrogen that is dissolved from the air

**Answer: C. Hydrogen sulfide gas from decaying matter**

Hydrogen sulfide is a dissolved gas that escapes to the air during aeration, which reduces the odor. Oxygen and nitrogen are gases that normally dissolve into the water.

### 10: Gas transfer and oxidation (medium)

Aeration strips carbon dioxide from a groundwater. What happens to the pH?

- **A.** It rises as carbonic acid is lost from the water
- **B.** It falls because oxygen has been added to the water
- **C.** It falls because alkalinity is removed by the spray
- **D.** It stays the same because air is a neutral gas

**Answer: A. It rises as carbonic acid is lost from the water**

Dissolved carbon dioxide forms a weak acid. When it leaves the water the acid is reduced and the pH goes up.

### 11: Gas transfer and oxidation (medium)

Why does aeration help in removing dissolved iron from a well supply?

- **A.** Air dissolves the iron into a gas that escapes from the water
- **B.** Air disinfects the iron-using bacteria that live in the water
- **C.** Air lowers the pH enough to dissolve the iron deposits
- **D.** Oxygen turns it into solid particles that can be removed

**Answer: D. Oxygen turns it into solid particles that can be removed**

Ferrous iron in solution reacts with oxygen and forms ferric iron compounds that do not dissolve, so they can be removed as particles.

### 12: Gas transfer and oxidation (medium)

Why does a spray aerator break water into small droplets?

- **A.** It cools the water to lower its hardness before treatment
- **B.** It gives more water surface area for faster gas transfer
- **C.** It adds pressure so that gases stay dissolved in the water
- **D.** It slows the water so more sludge can settle out

**Answer: B. It gives more water surface area for faster gas transfer**

Gas moves across the water-air surface, so more surface area per volume means faster transfer.

### 13: Gas transfer and oxidation (medium)

Compared with cold water, what is the oxygen saturation level in warm water?

- **A.** Higher, because warm molecules hold more dissolved gas
- **B.** The same, because air pressure alone sets the value
- **C.** Lower, since gases are less soluble as the water warms up
- **D.** Higher, because warm water is thinner and lets gas in faster

**Answer: C. Lower, since gases are less soluble as the water warms up**

The solubility of gases drops as temperature rises, so warm water holds less dissolved oxygen at saturation.

### 14: Gas transfer and oxidation (hard)

Brown crusty deposits keep building on the trays and nozzles of an aerator treating raw well water. What is the most likely cause?

- **A.** Sludge rising from a clarifier and splashing into the spray
- **B.** Iron and manganese oxidized by the air and left as solids
- **C.** Disinfection byproducts forming as the droplets fall through air
- **D.** Coagulant carried in from an upstream basin and left on the metal

**Answer: B. Iron and manganese oxidized by the air and left as solids**

Dissolved metals in the well water react with oxygen and form solid oxides that stick to surfaces, so aerators need routine cleaning.

### 15: Coagulants, mixing, jar testing and chemistry (easy)

What does a coagulant do to the tiny particles in raw water?

- **A.** Reduces the charge that keeps them apart in the water
- **B.** Kills them so they stop moving through the water
- **C.** Raises their weight by adding heavy minerals to each one
- **D.** Dissolves them so they pass through the filters easily

**Answer: A. Reduces the charge that keeps them apart in the water**

Small particles carry like charges that keep them apart. A coagulant neutralizes this charge so the particles can stick together.

### 16: Coagulants, mixing, jar testing and chemistry (easy)

Why is a coagulant added where the water is mixed very vigorously?

- **A.** It raises the temperature of the water before settling
- **B.** It breaks up the floc that has already formed in the basin
- **C.** It lets sludge settle faster inside the pipe
- **D.** It spreads through the water evenly within seconds

**Answer: D. It spreads through the water evenly within seconds**

The coagulant reacts almost at once, so it must be dispersed quickly and evenly for good particle contact.

### 17: Coagulants, mixing, jar testing and chemistry (easy)

What is the purpose of a jar test?

- **A.** To measure how much water a plant treats in a day
- **B.** To measure the sludge solids sitting in a basin
- **C.** To calibrate a turbidimeter before the day's readings
- **D.** To find a good dose using small samples of raw water

**Answer: D. To find a good dose using small samples of raw water**

A jar test copies mixing and settling on a small scale so an operator can compare doses and pH before changing the plant feed.

### 18: Coagulants, mixing, jar testing and chemistry (medium)

Why is the water stirred slowly during flocculation instead of vigorously?

- **A.** The floc dissolves back into the water at higher speeds
- **B.** Slow stirring makes the particles repel each other more
- **C.** Particles meet and grow without being torn apart
- **D.** Slow stirring raises the coagulant dose needed for treatment

**Answer: C. Particles meet and grow without being torn apart**

Gentle motion brings particles together to build larger floc, while strong shear tears fragile floc into small pieces.

### 19: Coagulants, mixing, jar testing and chemistry (medium)

What does feeding alum do to raw water alkalinity and pH?

- **A.** Both fall because alum is acidic and uses up alkalinity
- **B.** Both rise because alum behaves like a strong base
- **C.** Both stay the same because alum is a neutral salt
- **D.** The pH rises while the alkalinity falls

**Answer: A. Both fall because alum is acidic and uses up alkalinity**

Alum reacts with alkalinity when it forms floc and releases acid, so alkalinity and pH go down.

### 20: Coagulants, mixing, jar testing and chemistry (medium)

Low-alkalinity raw water cannot hold its pH when alum is fed. What is a common correction?

- **A.** Add acid to lower the pH even further for floc growth
- **B.** Add lime or soda ash to supply alkalinity
- **C.** Shut off the rapid mix to save coagulant
- **D.** Increase the flocculator speed to keep floc suspended

**Answer: B. Add lime or soda ash to supply alkalinity**

A base adds the buffering that alum consumes, so the pH stays in a range where floc forms well.

### 21: Coagulants, mixing, jar testing and chemistry (hard)

Four jars are given alum at 10, 20, 30 and 40 mg/L. After settling, the turbidities are 5.2, 2.4, 0.8 and 1.9 NTU. What is the best conclusion?

- **A.** 40 mg/L works best because more coagulant makes more floc
- **B.** 20 mg/L is best because it is cheaper and removes most turbidity
- **C.** 30 mg/L works best, and 40 mg/L looks like an overdose
- **D.** 10 mg/L is best because the dose is the lowest tested

**Answer: C. 30 mg/L works best, and 40 mg/L looks like an overdose**

The lowest settled turbidity shows the best dose. Turbidity rising at the higher dose is a sign of overfeeding, which can restabilize particles.

### 22: Settling, detention time, overflow rate and sludge (easy)

What is the purpose of a sedimentation basin?

- **A.** To add dissolved oxygen to the water before it is stored
- **B.** To let floc settle out by gravity before the filters
- **C.** To raise the alkalinity of the water before filtration
- **D.** To disinfect the water through long contact time

**Answer: B. To let floc settle out by gravity before the filters**

Quiet water with a long path lets suspended solids sink to the floor, which reduces the load on the filters.

### 23: Settling, detention time, overflow rate and sludge (easy)

What does detention time describe for a basin?

- **A.** The time the coagulant takes to dissolve in the feed tank
- **B.** The time needed for a jar test to finish a full run
- **C.** The time between sludge removals from the floor
- **D.** The average time water spends in the basin

**Answer: D. The average time water spends in the basin**

Detention time is basin volume divided by flow. It shows how long water has to settle on average.

### 24: Settling, detention time, overflow rate and sludge (medium)

What is short-circuiting in a sedimentation basin?

- **A.** Part of the flow reaches the outlet faster than the average
- **B.** Sludge collects in a single corner of the floor
- **C.** Water recirculates in the basin and gets extra settling
- **D.** Chemicals react before they reach the basin inlet

**Answer: A. Part of the flow reaches the outlet faster than the average**

Density currents, wind or poor baffles can send part of the flow straight to the outlet, so real settling time is less than calculated.

### 25: Settling, detention time, overflow rate and sludge (medium)

Floc is seen carrying over the effluent weirs of a clarifier. Which cause fits best?

- **A.** The sludge blanket has compacted too much on the floor
- **B.** The water is warmer than the design temperature
- **C.** Flow per foot of weir is too high for the design
- **D.** The detention time is longer than the design value

**Answer: C. Flow per foot of weir is too high for the design**

High weir loading makes strong upward currents near the outlet that can lift light floc into the settled water.

### 26: Settling, detention time, overflow rate and sludge (medium)

Why should settled sludge be removed on a regular schedule?

- **A.** Buildup takes basin volume and can release odors later
- **B.** It lowers the detention time to zero at the weirs
- **C.** It makes the coagulant feed less efficient at night
- **D.** It raises the alkalinity of the water leaving the basin

**Answer: A. Buildup takes basin volume and can release odors later**

Buildup shrinks the working volume, can resuspend solids and can decay and cause problems in the finished water.

### 27: Settling, detention time, overflow rate and sludge (medium)

How do tube or plate settlers improve clarifier performance?

- **A.** They raise the temperature of the water to settle faster
- **B.** They remove sludge by suction at the outlet weir
- **C.** They add oxygen to speed up floc formation in the basin
- **D.** They add settling surface so particles fall a short distance

**Answer: D. They add settling surface so particles fall a short distance**

The shallow channels give particles only a short fall to a surface, so the basin can handle more flow or give better clarity.

### 28: Settling, detention time, overflow rate and sludge (hard)

Flow to a rectangular settling basin doubles and nothing else changes. What happens?

- **A.** Overflow rate doubles and detention time also doubles
- **B.** Overflow rate doubles and fine floc may escape the basin
- **C.** Overflow rate stays the same since the area is unchanged
- **D.** Overflow rate halves and settling improves for small floc

**Answer: B. Overflow rate doubles and fine floc may escape the basin**

Overflow rate is flow divided by surface area, so doubling the flow doubles it, and detention time halves, so finer floc may carry over.

### 29: Rapid sand, backwash, slow sand and membranes (easy)

What is the main job of a rapid sand filter in a surface water plant?

- **A.** Dissolve calcium and magnesium out of the water
- **B.** Leave a chemical residual to protect the pipes
- **C.** Strip dissolved gases from the water before storage
- **D.** Catch fine particles left after settling

**Answer: D. Catch fine particles left after settling**

Granular media traps small floc and particles that escape the sedimentation basin, giving clear water. It does not change hardness, residual or gas content.

### 30: Rapid sand, backwash, slow sand and membranes (easy)

Why is a filter backwashed?

- **A.** To add new media grains to the top of the bed
- **B.** To measure the rate of flow through the bed
- **C.** To wash trapped solids out of the media bed
- **D.** To raise the pH of the water before the clearwell

**Answer: C. To wash trapped solids out of the media bed**

Solids lodged between the grains raise head loss. Reversing the flow lifts and scrubs them away so the filter can run again.

### 31: Rapid sand, backwash, slow sand and membranes (medium)

During a filter run, the head loss across the bed slowly climbs. What is the usual reason?

- **A.** Trapped solids fill the pores in the bed
- **B.** The water gets warmer as it moves down the bed
- **C.** The underdrain openings widen with use
- **D.** The media grains swell as they take up water

**Answer: A. Trapped solids fill the pores in the bed**

As solids collect in the pore spaces, water meets more resistance and more pressure is lost. A rising head loss is a signal that a wash is coming due.

### 32: Rapid sand, backwash, slow sand and membranes (medium)

Why is a filter often run to waste for a short time after a backwash?

- **A.** Chlorine must be rinsed off the media before use
- **B.** Early filtrate may be cloudy, so it is diverted
- **C.** Head loss has to be built up to a working value
- **D.** The wash trough has to drain before the bed is used again

**Answer: B. Early filtrate may be cloudy, so it is diverted**

Right after cleaning, the bed has not yet regained good particle capture, so the early water is sent away instead of to the clearwell.

### 33: Rapid sand, backwash, slow sand and membranes (medium)

What does a slow sand filter depend on for much of its cleaning action?

- **A.** A living biological layer at the top of the sand
- **B.** Coagulant fed directly onto the bed surface
- **C.** A high rate of flow that forces particles through
- **D.** Strong backwash flows that lift the whole bed

**Answer: A. A living biological layer at the top of the sand**

Slow sand filters run at low rates with no chemical feed. A biologically active layer on the surface traps particles and breaks down organisms.

### 34: Rapid sand, backwash, slow sand and membranes (medium)

How do low-pressure membrane filters mainly remove particles from water?

- **A.** By letting them settle in quiet channels
- **B.** By reacting them with a coagulant on the surface
- **C.** By blocking particles larger than the pores
- **D.** By trapping them on a sticky biological film

**Answer: C. By blocking particles larger than the pores**

Membrane filtration works like a physical sieve, and the pore size sets what is blocked. It does not rely on settling, biology or chemical reaction.

### 35: Rapid sand, backwash, slow sand and membranes (hard)

A filter shows rising effluent turbidity soon after it returns to service, yet its head loss is still low. Which cause fits best?

- **A.** Mudballs have formed and blocked the bed
- **B.** Weak floc from poor coagulation slips through
- **C.** The backwash flow was too gentle to lift the bed
- **D.** The filter has reached its limit of head loss

**Answer: B. Weak floc from poor coagulation slips through**

Particles slipping through while head loss stays low point to poor pretreatment that makes weak floc. Blocked media or a spent run would show high head loss.

### 36: Chlorine, contact time, residual and byproducts (easy)

What is a disinfectant residual?

- **A.** The chemical left in the supply cylinder after a feed
- **B.** The amount of chemical measured out by the feed pump
- **C.** The portion of the dose used up by reacting with impurities
- **D.** The disinfectant still present after the contact period

**Answer: D. The disinfectant still present after the contact period**

Operators measure what is left in the water to confirm protection carries beyond the plant. The portion that gets used up is the demand, not the residual.

### 37: Chlorine, contact time, residual and byproducts (easy)

Chlorine gas escapes from a leak into a room. Where does it tend to collect?

- **A.** In low areas, since it is denser than air
- **B.** Around the windows, since it is drawn to light
- **C.** Near the ceiling, since it is lighter than air
- **D.** Evenly through the room, since gases mix at once

**Answer: A. In low areas, since it is denser than air**

Chlorine gas is about two and a half times as dense as air, so a release settles toward the floor and into low spots.

### 38: Chlorine, contact time, residual and byproducts (medium)

In disinfection, what does the term CT mean?

- **A.** Coagulant turbidity ratio across the filter
- **B.** Residual concentration times contact time
- **C.** Chemical temperature multiplied by water pH
- **D.** Chlorine tank capacity divided by plant flow

**Answer: B. Residual concentration times contact time**

CT combines how much disinfectant is in the water with how long the water stays in contact. A larger CT gives more inactivation of organisms.

### 39: Chlorine, contact time, residual and byproducts (medium)

Why are baffles built into a chlorine contact basin?

- **A.** They warm the water to speed up the reaction
- **B.** They remove ammonia before the water leaves
- **C.** They stop part of the flow rushing through early
- **D.** They raise the chlorine concentration inside the basin

**Answer: C. They stop part of the flow rushing through early**

Baffles force the water along a longer path, so less of it passes through early and the effective contact time moves closer to the calculated time.

### 40: Chlorine, contact time, residual and byproducts (medium)

As pH rises, what happens to the killing power of free chlorine?

- **A.** It strengthens because more hypochlorite ion is present
- **B.** It strengthens because more chlorine gas is released
- **C.** It stays the same because the dose has not changed
- **D.** It weakens because less hypochlorous acid is present

**Answer: D. It weakens because less hypochlorous acid is present**

Hypochlorous acid is the stronger disinfectant form of free chlorine, and it shifts toward the weaker hypochlorite ion as pH goes up.

### 41: Chlorine, contact time, residual and byproducts (medium)

Which step best lowers the formation of trihalomethanes and haloacetic acids?

- **A.** Feeding chlorine at the plant inlet at a higher dose
- **B.** Warming the water in the clearwell
- **C.** Letting treated water sit longer in the contact basin
- **D.** Removing natural organic matter ahead of chlorine

**Answer: D. Removing natural organic matter ahead of chlorine**

These byproducts form when chlorine reacts with natural organic matter, so taking that material out first leaves less to react. More chlorine, time and warmth tend to increase formation.

### 42: Chlorine, contact time, residual and byproducts (hard)

Chlorine is added in rising doses to water that contains ammonia. The residual climbs, dips, then climbs again. What does the dip show?

- **A.** Chlorine is leaving the water as gas and wasting dose
- **B.** Combined chlorine is just starting to form
- **C.** Combined chlorine is largely broken down
- **D.** The demand from the filter media has been met

**Answer: C. Combined chlorine is largely broken down**

At the low point, chloramines are being broken down by the added chlorine. Doses beyond that leave a free chlorine residual that rises with the dose.

### 43: Lime, soda ash and ion exchange softening (easy)

What is the goal of precipitation softening?

- **A.** Swap sodium for hardness minerals on a resin bed
- **B.** Turn hardness minerals into removable solids
- **C.** Add calcium and magnesium to the water for taste
- **D.** Lower the pH so scale dissolves from the pipes

**Answer: B. Turn hardness minerals into removable solids**

Chemicals such as lime change the water chemistry so that hardness minerals form solids, which settle or are filtered out.

### 44: Lime, soda ash and ion exchange softening (easy)

Which is a common sign of very hard water in a home?

- **A.** Scale on heaters and poor soap lather
- **B.** A cloudy look that clears from the bottom up
- **C.** A rotten-egg odor at the hot tap
- **D.** A bitter taste that develops after boiling

**Answer: A. Scale on heaters and poor soap lather**

Calcium and magnesium leave scale when water is heated and react with soap, which cuts the lather. The other signs point to hydrogen sulfide or trapped air.

### 45: Lime, soda ash and ion exchange softening (medium)

Which kind of hardness needs soda ash in addition to lime?

- **A.** Carbonate hardness, which lime alone can remove
- **B.** Hardness that disappears when the water is boiled
- **C.** Noncarbonate hardness, not tied to alkalinity
- **D.** Hardness caused by sodium in the raw water

**Answer: C. Noncarbonate hardness, not tied to alkalinity**

Lime removes carbonate hardness. Soda ash supplies carbonate that precipitates the calcium left behind as noncarbonate hardness.

### 46: Lime, soda ash and ion exchange softening (medium)

In a cation exchange softener, what happens as hard water passes through the resin?

- **A.** Hardness ions are traded for sodium on the resin
- **B.** Calcium and magnesium form solids that settle on top
- **C.** The resin adds hydroxide that lifts the pH close to 11
- **D.** The resin takes up the sodium and leaves the hardness

**Answer: A. Hardness ions are traded for sodium on the resin**

The resin holds sodium ions loosely and releases them in exchange for calcium and magnesium, so the hardness stays on the resin.

### 47: Lime, soda ash and ion exchange softening (medium)

How is exhausted ion exchange resin restored?

- **A.** By washing it with a lime slurry
- **B.** By flushing it with strong brine
- **C.** By drying it in warm air
- **D.** By soaking it in chlorinated water

**Answer: B. By flushing it with strong brine**

Brine floods the resin with sodium, which pushes the held calcium and magnesium off and recharges the resin for the next cycle.

### 48: Lime, soda ash and ion exchange softening (medium)

Why is carbon dioxide often added after lime softening?

- **A.** To raise hardness back up to a target level
- **B.** To make floc settle faster in the basin
- **C.** To disinfect the water before the clearwell
- **D.** To bring the high pH back down

**Answer: D. To bring the high pH back down**

Lime softened water leaves at a high pH and is prone to deposit calcium carbonate on filter media and pipes. Carbon dioxide lowers the pH and reduces this tendency.

### 49: Lime, soda ash and ion exchange softening (hard)

A plant using lime must remove magnesium hardness as well as calcium hardness. How does the pH it needs compare with removing calcium alone?

- **A.** A lower pH is needed, since magnesium dissolves more easily in acid
- **B.** No pH change is needed, since soda ash handles magnesium
- **C.** The same pH is needed, since both settle as carbonates
- **D.** A higher pH is needed, since magnesium settles as a hydroxide

**Answer: D. A higher pH is needed, since magnesium settles as a hydroxide**

Calcium carbonate precipitates at a moderately high pH, while magnesium hydroxide needs a clearly higher pH, so removing magnesium takes extra lime.

### 50: pH, alkalinity, inhibitors and lead and copper (easy)

Which water is most likely to attack metal pipes?

- **A.** Water carrying a protective phosphate film
- **B.** Soft water with low pH and little alkalinity
- **C.** Water that already tends to deposit calcium carbonate scale
- **D.** Hard water with a pH above neutral and ample alkalinity

**Answer: B. Soft water with low pH and little alkalinity**

Soft, acidic water with little buffering tends to dissolve metal and protective scale. The other waters protect the pipe surface.

### 51: pH, alkalinity, inhibitors and lead and copper (easy)

What do orthophosphate-type corrosion inhibitors aim to do?

- **A.** Coat the pipe wall with a thin layer
- **B.** Raise hardness so scale builds up quickly
- **C.** Kill bacteria growing on the pipe wall
- **D.** Remove dissolved metals at the source

**Answer: A. Coat the pipe wall with a thin layer**

The inhibitor reacts with metal surfaces to form a coating that reduces how much metal enters the water.

### 52: pH, alkalinity, inhibitors and lead and copper (medium)

How do lead and copper usually get into tap water?

- **A.** By arriving in the raw water source in most supplies
- **B.** By forming as the disinfectant breaks down
- **C.** By dissolving from pipes and fixtures
- **D.** By being carried in with the coagulant

**Answer: C. By dissolving from pipes and fixtures**

Those metals are seldom present in source water. Corrosion of pipe, solder and fixtures releases them, so treatment aims to make the water less aggressive.

### 53: pH, alkalinity, inhibitors and lead and copper (medium)

What does raising the pH of a soft, corrosive water toward the slightly alkaline range generally do?

- **A.** Strips the disinfectant residual from the water
- **B.** Cuts the amount of metal dissolving
- **C.** Raises the rate of metal loss from the pipe
- **D.** Drops the alkalinity to near zero

**Answer: B. Cuts the amount of metal dissolving**

Moving pH upward generally helps protective scale form and lowers metal solubility, which is why pH adjustment is a common corrosion control step.

### 54: pH, alkalinity, inhibitors and lead and copper (medium)

A water has a negative Langelier saturation index. How is it described?

- **A.** Undersaturated with calcium carbonate and corrosive
- **B.** Neutral in pH, so it has no effect on pipes
- **C.** Oversaturated with calcium carbonate, so it tends to form scale
- **D.** Saturated with calcium carbonate, so it is stable

**Answer: A. Undersaturated with calcium carbonate and corrosive**

A negative index means the water would dissolve calcium carbonate rather than deposit it, so it is unlikely to build protective scale and may attack pipe.

### 55: pH, alkalinity, inhibitors and lead and copper (medium)

Why can lead and copper levels at a tap be higher after water sits in home plumbing overnight?

- **A.** Water pressure drops and loosens the pipe surface
- **B.** The disinfectant residual grows stronger and dissolves the pipe
- **C.** Settled solids in the pipe turn into lead
- **D.** Longer contact with the pipe lets more metal dissolve

**Answer: D. Longer contact with the pipe lets more metal dissolve**

Metal release depends on contact time, so water that has been standing picks up more dissolved metal than water that has been flowing.

### 56: pH, alkalinity, inhibitors and lead and copper (hard)

A utility blends in a new source with much lower alkalinity but a similar pH. Which result is most plausible?

- **A.** Scale grows faster since calcium carbonate drops out
- **B.** There is no effect, since pH alone decides corrosion
- **C.** Weaker buffering can let pipe scale dissolve
- **D.** Corrosion falls since the water has less dissolved mineral content

**Answer: C. Weaker buffering can let pipe scale dissolve**

Lower alkalinity makes pH less stable and the water more aggressive toward protective scale, so metal release can rise even when pH looks similar.

### 57: Distribution system water quality and hydraulics (easy)

What is the main reason for keeping a disinfectant residual in the distribution system?

- **A.** It removes iron that enters the mains from storage tanks
- **B.** It turns dissolved solids into floc that settles in the mains
- **C.** It keeps the pH at one fixed value in every service line
- **D.** It helps limit microbial regrowth as water travels through pipes

**Answer: D. It helps limit microbial regrowth as water travels through pipes**

A residual that persists after the water leaves the plant gives some protection against regrowth in pipes and storage. The other options describe pH control, iron removal and settling, which a residual does not do.

### 58: Distribution system water quality and hydraulics (medium)

A dead-end water main has a low chlorine residual and taste complaints. What is the most likely cause?

- **A.** Water sits there long enough for the residual to decay
- **B.** Pressure is too high, so chlorine is pushed out of the pipe
- **C.** Hardness in the water binds the chlorine into solids that settle
- **D.** Too many valves trap the residual inside the valve bodies

**Answer: A. Water sits there long enough for the residual to decay**

Water that stands in a dead end loses residual through reaction and decay, which is why such points are flushed. Pressure does not push chlorine out of the water.

### 59: Distribution system water quality and hydraulics (medium)

Which condition raises friction head loss in a pipe at the same flow?

- **A.** A slower flow velocity through the same pipe section and its fittings
- **B.** A larger pipe diameter carrying the same flow
- **C.** A rougher pipe wall, such as heavy tuberculation
- **D.** A smoother lining on a newly cleaned pipe

**Answer: C. A rougher pipe wall, such as heavy tuberculation**

Rough interior surfaces increase friction, which raises head loss. A larger diameter or a lower velocity both reduce friction.

### 60: Distribution system water quality and hydraulics (easy)

What does the water level in an elevated storage tank mainly control in the system it serves?

- **A.** The hardness of the water entering the tank
- **B.** The pressure available in the pipes it feeds
- **C.** The rate at which raw water enters the plant
- **D.** The chlorine concentration leaving the treatment plant

**Answer: B. The pressure available in the pipes it feeds**

Head in an elevated tank sets the pressure in the zone it serves. Treatment rates and water chemistry are set at the plant, not by the tank level.

### 61: Distribution system water quality and hydraulics (hard)

A low-demand dead-end zone shows a water age near 10 days. Which change best reduces the water age there?

- **A.** Close the flushing hydrants during low-demand periods
- **B.** Turn over the storage and flush the zone so water moves through more often
- **C.** Raise the chlorine dose at the plant so the residual lasts longer
- **D.** Lower the pH of the water entering the storage tank

**Answer: B. Turn over the storage and flush the zone so water moves through more often**

Water age rises where water sits in low-demand dead ends and tanks. Moving fresh water through often helps more than a higher plant dose, which does not move any water.

### 62: Pump and equipment performance (easy)

What is the main job of a pump in a water treatment plant?

- **A.** It measures the flow passing through a basin
- **B.** It removes dissolved gases from the water before storage
- **C.** It mixes coagulant into the raw water at a steady rate
- **D.** It adds energy so water moves at the flow and head needed

**Answer: D. It adds energy so water moves at the flow and head needed**

A pump adds head so water can be moved through piping and process units. Mixing, gas removal and flow measurement are done by other equipment.

### 63: Pump and equipment performance (medium)

Why must a centrifugal pump on a high suction lift be checked for cavitation?

- **A.** Vapor bubbles form on the impeller and damage it
- **B.** The impeller speeds up to hold flow at any suction lift
- **C.** Air collects in the discharge and raises the flow rate
- **D.** The suction valve closes on its own and stops the motor

**Answer: A. Vapor bubbles form on the impeller and damage it**

When pressure at the pump inlet drops below vapor pressure, bubbles form and collapse on the impeller. That causes noise, vibration, pitting and loss of head and flow.

### 64: Pump and equipment performance (medium)

Why are variable-frequency drives fitted to some plant pumps?

- **A.** To raise the voltage delivered to the pump motor
- **B.** To keep the motor at full speed so the pump keeps running fast
- **C.** To match pump speed and output to changing flow and head
- **D.** To remove air from the discharge line by pumping faster

**Answer: C. To match pump speed and output to changing flow and head**

A drive changes motor speed so the pump follows changing demand and uses less energy than throttling a valve. The other options describe full speed or voltage changes that do not match that purpose.

### 65: Pump and equipment performance (hard)

A pump still runs at its normal speed and discharge pressure, but its flow has fallen over several weeks. What check is most useful first?

- **A.** Replace the motor bearings and the impeller before any other check
- **B.** Compare readings with the pump curve, then check suction and impeller condition
- **C.** Assume the flow meter is wrong and wait for the next reading to confirm
- **D.** Raise the motor speed until the old flow returns, whatever the cause

**Answer: B. Compare readings with the pump curve, then check suction and impeller condition**

A fall in flow at a fixed speed and pressure usually points to a suction restriction or impeller wear. Comparing with the curve identifies the likely cause before any part is replaced or the speed is changed.

### 66: Pump and equipment performance (medium)

Two identical pumps run in parallel against the same system head. Compared with one pump running alone, what does the pair do to total flow?

- **A.** Total flow stays the same while the head doubles
- **B.** Total flow doubles exactly at any head
- **C.** Total flow falls because each pump works against the other
- **D.** Total flow rises, but by less than double because head rises

**Answer: D. Total flow rises, but by less than double because head rises**

Parallel pumps add flow at a given head, but on a system curve the extra flow raises friction loss, so the gain is less than double.

### 67: Preventive maintenance and chemical feed reliability (easy)

What is the main purpose of a preventive maintenance schedule at a water plant?

- **A.** To catch wear and failures before they interrupt treatment
- **B.** To keep equipment at its maximum rated speed
- **C.** To remove the need for operator rounds and logs
- **D.** To avoid calibrating analyzers during the year

**Answer: A. To catch wear and failures before they interrupt treatment**

Scheduled service finds wear, leaks and drift early, which prevents unplanned outages and water quality problems. It does not replace rounds, logs or calibration.

### 68: Preventive maintenance and chemical feed reliability (medium)

A chemical feed pump delivers less than its setting. Which check is most likely to find the cause?

- **A.** Lower the flow set point on the controller so the pump slows
- **B.** Replace the chemical with a more concentrated product
- **C.** Check the suction line, check valves and the pump calibration
- **D.** Raise the chemical strength in the tank so the pump delivers more

**Answer: C. Check the suction line, check valves and the pump calibration**

Feed shortfall often comes from air or a blockage on the suction side, leaking valves or a pump out of calibration. Changing the chemical strength or the set point does not fix a mechanical cause.

### 69: Preventive maintenance and chemical feed reliability (medium)

Why do plants keep a spare chemical feed pump and spare parts on hand?

- **A.** So the plant can drop routine maintenance log entries for the year
- **B.** So the feed rate can be doubled during peak demand periods each season
- **C.** So treatment can continue while a failed feed unit is repaired
- **D.** So the pump can run for months without any calibration checks

**Answer: C. So treatment can continue while a failed feed unit is repaired**

A spare keeps treatment going while a failed unit is repaired, which protects water quality. Spares do not change the feed rate, the calibration or the records.

### 70: Preventive maintenance and chemical feed reliability (hard)

A raw water intake screen clogs during a storm and the pumps lose suction. What is the most appropriate first response?

- **A.** Raise the chemical feed rate to dissolve the debris
- **B.** Shut the intake and wait for the storm to pass
- **C.** Take the pumps out of service until the screen is replaced
- **D.** Clean the screen while another intake or bypass keeps water flowing

**Answer: D. Clean the screen while another intake or bypass keeps water flowing**

A clogged screen starves the pumps, so cleaning it while flow is kept available is usually the best first step. Stopping the intake or adding chemical does not remove debris.

### 71: Preventive maintenance and chemical feed reliability (easy)

Why do plants keep daily equipment readings in a log?

- **A.** To spot trends that show a unit is starting to wear or drift
- **B.** To replace the need for a maintenance schedule
- **C.** To set the price of the water sold to customers
- **D.** To show the regulator the plant has no equipment faults

**Answer: A. To spot trends that show a unit is starting to wear or drift**

Trends in readings reveal wear, drift or rising load before a failure. A log does not prove that equipment is faultless, and it does not replace scheduled maintenance or set prices.

### 72: Oxidation, filtration and sequestering of metals (easy)

Why is dissolved ferrous iron harder to remove than ferric iron?

- **A.** It dissolves best in water above pH 10
- **B.** It stays dissolved until it is oxidized into particles
- **C.** It is heavier, so it sinks through the bed and passes the filters
- **D.** It carries a stronger charge that repels filter media

**Answer: B. It stays dissolved until it is oxidized into particles**

Ferrous iron is soluble, so it passes filters until oxidation turns it into particles. Ferric iron is already in a particulate form that filters can capture.

### 73: Oxidation, filtration and sequestering of metals (medium)

How does a higher pH affect the rate at which chlorine oxidizes dissolved manganese?

- **A.** It converts the manganese into a gas that leaves the water
- **B.** It slows the oxidation, so manganese stays dissolved longer
- **C.** It speeds the oxidation, so the solids form sooner
- **D.** It has no measurable effect on the rate of the reaction

**Answer: C. It speeds the oxidation, so the solids form sooner**

Manganese oxidation speeds up as pH rises, so solids form sooner and can be filtered. The other options reverse the effect or leave pH out of the reaction.

### 74: Oxidation, filtration and sequestering of metals (medium)

What is the purpose of regenerating a greensand filter?

- **A.** To restore its oxidizing media so it keeps removing metals
- **B.** To add fresh sand grains that trap finer clay
- **C.** To make the media release chlorine into the water
- **D.** To raise the pH of the filtered water

**Answer: A. To restore its oxidizing media so it keeps removing metals**

Metals build up on greensand and use up its oxidizing capacity, so it is regenerated with an oxidant. Adding sand or changing the pH does not restore that capacity.

### 75: Oxidation, filtration and sequestering of metals (medium)

What is a sequestering agent used for in iron control?

- **A.** To kill iron-using bacteria in the distribution system
- **B.** To turn dissolved iron into solid particles that the filters can remove
- **C.** To raise alkalinity and buffer the pH of the water
- **D.** To hold dissolved iron in solution so it does not stain fixtures

**Answer: D. To hold dissolved iron in solution so it does not stain fixtures**

A sequestrant binds iron so it stays dissolved and does not precipitate. It is the opposite of oxidation and filtration, which remove iron as a solid.

### 76: Oxidation, filtration and sequestering of metals (hard)

A well has 1.2 mg/L of iron and 0.2 mg/L of manganese. Aeration and filtration remove the iron well, but the manganese passes through. Which adjustment is the best choice?

- **A.** Increase the air rate so the manganese escapes with the air stream
- **B.** Add a stronger oxidant or raise pH before filtration to oxidize manganese
- **C.** Stop filtering for a while so the manganese settles out by itself
- **D.** Lower the pH so the manganese dissolves more readily in the filter feed

**Answer: B. Add a stronger oxidant or raise pH before filtration to oxidize manganese**

Manganese oxidizes more slowly than iron, so it often needs a stronger oxidant or a higher pH, plus enough contact time before filtration. Lower pH and more air do not oxidize it.

### 77: Sampling, quality control and data review (easy)

What is the main purpose of a duplicate sample in laboratory work?

- **A.** To correct the zero reading of the instrument
- **B.** To replace a sample that was lost in transit
- **C.** To check the precision of the sampling and analysis
- **D.** To double the volume available for a second test

**Answer: C. To check the precision of the sampling and analysis**

Duplicates show how repeatable the results are. Two results that agree closely suggest good precision, while a large difference points to a problem in sampling or analysis.

### 78: Sampling, quality control and data review (medium)

A chlorine residual sample waits 20 minutes before it is tested. Why does the delay matter?

- **A.** Free chlorine can decay, so the result may read low
- **B.** The sample picks up chlorine from the air, so it reads high
- **C.** Bacteria in the bottle lower the pH and hide the result
- **D.** The reagent freezes in cold weather, so the color develops slowly

**Answer: A. Free chlorine can decay, so the result may read low**

Free chlorine reacts with the sample and decays over time, so prompt analysis is needed. A delay therefore tends to lower the reading rather than raise it.

### 79: Sampling, quality control and data review (easy)

Why is a blank sample run with a batch of samples?

- **A.** To give the true concentration of the target substance
- **B.** To measure instrument drift across the working day
- **C.** To show how much sample was lost during filtering
- **D.** To reveal contamination from reagents, containers or handling

**Answer: D. To reveal contamination from reagents, containers or handling**

A blank contains no target, so any signal it gives points to contamination from reagents, containers or handling. The true concentration comes from the samples themselves.

### 80: Sampling, quality control and data review (medium)

Why is a control standard with a known value analyzed in a batch?

- **A.** To calibrate the flow meter at the plant
- **B.** To confirm the method gives the expected result that day
- **C.** To replace the need for sample preservation
- **D.** To set the detention time for the batch of samples

**Answer: B. To confirm the method gives the expected result that day**

A known standard checks the method and instrument performance for that run, which supports trust in the other results. It does not calibrate plant flow or replace preservation.

### 81: Sampling, quality control and data review (hard)

Routine samples show one high result, and the next two are normal. What is the best interpretation before reporting?

- **A.** Report the highest value as the official result for the month
- **B.** Drop the first two normal results because they seem less reliable
- **C.** Check the sampling and analysis records, then resample to confirm
- **D.** Average the three results and treat the mean as the result

**Answer: C. Check the sampling and analysis records, then resample to confirm**

A single outlier can come from sampling or analysis error. Reviewing records and confirming with a new sample is sound; averaging or discarding results hides the problem.

### 82: Units, flow, dose and ratios (easy)

Which value is the flow of 1 MGD expressed in gallons per minute?

- **A.** About 8,340 gpm
- **B.** About 694 gpm
- **C.** About 1,440 gpm
- **D.** About 7.48 gpm

**Answer: B. About 694 gpm**

One million gallons per day divided by 1,440 minutes per day is about 694 gpm. The other values come from a wrong divisor or a unit that does not belong to flow.

### 83: Units, flow, dose and ratios (medium)

What is the purpose of converting a dose in mg/L to pounds per day?

- **A.** To size the mass a feeder must deliver across the plant flow
- **B.** To change the dose into a percentage of the total hardness
- **C.** To determine the water temperature in the basin
- **D.** To find the color of the water after treatment

**Answer: A. To size the mass a feeder must deliver across the plant flow**

Feeders are sized by the mass they deliver, and mass depends on both the dose and the flow. A dose alone does not tell the feeder how much to deliver.

### 84: Units, flow, dose and ratios (medium)

Two plants receive the same chemical dose in mg/L, but one plant treats double the water. What does the larger plant need each day?

- **A.** The same mass per day, since the dose is the same
- **B.** Half the mass per day, since the water is more dilute
- **C.** Four times the mass per day, since flow and dose both double
- **D.** Twice the chemical mass per day, since mass scales with flow

**Answer: D. Twice the chemical mass per day, since mass scales with flow**

With the dose fixed, daily mass scales directly with the water treated. A higher volume needs more chemical per day even though the mg/L value is unchanged.

### 85: Units, flow, dose and ratios (easy)

What does "mg/L as CaCO3" tell you about a hardness value?

- **A.** It is the mass of pure calcium carbonate added to the water
- **B.** It is the calcium content measured in grams
- **C.** It is the weight of one liter of the water sample
- **D.** It is expressed as an equivalent of calcium carbonate

**Answer: D. It is expressed as an equivalent of calcium carbonate**

Hardness is reported as an equivalent of calcium carbonate so that different minerals can be compared on one scale. The number is not a mass of chemical added.

### 86: Units, flow, dose and ratios (medium)

What is the volume of one acre-foot of water in cubic feet?

- **A.** 5,280 ft³
- **B.** 7.48 ft³
- **C.** 43,560 ft³
- **D.** 1,000,000 ft³

**Answer: C. 43,560 ft³**

One acre-foot covers one acre to a depth of one foot, and an acre is 43,560 square feet. The other values come from unrelated unit factors.

### 87: Source protection, drawdown and well yield (medium)

What does a well's specific capacity describe?

- **A.** The total depth of the well casing
- **B.** The yield per foot of drawdown at the pumping level
- **C.** The rate at which sand enters the well screen
- **D.** The number of wells in a field per square mile

**Answer: B. The yield per foot of drawdown at the pumping level**

Specific capacity is the well yield divided by its drawdown, a practical measure of how productive a well is. The other options describe depth, sand or density.

### 88: Source protection, drawdown and well yield (medium)

Why do operators watch water levels in pumping and observation wells?

- **A.** To check drawdown and spot interference between wells
- **B.** To measure the turbidity of water leaving the field
- **C.** To size the building that houses the pumps
- **D.** To set the chlorine residual at each wellhead

**Answer: A. To check drawdown and spot interference between wells**

Water level records show how the aquifer responds to pumping, including drawdown and interference between wells. The other options concern treatment or building size.

### 89: Source protection, drawdown and well yield (easy)

What is the main role of a reservoir in a surface water system?

- **A.** Holding water to balance supply and demand over time
- **B.** Adding dissolved oxygen to the stored water
- **C.** Removing hardness from the incoming source water
- **D.** Filtering particles out of the raw water

**Answer: A. Holding water to balance supply and demand over time**

Reservoirs store water to meet changing demand and seasonal supply. Aeration, softening and filtration are treatment steps, not the purpose of storage.

### 90: Source protection, drawdown and well yield (hard)

A reservoir stratifies in summer. Why does the choice of intake depth matter?

- **A.** Intakes work best on the floor, where the water is coolest and clearest
- **B.** It can avoid layers that are warm, low in oxygen or high in metals
- **C.** It affects the pressure at the pumps and has no effect on quality
- **D.** Depth changes the color of the water but not its metals or odor

**Answer: B. It can avoid layers that are warm, low in oxygen or high in metals**

Stratified reservoirs have distinct layers with different temperature, oxygen and metal content. A well-chosen intake depth draws better water than one set at a poor layer.

### 91: Source protection, drawdown and well yield (medium)

A well field is pumped harder than its aquifer recharges. What is the likely long-term result?

- **A.** Yield increases because the sand compacts around the screen
- **B.** The aquifer recharges faster the longer the pumps run
- **C.** Water levels rise and the water becomes softer over time
- **D.** Water levels decline over time and well yields fall

**Answer: D. Water levels decline over time and well yields fall**

When withdrawals exceed recharge, the storage drains and yields decrease over time. Pumping more does not add recharge to the aquifer.

### 92: Hazard recognition and security at treatment facilities (medium)

Why is hydrogen sulfide a particular hazard in enclosed spaces?

- **A.** It is lighter than air and rises out of enclosed tanks
- **B.** It is nontoxic, but it can explode at room temperature
- **C.** It is toxic and heavier than air, so it collects in low pockets
- **D.** It is a solid that clogs the air lines of a plant

**Answer: C. It is toxic and heavier than air, so it collects in low pockets**

Hydrogen sulfide is toxic and heavier than air, so it accumulates in low, enclosed areas. Recognizing that hazard is basic awareness, not a procedure for entry.

### 93: Hazard recognition and security at treatment facilities (easy)

Why is access to a plant's chemical storage area restricted?

- **A.** To keep the room warm so the chemicals stay in their best state
- **B.** To make inventory counts easier for the bookkeeper
- **C.** To keep a record of the water flow rate through the plant
- **D.** To prevent unauthorized handling and protect people and the water supply

**Answer: D. To prevent unauthorized handling and protect people and the water supply**

Controlled access protects staff and the water supply from accidental or deliberate harm. Storage conditions, inventory and flow records are separate concerns.

### 94: Hazard recognition and security at treatment facilities (medium)

Why is an oxygen-deficient vessel dangerous to a person who enters it?

- **A.** It raises the hardness of the air inside the space
- **B.** A person can lose consciousness with little warning
- **C.** It makes the water inside the vessel more corrosive
- **D.** It causes chlorine to escape from the nearby cylinders

**Answer: B. A person can lose consciousness with little warning**

Oxygen-deficient air can cause sudden collapse with little warning, which is a recognized confined-space hazard. The other options describe chemistry effects that do not explain the danger to the person.

### 95: Hazard recognition and security at treatment facilities (hard)

Which situation presents the greatest hazard from a leak of gaseous chlorine?

- **A.** A cylinder stored upright in a shaded yard away from people
- **B.** An open outdoor pad with a steady breeze blowing across it
- **C.** A closed room with poor air movement and people working inside
- **D.** A sealed cabinet that is kept locked and empty of any product

**Answer: C. A closed room with poor air movement and people working inside**

Chlorine gas is heavy and irritating, and it builds up in closed rooms with little ventilation. Open air disperses the gas, which lowers the exposure hazard.

### 96: Hazard recognition and security at treatment facilities (easy)

What is the main difference between safety and security at a water plant?

- **A.** Safety protects people from hazards; security guards against deliberate harm and tampering
- **B.** Security covers hazards to people, while safety covers intruders on site
- **C.** They are the same program with two different names
- **D.** Safety protects the water supply, while security protects the equipment and the grounds

**Answer: A. Safety protects people from hazards; security guards against deliberate harm and tampering**

Safety addresses accidental hazards to people and property, while security addresses deliberate interference, access control and tampering. Both help keep the supply safe.

### 97: Standards, licensing and operator records (easy)

What is the purpose of a primary drinking water standard?

- **A.** To define the design flow for a new treatment plant
- **B.** To set the maximum level of a contaminant that protects health
- **C.** To list the chemicals a plant must buy each year
- **D.** To set the price a utility may charge its customers

**Answer: B. To set the maximum level of a contaminant that protects health**

Primary standards set maximum contaminant levels to protect public health. They do not set prices, purchasing lists or design flows.

### 98: Standards, licensing and operator records (medium)

How do primary and secondary drinking water standards differ?

- **A.** Secondary standards are enforced at the source, while primary standards are enforced at the tap
- **B.** The two differ in the unit of measure used
- **C.** Primary standards set operator costs, while secondary standards set plant size
- **D.** Primary standards protect health, while secondary standards address taste, odor and appearance

**Answer: D. Primary standards protect health, while secondary standards address taste, odor and appearance**

Secondary standards cover aesthetic qualities such as taste, odor and color rather than health effects. Both still matter to plant operation.

### 99: Standards, licensing and operator records (hard)

An operator finds that a required monitoring result was not recorded on time. What is the most sound response?

- **A.** Remove the question about the entry from the logbook
- **B.** Leave the entry blank and count the day as compliant
- **C.** Report the gap as it occurred, and correct the process that caused it
- **D.** Enter an estimated value from last week so the log looks complete

**Answer: C. Report the gap as it occurred, and correct the process that caused it**

Records must be accurate, and inventing or deleting entries is not acceptable. The right response is to disclose the gap and fix the cause so it does not recur.

### 100: Standards, licensing and operator records (medium)

What does holding a certified operator's license generally indicate?

- **A.** That the person met the stated training, experience and exam requirements
- **B.** That the plant has passed its most recent state inspection with no findings
- **C.** That the operator is qualified to design new treatment systems for utilities
- **D.** That the supply will remain compliant through its next scheduled inspection

**Answer: A. That the person met the stated training, experience and exam requirements**

A license shows the person met the stated training, experience and exam requirements for that class. It does not certify the plant's inspection result or qualify the holder to design systems.

### 101: Sources of taste and odor and their treatment (easy)

Which is a common source of earthy or musty odor in surface water?

- **A.** Algae and actinomycetes that produce geosmin and MIB
- **B.** Ferric hydroxide solids settling out in the basin
- **C.** Dissolved calcium released from limestone bedrock
- **D.** Residual chlorine leaving the plant in the mains

**Answer: A. Algae and actinomycetes that produce geosmin and MIB**

Certain algae and bacteria produce geosmin and MIB, which give earthy or musty odors at very low concentrations. Mineral content and residual chlorine are different issues.

### 102: Sources of taste and odor and their treatment (medium)

Why is powdered activated carbon fed for taste and odor control?

- **A.** It kills algae in the reservoir before they bloom
- **B.** It forms a coating that blocks light from the basin
- **C.** It adds oxygen that reduces the smell of hydrogen sulfide
- **D.** It adsorbs the odor-causing compounds from the water

**Answer: D. It adsorbs the odor-causing compounds from the water**

Activated carbon adsorbs dissolved organic odor compounds onto its surface. The carbon is then removed with particles in sedimentation and filtration.

### 103: Sources of taste and odor and their treatment (hard)

A reservoir has a seasonal algae bloom, and a grassy odor reaches the tap. Which change best addresses the source?

- **A.** Lower the pH of the water held in the clearwell before distribution
- **B.** Stop the coagulant feed so the particles stay dissolved in the water
- **C.** Control the algae in the reservoir and remove odor compounds before filtration
- **D.** Raise the chlorine dose at the tap to mask the odor from the algae

**Answer: C. Control the algae in the reservoir and remove odor compounds before filtration**

Algae produce the odor compounds, so controlling the bloom and removing those compounds before distribution addresses the cause. Masking the odor or changing pH at the end does not.

### 104: Sources of taste and odor and their treatment (medium)

What does the threshold odor number describe?

- **A.** The number of days that an odor persists in the reservoir water
- **B.** How many times a sample must be diluted before its odor is just detectable
- **C.** The pH at which the odor is strongest in the reservoir water
- **D.** The count of odor-causing algae cells found in one liter of sample

**Answer: B. How many times a sample must be diluted before its odor is just detectable**

Threshold odor number is a dilution-based measure of odor strength: the dilution at which the odor just disappears. It is not a time, a cell count or a pH value.

### 105: Backwash, sludge and residuals management (easy)

What is the main solid waste produced by a water treatment plant?

- **A.** Sludge from sedimentation and solids washed from filters
- **B.** Ozone left in the contact chamber as a gas
- **C.** Chlorine gas vented from the cylinders in the feed room area
- **D.** Carbon dioxide released from the aerators

**Answer: A. Sludge from sedimentation and solids washed from filters**

Plants produce residuals such as sludge from sedimentation and solids washed off filters. Gases that escape from aerators or contactors are not solid wastes.

### 106: Backwash, sludge and residuals management (medium)

Why must filter backwash water be handled with care?

- **A.** It is sterile because the filter removed the organisms and everything else
- **B.** It is pure enough to discharge to a stream without any review at all
- **C.** It can carry removed solids and organisms that affect the process if returned
- **D.** It holds mostly dissolved minerals and a few small suspended solids

**Answer: C. It can carry removed solids and organisms that affect the process if returned**

Backwash water carries removed solids and organisms, and returning it without review can add load to the treatment process. Filtration does not leave backwash water sterile or pure.

### 107: Backwash, sludge and residuals management (medium)

Why are sludges dewatered before disposal?

- **A.** To convert the solids in the sludge into dissolved chemicals again
- **B.** To reduce the volume and water that must be hauled or landfilled
- **C.** To make the sludge settle faster in the clarifier before it is removed
- **D.** To raise the pH of the sludge so that it can be discharged safely

**Answer: B. To reduce the volume and water that must be hauled or landfilled**

Dewatering removes water and reduces the mass and volume of residuals to be handled. It does not make sludge settle better or change its pH into a discharge condition.

### 108: Backwash, sludge and residuals management (easy)

What does a recovery basin for filter wash water allow a plant to do?

- **A.** Store chlorine solutions in the basin for later feeding
- **B.** Raise the hardness of the wash water before it goes back to the plant
- **C.** Dry the solids on site without any settling of the water
- **D.** Let backwash solids settle so clearer water can be reviewed for return

**Answer: D. Let backwash solids settle so clearer water can be reviewed for return**

Recovery basins settle the solids. Returning the clearer water is considered only after review, because it can carry organisms and chemicals back into the process. Storage and drying are different functions.

### 109: Backwash, sludge and residuals management (easy)

Why are sludge drying beds used at some plants?

- **A.** To store chlorine solutions in the building for later feeds
- **B.** To settle the raw water before it reaches the filters and clearwell
- **C.** To raise the pH of the treated water before it reaches the mains
- **D.** To let water drain and evaporate so the residuals are easier to handle

**Answer: D. To let water drain and evaporate so the residuals are easier to handle**

Drying beds let water drain and evaporate, so residuals become drier and easier to haul. They do not store chemicals, settle finished water or change its pH.

### 110: Process selection and treatment sequence (easy)

In a conventional surface water plant, what is the usual order of treatment steps?

- **A.** Disinfection, then coagulation, then filtration, then sedimentation
- **B.** Sedimentation, then disinfection, then flocculation, then filtration
- **C.** Coagulation and flocculation, sedimentation, filtration, then disinfection
- **D.** Filtration, then disinfection, then sedimentation, then coagulation

**Answer: C. Coagulation and flocculation, sedimentation, filtration, then disinfection**

Chemicals are added first so particles form floc. The floc is settled, filtered and then disinfected to give a residual. Reordering these steps defeats the purpose of each one.

### 111: Process selection and treatment sequence (medium)

Why is presedimentation used at some plants?

- **A.** To raise the alkalinity of the source water before treatment
- **B.** To remove heavy settleable solids before the main treatment units
- **C.** To add disinfectant before the first chemical feed in the plant
- **D.** To replace filtration when the source water appears clear

**Answer: B. To remove heavy settleable solids before the main treatment units**

Presedimentation takes out coarse, heavy particles so that the later basins and filters carry less load. It is not a disinfection, alkalinity or filter-replacement step.

### 112: Process selection and treatment sequence (hard)

Direct filtration skips the sedimentation basin. Compared with conventional treatment on the same raw water, what is the most important process consequence?

- **A.** The filters take more solids, so coagulation must be tightly controlled
- **B.** The plant needs no coagulant at all because the filters capture everything
- **C.** The chlorine is added before the coagulant instead of after
- **D.** Hardness is removed by the filters, a job conventional treatment skips

**Answer: A. The filters take more solids, so coagulation must be tightly controlled**

Without a settling basin, the filters carry more of the solids load, so floc formation needs closer control. The other options reverse the chemistry or the order of the steps.

### 113: Process selection and treatment sequence (easy)

What is the purpose of a clearwell?

- **A.** Settling heavy floc before the filters can clean it further
- **B.** Feeding chlorine directly into the distribution mains at high dose
- **C.** Storing treated water and providing contact time for disinfection
- **D.** Holding raw water ahead of the intake screens and pumps

**Answer: C. Storing treated water and providing contact time for disinfection**

A clearwell stores finished water for the pumps, and its volume can provide contact time for disinfection. It does not settle floc or hold raw water.

### 114: Process selection and treatment sequence (medium)

What is the purpose of a pilot study before a process change is made at full scale?

- **A.** To test the new process on the actual water before a full design
- **B.** To remove the need for operator training on the new process type
- **C.** To choose the color of the new basin's walls and coatings
- **D.** To avoid the need for jar tests in the final design of the plant

**Answer: A. To test the new process on the actual water before a full design**

A pilot test shows how a process performs on the actual water, which reduces the risk of costly design or operating surprises. It does not remove training or jar testing needs.

### 115: Raw water quality calculations (medium)

A raw water has an alkalinity of 80 mg/L as CaCO3. Alum is fed at 24 mg/L, and assume each 1 mg/L of alum uses 0.5 mg/L of alkalinity. What alkalinity is left after the alum reacts?

- **A.** 3 mg/L
- **B.** 68 mg/L
- **C.** 56 mg/L
- **D.** 92 mg/L

**Answer: B. 68 mg/L**

Remaining alkalinity = starting alkalinity minus alum dose times 0.5. Substitute the stated values: 80-24 × 0.5 = 68 mg/L. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 116: Raw water quality calculations (medium)

A river sample at the plant intake reads 59 degrees F. Use C = (F - 32) x 5/9. What is the temperature in degrees C?

- **A.** 33 degrees C
- **B.** 27 degrees C
- **C.** 138 degrees C
- **D.** 15 degrees C

**Answer: D. 15 degrees C**

Celsius = (F minus 32) times 5 divided by 9. Substitute the stated values: (59-32) × 5 ÷ 9 = 15 degrees C. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 117: Coagulant feed and jar test calculations (medium)

A plant treats 2.5 MGD and the desired alum dose is 18 mg/L. Use 8.34 lb/gal. How many pounds of alum per day must be fed?

- **A.** 150.1 lb/day
- **B.** 45.0 lb/day
- **C.** 375.3 lb/day
- **D.** 1.2 lb/day

**Answer: C. 375.3 lb/day**

Pounds per day = flow in MGD times dose in mg/L times 8.34. Substitute the stated values: 2.5 × 18 × 8.34 = 375.3 lb/day. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 118: Coagulant feed and jar test calculations (hard)

In a jar test, 3.0 mL of a stock solution holding 10 mg of alum per mL is added to a 1.0 L jar, and this dose works best. The plant flow is 1.8 MGD. Use 8.34 lb/gal. How many pounds of alum per day are needed to match the jar dose?

- **A.** 450.4 lb/day
- **B.** 54.0 lb/day
- **C.** 45.0 lb/day
- **D.** 150.1 lb/day

**Answer: A. 450.4 lb/day**

Jar dose in mg/L = mL times mg per mL divided by liters, then lb/day = flow times dose times 8.34. Substitute the stated values: 1.8 × (3 × 10 ÷ 1) × 8.34 = 450.4 lb/day. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 119: Coagulant feed and jar test calculations (medium)

A plant feeds 420 lb/day of alum and treats 3.0 MGD. Use 8.34 lb/gal. What is the alum dose in mg/L?

- **A.** 10,508.4 mg/L
- **B.** 16.8 mg/L
- **C.** 140.0 mg/L
- **D.** 0.1 mg/L

**Answer: B. 16.8 mg/L**

Dose in mg/L = pounds per day divided by (flow in MGD times 8.34). Substitute the stated values: 420 ÷ (3 × 8.34) = 16.8 mg/L. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 120: Basin volume, detention time, overflow rate and weir loading (medium)

A rectangular sedimentation basin is 60 ft long, 20 ft wide and holds water 12 ft deep. Use 1 ft3 = 7.48 gal. How many gallons does the basin hold?

- **A.** 8,976 gal
- **B.** 1,925 gal
- **C.** 14,400 gal
- **D.** 107,712 gal

**Answer: D. 107,712 gal**

Gallons = length times width times depth times 7.48. Substitute the stated values: 60 × 20 × 12 × 7.48 = 107,712 gal. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 121: Basin volume, detention time, overflow rate and weir loading (medium)

A basin holds 350,000 gal and receives 2.1 MGD. Use 24 hr per day. What is the detention time in hours?

- **A.** 144.0 hr
- **B.** 0.2 hr
- **C.** 4.0 hr
- **D.** 6.0 hr

**Answer: C. 4.0 hr**

Detention time in hours = volume in gal divided by flow in gal per day times 24. Substitute the stated values: 350000 ÷ 2100000 × 24 = 4.0 hr. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 122: Basin volume, detention time, overflow rate and weir loading (hard)

A circular clarifier is 50 ft in diameter and treats 1.5 MGD. Use area = 0.785 x D x D. What is the surface overflow rate in gpd/ft2?

- **A.** 0.8 gpd/ft2
- **B.** 1,962.5 gpd/ft2
- **C.** 3,057.3 gpd/ft2
- **D.** 764.3 gpd/ft2

**Answer: D. 764.3 gpd/ft2**

Overflow rate = flow in gpd divided by surface area. Substitute the stated values: 1500000 ÷ (0.785 × 50 × 50) = 764.3 gpd/ft2. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 123: Basin volume, detention time, overflow rate and weir loading (hard)

A circular clarifier 40 ft in diameter has an effluent weir around its full circumference and treats 1.0 MGD. Use circumference = 3.14 x D. What is the weir loading in gpd/ft?

- **A.** 7,961.8 gpd/ft
- **B.** 25,000.0 gpd/ft
- **C.** 796.2 gpd/ft
- **D.** 15,923.6 gpd/ft

**Answer: A. 7,961.8 gpd/ft**

Weir loading = flow in gpd divided by weir length. Substitute the stated values: 1000000 ÷ (3.14 × 40) = 7,961.8 gpd/ft. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 124: Basin volume, detention time, overflow rate and weir loading (medium)

A rectangular clarifier is 80 ft long and 25 ft wide and treats 1.6 MGD. What is the surface overflow rate in gpd/ft2 (surface area = length times width)?

- **A.** 107 gpd/ft2
- **B.** 800 gpd/ft2
- **C.** 1 gpd/ft2
- **D.** 15,238 gpd/ft2

**Answer: B. 800 gpd/ft2**

Overflow rate = flow in gpd divided by surface area. Substitute the stated values: 1600000 ÷ (80 × 25) = 800 gpd/ft2. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 125: Filtration rate, backwash rate and bed expansion (medium)

A rapid sand filter measures 12 ft by 15 ft and receives 1260 gpm. What is the filtration rate in gpm/ft2 (area = length times width)?

- **A.** 226,800.0 gpm/ft2
- **B.** 46.7 gpm/ft2
- **C.** 0.1 gpm/ft2
- **D.** 7.0 gpm/ft2

**Answer: D. 7.0 gpm/ft2**

Filtration rate = flow in gpm divided by filter area. Substitute the stated values: 1260 ÷ (12 × 15) = 7.0 gpm/ft2. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 126: Filtration rate, backwash rate and bed expansion (medium)

A filter 10 ft wide by 20 ft long is backwashed at 6600 gpm. What is the backwash rate in gpm/ft2 (area = length times width)?

- **A.** 660.0 gpm/ft2
- **B.** 33.0 gpm/ft2
- **C.** 1,320,000.0 gpm/ft2
- **D.** 220.0 gpm/ft2

**Answer: B. 33.0 gpm/ft2**

Backwash rate = backwash flow in gpm divided by filter area. Substitute the stated values: 6600 ÷ (10 × 20) = 33.0 gpm/ft2. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 127: Filtration rate, backwash rate and bed expansion (hard)

A filter bed is 2.0 ft deep when settled. During backwash the bed is measured at 33 in. Use 12 in per ft. What is the percent bed expansion?

- **A.** 37.5 percent
- **B.** 1,550.0 percent
- **C.** 137.5 percent
- **D.** 27.3 percent

**Answer: A. 37.5 percent**

Percent expansion = (expanded depth minus settled depth) divided by settled depth times 100, with both depths in inches. Substitute the stated values: (33-2 × 12) ÷ (2 × 12) × 100 = 37.5 percent. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 128: Chlorine dose, contact time and CT (medium)

A plant treats 3.5 MGD and feeds chlorine at 2.4 mg/L. Use 8.34 lb/gal. How many pounds of chlorine per day are fed?

- **A.** 5.7 lb/day
- **B.** 8.4 lb/day
- **C.** 70.1 lb/day
- **D.** 1.0 lb/day

**Answer: C. 70.1 lb/day**

Pounds per day = flow in MGD times dose in mg/L times 8.34. Substitute the stated values: 3.5 × 2.4 × 8.34 = 70.1 lb/day. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 129: Chlorine dose, contact time and CT (medium)

A chlorine contact tank holds 64000 gal and receives 800 gpm. Assume no short-circuiting. What is the theoretical contact time in minutes?

- **A.** 51,200,000.0 min
- **B.** 1.3 min
- **C.** 80.0 min
- **D.** 10.7 min

**Answer: C. 80.0 min**

Contact time in minutes = volume in gal divided by flow in gpm. Substitute the stated values: 64000 ÷ 800 = 80.0 min. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 130: Chlorine dose, contact time and CT (hard)

A contact basin holds 90000 gal and receives 1000 gpm. Its baffling factor is 0.5, so the effective contact time is the theoretical time times 0.5. The residual at the basin outlet is 1.5 mg/L. What is CT in mg-min/L?

- **A.** 30.0 mg-min/L
- **B.** 67.5 mg-min/L
- **C.** 46.5 mg-min/L
- **D.** 135.0 mg-min/L

**Answer: B. 67.5 mg-min/L**

CT = residual in mg/L times effective contact time in minutes, where effective time is volume divided by flow times the baffling factor. Substitute the stated values: 1.5 × (90000 ÷ 1000 × 0.5) = 67.5 mg-min/L. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 131: Hardness and lime dose estimates (medium)

A water has 60 mg/L calcium and 18 mg/L magnesium. Use hardness as CaCO3 = 2.5 x Ca + 4.1 x Mg. What is the total hardness in mg/L as CaCO3?

- **A.** 291.0 mg/L as CaCO3
- **B.** 78.0 mg/L as CaCO3
- **C.** 195.0 mg/L as CaCO3
- **D.** 223.8 mg/L as CaCO3

**Answer: D. 223.8 mg/L as CaCO3**

Total hardness = 2.5 times calcium plus 4.1 times magnesium. Substitute the stated values: 2.5 × 60+4.1 × 18 = 223.8 mg/L as CaCO3. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 132: Hardness and lime dose estimates (hard)

A plant treats 2.0 MGD and must remove 120 mg/L of carbonate hardness. Assume pure quicklime (CaO) at 0.56 mg/L of CaO per 1 mg/L of hardness removed, and use 8.34 lb/gal. How many pounds of lime are needed per day?

- **A.** 1,120.9 lb/day
- **B.** 134.4 lb/day
- **C.** 3,574.3 lb/day
- **D.** 2,001.6 lb/day

**Answer: A. 1,120.9 lb/day**

Pounds per day = flow in MGD times hardness removed times 0.56 times 8.34. Substitute the stated values: 2 × 120 × 0.56 × 8.34 = 1,120.9 lb/day. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 133: Inhibitor dose and feed rate (medium)

A plant treats 4.0 MGD and feeds a corrosion inhibitor at 1.2 mg/L. Use 8.34 lb/gal. How many pounds of inhibitor per day are fed?

- **A.** 40.0 lb/day
- **B.** 4.8 lb/day
- **C.** 27.8 lb/day
- **D.** 2.5 lb/day

**Answer: A. 40.0 lb/day**

Pounds per day = flow in MGD times dose in mg/L times 8.34. Substitute the stated values: 4 × 1.2 × 8.34 = 40.0 lb/day. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 134: Inhibitor dose and feed rate (hard)

A plant treats 2.5 MGD and feeds a liquid inhibitor at 1.8 mg/L. The liquid is fed as supplied (100 percent product) and weighs 11.2 lb/gal. Use 8.34 lb/gal for water. How many gallons of liquid are fed per day?

- **A.** 0.4 gal/day
- **B.** 6.0 gal/day
- **C.** 3.4 gal/day
- **D.** 37.5 gal/day

**Answer: C. 3.4 gal/day**

Gallons per day = flow times dose times 8.34 to get pounds per day, divided by the product weight in lb/gal. Substitute the stated values: 2.5 × 1.8 × 8.34 ÷ 11.2 = 3.4 gal/day. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 135: Distribution system water quality and hydraulics (hard)

A 12 in main is modeled with a 1 ft diameter for a velocity estimate. It carries 2.5 MGD. Use 1 MGD = 1.547 cfs and area = 0.785 x D x D, with D in ft. What is the velocity in ft/s?

- **A.** 1.23 ft/s
- **B.** 19.70 ft/s
- **C.** 3.87 ft/s
- **D.** 4.93 ft/s

**Answer: D. 4.93 ft/s**

Velocity = flow in cfs divided by area in ft2. Substitute the stated values: 2.5 × 1.547 ÷ (0.785 × 1 × 1) = 4.93 ft/s. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 136: Pump and equipment performance (medium)

A pump delivers 800 gpm against a total head of 150 ft. Use water horsepower = gpm x ft / 3,960. What is the water horsepower?

- **A.** 15.2 hp
- **B.** 30.3 hp
- **C.** 303.0 hp
- **D.** 120,000.0 hp

**Answer: B. 30.3 hp**

Water horsepower = gpm times head in ft divided by 3,960. Substitute the stated values: 800 × 150 ÷ 3960 = 30.3 hp. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 137: Pump and equipment performance (hard)

The same pump draws 45 brake horsepower while it delivers 800 gpm against 150 ft. Use water horsepower = gpm x ft / 3,960. What is the pump efficiency in percent?

- **A.** 6.7 %
- **B.** 30.3 %
- **C.** 148.5 %
- **D.** 67.3 %

**Answer: D. 67.3 %**

Efficiency = water horsepower divided by brake horsepower, times 100. Substitute the stated values: 800 × 150 ÷ 3960 ÷ 45 × 100 = 67.3 %. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 138: Preventive maintenance and chemical feed reliability (medium)

A storage tank holds 6,000 gal of a chemical solution, and the plant uses 250 gal per day. How many days of supply does the tank hold?

- **A.** 24 days
- **B.** 2 days
- **C.** 0 days
- **D.** 25 days

**Answer: A. 24 days**

Days = tank volume divided by daily use. Substitute the stated values: 6000 ÷ 250 = 24 days. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 139: Preventive maintenance and chemical feed reliability (hard)

A chlorine cylinder holds 150 lb of chlorine. Keep a 10% reserve in the cylinder, and the plant draws 6 lb/day. How many days will the usable chlorine last?

- **A.** 25.0 days
- **B.** 135.0 days
- **C.** 22.5 days
- **D.** 2.5 days

**Answer: C. 22.5 days**

Days = usable chlorine (90% of 150 lb) divided by daily draw. Substitute the stated values: 150 × 0.9 ÷ 6 = 22.5 days. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 140: Oxidation, filtration and sequestering of metals (medium)

A well has 1.2 mg/L of iron, and the plant flow is 0.8 MGD. Use 8.34 lb/gal. How many pounds of iron per day must be removed?

- **A.** 1.0 lb/day
- **B.** 8.0 lb/day
- **C.** 10.0 lb/day
- **D.** 80.0 lb/day

**Answer: B. 8.0 lb/day**

Pounds per day = iron in mg/L times flow in MGD times 8.34. Substitute the stated values: 1.2 × 0.8 × 8.34 = 8.0 lb/day. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 141: Sampling, quality control and data review (hard)

A sample reads 0.30 mg/L before spiking. A spike of 0.50 mg/L is added, and the spiked sample then reads 0.78 mg/L. What is the percent recovery of the spike?

- **A.** 156 %
- **B.** 1 %
- **C.** 96 %
- **D.** 48 %

**Answer: C. 96 %**

Recovery = (spiked result minus original result) divided by spike added, times 100. Substitute the stated values: (0.78-0.30) ÷ 0.50 × 100 = 96 %. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 142: Units, flow, dose and ratios (medium)

Convert a flow of 1,500 gpm to MGD. Use 1,440 min per day and 1 MGD = 1,000,000 gal per day.

- **A.** 21.60 MGD
- **B.** 1.04 MGD
- **C.** 2,160.00 MGD
- **D.** 2.16 MGD

**Answer: D. 2.16 MGD**

MGD = gpm times 1,440 divided by 1,000,000. Substitute the stated values: 1500 × 1440 ÷ 1000000 = 2.16 MGD. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 143: Units, flow, dose and ratios (hard)

A cylindrical tank is 10 ft in diameter and holds water 8 ft deep. Use gallons = 0.785 x D x D x H x 7.48, with D and H in ft. How many gallons does the tank hold?

- **A.** 470 gal
- **B.** 4,697 gal
- **C.** 5 gal
- **D.** 628 gal

**Answer: B. 4,697 gal**

Gallons = 0.785 times diameter squared times depth times 7.48. Substitute the stated values: 0.785 × 10 × 10 × 8 × 7.48 = 4,697 gal. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 144: Source protection, drawdown and well yield (medium)

A well yields 600 gpm with 40 ft of drawdown at the pumping level. What is its specific capacity in gpm per ft of drawdown?

- **A.** 15 gpm/ft
- **B.** 24,000 gpm/ft
- **C.** 640 gpm/ft
- **D.** 0 gpm/ft

**Answer: A. 15 gpm/ft**

Specific capacity = yield divided by drawdown. Substitute the stated values: 600 ÷ 40 = 15 gpm/ft. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 145: Sources of taste and odor and their treatment (medium)

A plant feeds powdered activated carbon at 12 mg/L while treating 2.0 MGD. Use 8.34 lb/gal. How many pounds of carbon are fed per day?

- **A.** 2,002 lb/day
- **B.** 100 lb/day
- **C.** 200 lb/day
- **D.** 24 lb/day

**Answer: C. 200 lb/day**

Pounds per day = dose in mg/L times flow in MGD times 8.34. Substitute the stated values: 12 × 2 × 8.34 = 200 lb/day. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 146: Backwash, sludge and residuals management (medium)

Sludge from a clarifier contains 1,200 mg/L of solids and is pumped at 0.6 MGD. Use 8.34 lb/gal. How many pounds of solids per day are sent to sludge handling?

- **A.** 601 lb/day
- **B.** 720 lb/day
- **C.** 60,048 lb/day
- **D.** 6,005 lb/day

**Answer: D. 6,005 lb/day**

Pounds per day = solids in mg/L times flow in MGD times 8.34. Substitute the stated values: 1200 × 0.6 × 8.34 = 6,005 lb/day. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 147: Process selection and treatment sequence (medium)

A liquid feed product is 25% active ingredient. The plant needs 40 lb/day of active ingredient. How many pounds per day of product must be fed?

- **A.** 400 lb/day
- **B.** 160 lb/day
- **C.** 1,600 lb/day
- **D.** 10 lb/day

**Answer: B. 160 lb/day**

Product = active ingredient divided by its strength as a fraction. Substitute the stated values: 40 ÷ 0.25 = 160 lb/day. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 148: Process selection and treatment sequence (hard)

A feed pump delivers 0.25 gal/min and runs 16 hours per day. How many gallons of solution does it feed per day?

- **A.** 240 gal/day
- **B.** 2,400 gal/day
- **C.** 4 gal/day
- **D.** 15 gal/day

**Answer: A. 240 gal/day**

Gallons per day = gallons per minute times minutes per day. Substitute the stated values: 0.25 × 16 × 60 = 240 gal/day. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 149: Coagulant feed and jar test calculations (medium)

A 3.0 L jar receives 15 mL of a stock holding 4 mg of alum per mL. What is the jar dose in mg/L?

- **A.** 60 mg/L
- **B.** 0 mg/L
- **C.** 5 mg/L
- **D.** 20 mg/L

**Answer: D. 20 mg/L**

Dose in mg/L = mass of alum in mg divided by jar volume in L. Substitute the stated values: 15 × 4 ÷ 3 = 20 mg/L. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 150: Chlorine dose, contact time and CT (hard)

A plant treats 0.8 MGD and feeds 2.5 mg/L of chlorine. The water leaves with a 0.7 mg/L residual. Use 8.34 lb/gal. How many pounds of chlorine per day are used by demand?

- **A.** 1.4 lb/day
- **B.** 12.0 lb/day
- **C.** 4.7 lb/day
- **D.** 21.4 lb/day

**Answer: B. 12.0 lb/day**

Demand in mg/L is dose minus residual; pounds per day = demand times flow in MGD times 8.34. Substitute the stated values: (2.5-0.7) × 0.8 × 8.34 = 12.0 lb/day. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.
