# Pennsylvania Class E Water Distribution: 500-question review

500 original practice questions: 380 conceptual and 120 calculations, in US customary units. This is a local content package, not proof of a production import.

Correct answers are shown beneath each item. See README.md for scope, sources and limits.

### 1: Transmission versus distribution mains, grid layouts (looped, branched, dead ends) (easy)

Which type of pipe is used mainly to carry large volumes of finished water from a plant or source to storage or to the edge of a distribution grid?

- **A.** Neighborhood street main
- **B.** Hydrant lateral
- **C.** Transmission main
- **D.** Service main

**Answer: C. Transmission main**

A transmission main is a large-diameter line that moves bulk water between major facilities, usually with few or no direct customer connections.

### 2: Transmission versus distribution mains, grid layouts (looped, branched, dead ends) (easy)

Which description best fits the smaller mains that run along streets in a community?

- **A.** They move bulk water from the plant to a storage tank outside town
- **B.** They return surplus flow from tanks to the source
- **C.** They carry untreated water from the intake to the plant
- **D.** They supply service connections and hydrants along the street

**Answer: D. They supply service connections and hydrants along the street**

Distribution mains lie in the streets and feed customer service lines and fire hydrants, unlike transmission mains that move bulk water.

### 3: Transmission versus distribution mains, grid layouts (looped, branched, dead ends) (easy)

What is a dead end in a distribution system?

- **A.** A valve that has been closed during a repair
- **B.** A main end not tied to another main, fed from one direction
- **C.** A pipe that has been abandoned and drained
- **D.** A point where two mains meet and flow splits in half

**Answer: B. A main end not tied to another main, fed from one direction**

A dead-end main is fed from only one side. Water in it moves only as customers draw it, which matters for quality and for fire flow.

### 4: Transmission versus distribution mains, grid layouts (looped, branched, dead ends) (medium)

What is the main hydraulic advantage of a looped grid over a branched layout?

- **A.** Water can reach a point from more than one direction
- **B.** Pumps are no longer needed in a loop
- **C.** Pressure rises in each pipe that forms the loop, since flow is shared
- **D.** Smaller pipes can carry the demand at a higher velocity in a loop

**Answer: A. Water can reach a point from more than one direction**

In a loop, flow divides between paths and a break can be bypassed. Looping does not create pressure on its own, and elevation still decides whether pumping is needed.

### 5: Transmission versus distribution mains, grid layouts (looped, branched, dead ends) (medium)

Why do dead-end mains often produce taste, odor or discolored-water complaints?

- **A.** Water sits long, so disinfectant fades and solids settle out
- **B.** Water moves so fast that it scours the wall clean
- **C.** The pipe material dissolves faster near the end of a long line
- **D.** Pressure at the end of the line is high and shakes deposits loose

**Answer: A. Water sits long, so disinfectant fades and solids settle out**

Low demand at a dead end means long residence time. The disinfectant residual decays and solids drop out, so the water ages.

### 6: Transmission versus distribution mains, grid layouts (looped, branched, dead ends) (medium)

An operator wants to reduce stagnant water at the end of a dead-end main. Which fixture is commonly placed there for that purpose?

- **A.** A pressure-reducing valve fitted at the end of that pipe
- **B.** A hydrant or blow-off fitted at the end to flush it
- **C.** An altitude valve sized for the end of that pipe
- **D.** A corporation stop fitted at the end of that pipe

**Answer: B. A hydrant or blow-off fitted at the end to flush it**

A hydrant or blow-off at the end of a line lets crews flush out old water and sediment on a schedule.

### 7: Transmission versus distribution mains, grid layouts (looped, branched, dead ends) (medium)

In a branched (tree) system, what happens to customers downstream of a main break?

- **A.** They are switched at once to supply from the nearest tank
- **B.** They are fed through a second path with no change in service
- **C.** They receive higher pressure from the remaining pipes
- **D.** They lose service until the broken section is repaired

**Answer: D. They lose service until the broken section is repaired**

A branched layout offers a single path to each branch. A break cuts off everything beyond it unless a connection or storage supplies that area.

### 8: Transmission versus distribution mains, grid layouts (looped, branched, dead ends) (medium)

Why are isolation valves installed at intervals around a looped grid?

- **A.** To raise pressure in the section that stays open during repair work
- **B.** To measure the flow passing through each loop of the grid
- **C.** To shut off a short section for repair and keep most customers served
- **D.** To stop water flowing back toward the plant after a repair is done

**Answer: C. To shut off a short section for repair and keep most customers served**

Closely spaced valves limit the number of customers affected by a repair. They do not boost pressure or meter flow.

### 9: Transmission versus distribution mains, grid layouts (looped, branched, dead ends) (hard)

A valve on a loop is found closed by mistake and left that way. What is the likely effect on the area it serves?

- **A.** It behaves like a dead end, with older water and weaker fire flow
- **B.** The valve acts as a check valve and protects the loop from surges
- **C.** Water is rerouted so that quality improves in the area behind the valve
- **D.** Pressure doubles in the closed portion of the loop, which then gets more flow

**Answer: A. It behaves like a dead end, with older water and weaker fire flow**

A closed loop valve removes the second path, so flow reaches the area from one side only. Quality and available fire flow both suffer.

### 10: Transmission versus distribution mains, grid layouts (looped, branched, dead ends) (hard)

Two layouts use the same pipe sizes, one looped and one branched. Why does the looped layout usually deliver more flow to a hydrant at the same residual pressure?

- **A.** Loops hold a larger stored volume than branches can hold
- **B.** Friction loss does not occur in a pipe that is part of a loop
- **C.** Looped pipes have a larger internal diameter than branched pipes do
- **D.** Flow splits between paths, lowering velocity and friction loss

**Answer: D. Flow splits between paths, lowering velocity and friction loss**

With two paths feeding a hydrant, each carries part of the flow. Lower velocity means less head loss, leaving more pressure at the hydrant.

### 11: Pipe materials (ductile iron, PVC, HDPE, steel, concrete): traits, uses, corrosion and handling (easy)

Why is ductile iron pipe commonly supplied with a cement-mortar lining?

- **A.** To stop the pipe from conducting electric current in the soil
- **B.** To make the pipe walls thicker so it needs no outer coating at all
- **C.** To protect the iron from internal corrosion and keep the bore smooth
- **D.** To let the pipe bend around curves with no fittings at all

**Answer: C. To protect the iron from internal corrosion and keep the bore smooth**

Cement lining isolates the iron from the water, limiting internal corrosion and tuberculation and keeping friction low.

### 12: Pipe materials (ductile iron, PVC, HDPE, steel, concrete): traits, uses, corrosion and handling (easy)

What is a major reason PVC pipe is widely used for distribution mains?

- **A.** It can be tapped without any special tools or fittings
- **B.** It does not rust away like metal pipe in soil
- **C.** It is not affected by long exposure to strong sunlight
- **D.** It is stronger than steel pipe at very large diameters

**Answer: B. It does not rust away like metal pipe in soil**

PVC is a plastic and does not corrode the way metal pipe does. It still needs protection from sunlight and the correct fittings and tapping tools.

### 13: Pipe materials (ductile iron, PVC, HDPE, steel, concrete): traits, uses, corrosion and handling (easy)

How are lengths of HDPE pipe usually joined into one continuous line?

- **A.** By push-on gaskets seated in a bell socket on each length
- **B.** By threaded couplings screwed onto the pipe ends
- **C.** By heat fusion that welds the pipe ends together
- **D.** By bolted flanges on each length of the pipe

**Answer: C. By heat fusion that welds the pipe ends together**

HDPE joints are normally butt-fused or electrofused, giving a joint that is as strong as the pipe and free of gasket seats.

### 14: Pipe materials (ductile iron, PVC, HDPE, steel, concrete): traits, uses, corrosion and handling (medium)

Why is loose polyethylene encasement often placed around ductile iron pipe in corrosive soil?

- **A.** It keeps the water inside the pipe cooler in the summer
- **B.** It removes the need for any joint restraint on the line
- **C.** It adds strength so the pipe wall can be made much thinner
- **D.** It keeps soil moisture and salts off the metal

**Answer: D. It keeps soil moisture and salts off the metal**

The sleeve limits contact between the iron and the corrosive soil electrolyte. It does not change the pressure rating or the need for restraint.

### 15: Pipe materials (ductile iron, PVC, HDPE, steel, concrete): traits, uses, corrosion and handling (medium)

For which use is steel pipe most often chosen in a water system?

- **A.** Small residential service lines under a driveway or street
- **B.** Large-diameter transmission lines needing strength and flexibility
- **C.** Short hydrant leads where no coating is needed on the pipe
- **D.** Drain lines carrying untreated water away from the tanks

**Answer: B. Large-diameter transmission lines needing strength and flexibility**

Steel offers high strength at large diameters, but it needs lining and coating, and often cathodic protection, to control corrosion.

### 16: Pipe materials (ductile iron, PVC, HDPE, steel, concrete): traits, uses, corrosion and handling (medium)

Which is a typical handling concern with large concrete pressure pipe?

- **A.** Its weight, and impact damage to the coating
- **B.** Its tendency to shrink when it is left in the sun for a week
- **C.** Its brittle ends that crack whenever gaskets are lubricated
- **D.** Its high stretch makes it hard to hold

**Answer: A. Its weight, and impact damage to the coating**

Concrete pressure pipe is heavy and its coating can be chipped or cracked by rough handling, so lifting equipment and care are needed.

### 17: Pipe materials (ductile iron, PVC, HDPE, steel, concrete): traits, uses, corrosion and handling (medium)

What is the purpose of a tracer wire installed along a buried PVC or HDPE main?

- **A.** It supplies cathodic protection to the plastic pipe wall
- **B.** It lets crews locate the nonmetallic pipe with a locator
- **C.** It grounds the pipe against lightning strikes in the area
- **D.** It carries the signal used to read the customer meters

**Answer: B. It lets crews locate the nonmetallic pipe with a locator**

Plastic pipe cannot be found with an electromagnetic locator unless a conductive wire is laid with it.

### 18: Pipe materials (ductile iron, PVC, HDPE, steel, concrete): traits, uses, corrosion and handling (medium)

What happens when two dissimilar metals are joined and buried in wet soil without isolation?

- **A.** The more active metal tends to corrode faster
- **B.** The soil moisture dries out around the joint over time
- **C.** Both metals corrode at the same slow rate
- **D.** The less active metal tends to corrode faster than before

**Answer: A. The more active metal tends to corrode faster**

Galvanic corrosion attacks the more active metal, which acts as the anode. Insulating kits or coatings are used to prevent it.

### 19: Pipe materials (ductile iron, PVC, HDPE, steel, concrete): traits, uses, corrosion and handling (medium)

What is tuberculation in an old unlined iron main?

- **A.** Gas pockets that collect along the top of the pipe
- **B.** A thin cement coat that builds up inside the pipe over years
- **C.** Rust nodules on the inner wall that cut the flow area
- **D.** A crack running along the length of the pipe barrel

**Answer: C. Rust nodules on the inner wall that cut the flow area**

Tubercles are mounds of rust that narrow the bore, raise friction loss and can release red or brown water.

### 20: Pipe materials (ductile iron, PVC, HDPE, steel, concrete): traits, uses, corrosion and handling (hard)

A PVC main is rated well above normal operating pressure but still fails during repeated pump starts. Which is the most likely reason?

- **A.** The pipe had corroded from the inside over several years
- **B.** The pipe was too smooth, so the water slipped through too fast
- **C.** The pipe wall had thinned from the chlorine in the water
- **D.** Pressure surges added to working pressure and used up the safety margin

**Answer: D. Pressure surges added to working pressure and used up the safety margin**

The pressure class must cover working pressure plus surge allowances. Repeated surges can fatigue plastic pipe even when steady pressure is low.

### 21: Joints, fittings and thrust restraint (easy)

What makes a push-on joint seal against pressure in a ductile iron main?

- **A.** A threaded collar that is screwed over the spigot end of the pipe
- **B.** A rubber gasket squeezed between spigot and bell
- **C.** A layer of sealant paste spread over the pipe barrel
- **D.** A lead and oakum packing driven into the bell by hand

**Answer: B. A rubber gasket squeezed between spigot and bell**

In a push-on joint the spigot slides into a bell that holds a rubber gasket. Water pressure presses the gasket tighter against the pipe.

### 22: Joints, fittings and thrust restraint (easy)

Which fitting is used to join two plain-end pipes of the same size, as when a short damaged section has been cut out?

- **A.** A coupling or repair sleeve
- **B.** A tapping saddle that is clamped on the pipe barrel
- **C.** A reducer that steps down the pipe diameter
- **D.** A blind flange bolted over the open end of a line

**Answer: A. A coupling or repair sleeve**

A sleeve or coupling joins plain pipe ends of equal size. A reducer changes size, and a blind flange closes the end of a line.

### 23: Joints, fittings and thrust restraint (easy)

Why do bends, tees, caps and hydrant connections need thrust restraint?

- **A.** The pipe wall grows heavier at a fitting and sinks the line
- **B.** Soil expands around fittings and squeezes the joints apart
- **C.** Water hammer occurs at fittings and loosens bolts on the line
- **D.** Pressure pushes on a fitting where flow turns or ends

**Answer: D. Pressure pushes on a fitting where flow turns or ends**

Internal pressure acts on the unbalanced area at a bend or end, trying to push the pipe apart at its joints. Restraint resists that force.

### 24: Joints, fittings and thrust restraint (medium)

How does a concrete thrust block hold a bend in place?

- **A.** It adds enough weight that the soil drags along the pipe
- **B.** It seals the joint so that pressure has no effect on the bend
- **C.** It spreads the push of the fitting over undisturbed soil
- **D.** It pins the fitting to the pipe wall using embedded steel rods

**Answer: C. It spreads the push of the fitting over undisturbed soil**

The block bears against solid ground and spreads the thrust over enough area for the soil to resist it. It depends on the strength of that soil.

### 25: Joints, fittings and thrust restraint (medium)

Why should thrust blocking be poured against undisturbed trench wall rather than loose backfill?

- **A.** Loose soil drains water away from the block too fast to cure
- **B.** Loose soil gives way under the thrust load
- **C.** Undisturbed soil bonds chemically to the concrete poured on it
- **D.** Backfill would crack the concrete as it dries out over time

**Answer: B. Loose soil gives way under the thrust load**

A thrust block only works if the soil behind it can resist the load. Backfilled or disturbed soil compresses and lets the fitting move.

### 26: Joints, fittings and thrust restraint (medium)

What does a restrained joint do differently from an ordinary push-on joint?

- **A.** It adds a second gasket so that the joint is leakproof
- **B.** It lets the pipe slide to relieve pressure at the bend
- **C.** It removes the need to compact soil around the pipe
- **D.** It locks spigot to bell so the pipe string resists thrust

**Answer: D. It locks spigot to bell so the pipe string resists thrust**

Restrained joints use locking rings or glands. The restrained length of pipe resists thrust through friction with the soil, instead of a block.

### 27: Joints, fittings and thrust restraint (medium)

Thrust at a dead end depends mainly on which two quantities?

- **A.** Soil moisture and the depth of the trench cover above
- **B.** Pipe length and the age of the pipe wall at that point
- **C.** Internal pressure and the cross-sectional area of the pipe
- **D.** Flow rate and the thickness of the pipe lining inside

**Answer: C. Internal pressure and the cross-sectional area of the pipe**

Thrust equals pressure times area, so higher pressure or a larger pipe produces more force. Length of the run does not change it.

### 28: Joints, fittings and thrust restraint (medium)

Where are flanged joints most commonly used?

- **A.** At pumps, meters and valves in vaults and pump stations
- **B.** Between lengths of buried plastic pipe in the trench
- **C.** At each service connection made on the street
- **D.** Along long runs of buried main between line valves

**Answer: A. At pumps, meters and valves in vaults and pump stations**

Flanges are bolted faces with a gasket between them. They suit equipment connections that may have to be removed, not long buried runs.

### 29: Joints, fittings and thrust restraint (medium)

What does a tapping sleeve and valve let crews do?

- **A.** Seal off a broken main without using any other valves
- **B.** Connect a new branch to a main that stays in service
- **C.** Reduce the main to a smaller size in the middle of a run
- **D.** Measure the pressure inside the main with a built-in gauge

**Answer: B. Connect a new branch to a main that stays in service**

A tapping sleeve clamps around the main and a valve is bolted to it. A cutter then passes through the valve to make the opening without shutting down the main.

### 30: Joints, fittings and thrust restraint (hard)

Soon after a line with a new bend is filled, the unrestrained push-on joints near the bend pull apart. What is the most likely cause?

- **A.** The thrust at the bend was not resisted by blocks or restraint
- **B.** The gaskets were made from the wrong kind of rubber
- **C.** The pipe was too smooth to hold the water pressure
- **D.** The bend was set too deep below the frost line

**Answer: A. The thrust at the bend was not resisted by blocks or restraint**

Unbalanced thrust at a bend pushes the pipe out of its bells. Without blocking or restrained joints, nothing holds the fitting against that force.

### 31: Valves: gate, butterfly, check, air release, pressure reducing, altitude; operation and exercising (easy)

What is the main job of a gate valve on a distribution main?

- **A.** To keep the flow moving in one direction in the pipe
- **B.** To hold downstream pressure at a steady lower setting
- **C.** To isolate a section of main, usually fully open or closed
- **D.** To vent air that collects at high points in the main

**Answer: C. To isolate a section of main, usually fully open or closed**

Gate valves shut off sections for repair or control. They are normally left fully open and are not meant to regulate flow or pressure.

### 32: Valves: gate, butterfly, check, air release, pressure reducing, altitude; operation and exercising (easy)

What does a check valve do?

- **A.** It lets a tank fill while the pump is idle
- **B.** It opens when the pressure rises above a set limit
- **C.** It reduces high pressure to a lower setting
- **D.** It lets water pass one way and blocks reverse flow

**Answer: D. It lets water pass one way and blocks reverse flow**

A check valve has a flap or disc that opens with forward flow and closes when flow tries to reverse, as at a pump discharge.

### 33: Valves: gate, butterfly, check, air release, pressure reducing, altitude; operation and exercising (easy)

Where is an air release valve normally installed on a transmission main?

- **A.** At high points where air collects
- **B.** Just downstream of each service tap
- **C.** At low points where sediment settles
- **D.** At the outlet of each fire hydrant

**Answer: A. At high points where air collects**

Air rises to the high points of a pipeline. A release valve there vents it, so pockets do not restrict flow or cause surges.

### 34: Valves: gate, butterfly, check, air release, pressure reducing, altitude; operation and exercising (medium)

How does a butterfly valve differ in operation from a gate valve?

- **A.** It closes by pushing a ball against a seat
- **B.** It closes with a quarter turn of a disc
- **C.** It closes by lowering a wedge across the pipe
- **D.** It closes only when reverse flow slams a flap shut

**Answer: B. It closes with a quarter turn of a disc**

A butterfly disc rotates about 90 degrees on its shaft. Even when open, the disc sits in the flow path and adds some head loss.

### 35: Valves: gate, butterfly, check, air release, pressure reducing, altitude; operation and exercising (medium)

What is the main reason for a regular valve exercising program?

- **A.** To clean the inside walls of the pipe near each valve
- **B.** To lower the pressure in the main during the winter
- **C.** To calibrate the meters that are located nearby
- **D.** To keep valves working and find stuck or buried ones

**Answer: D. To keep valves working and find stuck or buried ones**

Valves left unused can seize or get buried. Turning them through their range confirms they work before an emergency and updates the records.

### 36: Valves: gate, butterfly, check, air release, pressure reducing, altitude; operation and exercising (medium)

A pressure-reducing valve is most often used for what purpose?

- **A.** To prevent reverse flow from a customer's building
- **B.** To keep the water in a tank from overflowing
- **C.** To give customers in a low zone a lower, steadier pressure
- **D.** To raise pressure in a zone that is too high

**Answer: C. To give customers in a low zone a lower, steadier pressure**

A PRV holds a set downstream pressure when upstream pressure is higher, as in low areas fed by a high tank or pump.

### 37: Valves: gate, butterfly, check, air release, pressure reducing, altitude; operation and exercising (medium)

What does an altitude valve do at a ground-level tank?

- **A.** It reduces the tank pressure to the setting needed by the zone
- **B.** It shuts the inlet when the tank is full
- **C.** It vents air from the top of the tank as it fills with water
- **D.** It shuts the outlet when the level falls too low in the tank

**Answer: B. It shuts the inlet when the tank is full**

An altitude valve senses tank level and closes the inlet when the tank reaches its high level, which prevents overflow. Some are two-way valves that also let water flow back out to the system when pressure drops; other installations return water through a separate line with a check valve.

### 38: Valves: gate, butterfly, check, air release, pressure reducing, altitude; operation and exercising (medium)

Why should large valves be closed slowly?

- **A.** To make the valve seat wear evenly on both sides
- **B.** To allow the disc to dry before it seats
- **C.** To limit pressure surges that can damage the system
- **D.** To let air enter the main during the closing

**Answer: C. To limit pressure surges that can damage the system**

Quick closure stops moving water suddenly, producing a pressure surge. Slow operation lets the flow slow down gradually.

### 39: Valves: gate, butterfly, check, air release, pressure reducing, altitude; operation and exercising (hard)

Why is a gate valve a poor choice for continuous throttling?

- **A.** The gate valve adds more friction than any other valve
- **B.** Throttling traps air under the gate and cracks the stem
- **C.** A gate valve is unable to hold any pressure at all
- **D.** Partly open, the gate vibrates and wears away

**Answer: D. Partly open, the gate vibrates and wears away**

Gate valves are designed to be fully open or shut. Partially open, the flow tears at the gate and seat, so a valve built for throttling is better.

### 40: Valves: gate, butterfly, check, air release, pressure reducing, altitude; operation and exercising (hard)

A crew turns the operating nut of a buried gate valve and it spins freely with little resistance, yet the flow is not stopped. What is the most likely problem?

- **A.** The stem is broken or stripped
- **B.** The valve box is full of water and silt
- **C.** The valve is already fully closed and holding
- **D.** The valve was exercised too often this year

**Answer: A. The stem is broken or stripped**

A valve that turns freely without stopping flow usually has a broken or stripped stem, so the gate is not moving. It needs repair or replacement.

### 41: Fire hydrants: types, operation, flow testing, maintenance (easy)

How does a dry-barrel hydrant protect itself in freezing weather?

- **A.** Its barrel is filled with antifreeze in the autumn each year
- **B.** Its main valve sits below the frost line and the barrel drains
- **C.** Its nozzles are heated by the water in the main nearby
- **D.** Its outlets hold a separate valve that is set to trickle

**Answer: B. Its main valve sits below the frost line and the barrel drains**

In a dry-barrel hydrant the main valve is deep underground. When it is closed, the barrel above drains out through a small drain port.

### 42: Fire hydrants: types, operation, flow testing, maintenance (easy)

What describes a wet-barrel hydrant?

- **A.** The hydrant draws its water only from a nearby storage tank
- **B.** The barrel holds air that is pushed out as it fills up
- **C.** The barrel drains whenever the main valve is shut off tight
- **D.** The barrel stays full of water and each outlet has its own valve

**Answer: D. The barrel stays full of water and each outlet has its own valve**

A wet-barrel hydrant keeps water in the barrel at all times, so it is used in climates where freezing is not a concern.

### 43: Fire hydrants: types, operation, flow testing, maintenance (easy)

In systems that use a common color scheme, what does the color on a hydrant bonnet or cap usually tell firefighters?

- **A.** The year the hydrant was put into service
- **B.** The size of the main valve inside the base
- **C.** The flow it can be expected to deliver
- **D.** The brand that made the hydrant barrel

**Answer: C. The flow it can be expected to deliver**

Many utilities paint hydrant tops by their rated flow class, so crews can quickly judge which hydrants to use. It is not a record of age or maker.

### 44: Fire hydrants: types, operation, flow testing, maintenance (medium)

Why should a dry-barrel hydrant be opened fully when it is flowing?

- **A.** A partly open valve leaves the drain port open and the water leaks away
- **B.** The barrel needs full flow to keep any water from freezing inside
- **C.** A partly open valve makes the water cloudy and discolored
- **D.** Full opening lowers the pressure in the main in that area

**Answer: A. A partly open valve leaves the drain port open and the water leaks away**

The drain port closes only when the main valve is well open. A partly open hydrant lets water escape through the drain and wash out the soil around the base.

### 45: Fire hydrants: types, operation, flow testing, maintenance (medium)

After a hydrant has been used in cold weather, what should be checked?

- **A.** That the paint on the barrel has dried evenly after use
- **B.** That the barrel has drained of water
- **C.** That the main valve has been left partly open to trickle
- **D.** That the nozzle threads are wet with fresh water

**Answer: B. That the barrel has drained of water**

Water left in a dry-barrel hydrant can freeze and crack the barrel, so crews confirm that it drains, often with a suction check at the nozzle.

### 46: Fire hydrants: types, operation, flow testing, maintenance (medium)

In a hydrant flow test, what is the residual pressure?

- **A.** The pressure at the nozzle of the flowing hydrant
- **B.** The highest pressure measured during a day of testing at the site
- **C.** The pressure in the main before any hydrant is opened
- **D.** The pressure at the test hydrant while another one flows

**Answer: D. The pressure at the test hydrant while another one flows**

The static reading is taken before flow. Residual is read at the test hydrant while the flow hydrant discharges, showing how much pressure the system keeps under that flow.

### 47: Fire hydrants: types, operation, flow testing, maintenance (medium)

What does a pitot gauge measure during a flow test?

- **A.** The temperature of the water in the discharge stream
- **B.** The inside diameter of the hydrant nozzle outlet
- **C.** The velocity pressure in the stream
- **D.** The static pressure inside the main before the test

**Answer: C. The velocity pressure in the stream**

The pitot tube is held in the center of the stream, and its gauge reading is used in a formula to estimate the flow from that nozzle.

### 48: Fire hydrants: types, operation, flow testing, maintenance (medium)

Which task belongs in routine hydrant maintenance?

- **A.** Lubricating the stem and nut, and checking caps and gaskets
- **B.** Painting the inside of the barrel with a sealant coat
- **C.** Removing the main valve each year so that it can be polished
- **D.** Replacing the lead pipe to the main every season

**Answer: A. Lubricating the stem and nut, and checking caps and gaskets**

Routine care keeps a hydrant easy to open and leak free. This includes lubrication, cap and gasket inspection and checking for drainage.

### 49: Fire hydrants: types, operation, flow testing, maintenance (medium)

What should be done when a hydrant is found to be out of service?

- **A.** Mark it so it is not relied on, and tell the fire department
- **B.** Open it fully to flush it clean until it starts flowing
- **C.** Remove its caps so that the problem can be seen from the street
- **D.** Leave it alone, since the next crew will find the fault later

**Answer: A. Mark it so it is not relied on, and tell the fire department**

An out-of-service hydrant should be marked so that firefighters do not count on it, and the fire department should be told.

### 50: Fire hydrants: types, operation, flow testing, maintenance (hard)

A flow test shows the pressure falling from 70 psi static to 25 psi residual at only a moderate flow. What does that suggest?

- **A.** The area has more pressure than it needs for its customers
- **B.** The mains feeding the area are restricted or too small for the flow
- **C.** The pitot gauge was reading in gallons instead of in psi
- **D.** The hydrant tested is a wet-barrel type instead of dry-barrel

**Answer: B. The mains feeding the area are restricted or too small for the flow**

A big drop at modest flow means the supply path cannot deliver much water. Causes include small or tuberculated pipe or a partly closed valve.

### 51: Service connections: corporation stop, curb stop, service line, meter setting (easy)

What is a corporation stop?

- **A.** The valve placed on the customer's inside plumbing
- **B.** The shutoff valve set in a box at the property line
- **C.** The valve fitted where the service line taps the main
- **D.** The check valve used on a meter that has been removed

**Answer: C. The valve fitted where the service line taps the main**

The corporation stop is installed directly into the main, at the start of the service line. It is generally left open and is not operated routinely.

### 52: Service connections: corporation stop, curb stop, service line, meter setting (easy)

Which valve lets the utility shut off water to one customer from the street, usually in a box near the curb or property line?

- **A.** The air release valve
- **B.** The tapping valve
- **C.** The altitude valve
- **D.** The curb stop

**Answer: D. The curb stop**

A curb stop sits on the service line near the curb or property line and is turned with a long key through its box to isolate a single customer.

### 53: Service connections: corporation stop, curb stop, service line, meter setting (easy)

What is a service line?

- **A.** The pipe from the main to a customer's building
- **B.** The pipe that returns unused water from a building to the main
- **C.** The main that runs along a street and feeds hydrants
- **D.** The line that connects a hydrant to its isolation valve

**Answer: A. The pipe from the main to a customer's building**

The service line runs from the corporation stop on the main to the customer's meter or building, and carries only that customer's supply.

### 54: Service connections: corporation stop, curb stop, service line, meter setting (medium)

Why is a curb stop installed in a curb box?

- **A.** So the meter can be read through the lid of the box
- **B.** So crews can operate it from the surface with a key
- **C.** So the valve can be locked open for the customer to use
- **D.** So the valve is kept dry by the soil packed around the box

**Answer: B. So crews can operate it from the surface with a key**

The box is a pipe sleeve that extends to ground level. A long key passes through it to turn the buried curb stop without digging.

### 55: Service connections: corporation stop, curb stop, service line, meter setting (medium)

Which best describes a meter setting?

- **A.** The pit that is dug to bury a damaged service line
- **B.** The tool used to test the accuracy of a meter on a bench
- **C.** The fittings and valves that hold a meter in place
- **D.** The record kept of each customer's monthly water use over time

**Answer: C. The fittings and valves that hold a meter in place**

A setting, often a yoke or a meter box, positions the meter at the right height and alignment, with valves to isolate it for removal or testing.

### 56: Service connections: corporation stop, curb stop, service line, meter setting (medium)

Why is a service saddle often used when tapping certain mains?

- **A.** It acts as a backflow device for the new service line
- **B.** It lets the tap be made without any drilling of the pipe
- **C.** It keeps the corporation stop from needing to be opened
- **D.** It reinforces the main around the tap

**Answer: D. It reinforces the main around the tap**

A saddle clamps around the pipe and spreads the load at the tap, which helps where the pipe wall is thin or the threads would not hold alone.

### 57: Service connections: corporation stop, curb stop, service line, meter setting (medium)

Why is a flexible loop or gooseneck often put in a service line near the main?

- **A.** It increases the flow into the service line from the main
- **B.** It lets the line move with the soil without breaking at the tap
- **C.** It helps the water to cool down before it reaches the house
- **D.** It stops air from getting into the service line when it is empty

**Answer: B. It lets the line move with the soil without breaking at the tap**

Soil settling and traffic can move the main and service line differently. A flexible bend absorbs that movement so that the tap is not stressed.

### 58: Service connections: corporation stop, curb stop, service line, meter setting (medium)

Why do utilities keep an inventory of service line materials?

- **A.** To measure how fast the water flows in each of the lines
- **B.** To mark which hydrants are closest to each of the homes
- **C.** To set the water rates for each of the customer classes served
- **D.** To find old lead or galvanized lines and plan their replacement

**Answer: D. To find old lead or galvanized lines and plan their replacement**

Knowing the material of every service line helps a utility find those that may need to be replaced and track the work in its records.

### 59: Service connections: corporation stop, curb stop, service line, meter setting (medium)

One house reports weak flow while neighbors on the same main have normal pressure. What is a likely service-side cause?

- **A.** A closed valve that is located at the treatment plant itself
- **B.** A main break on the far side of the town from the house
- **C.** A partly closed curb stop or a restricted service line
- **D.** A hydrant that someone left open at the end of the street

**Answer: C. A partly closed curb stop or a restricted service line**

Since the main supplies neighbors normally, the problem is likely on that customer's own service line, such as a half-closed stop or a clogged or corroded pipe.

### 60: Service connections: corporation stop, curb stop, service line, meter setting (hard)

Water is surfacing above a service line, yet closing the curb stop does not stop the leak. Where is the leak most likely located?

- **A.** On the pipe between the main and the curb stop
- **B.** On the wall of a nearby storage tank
- **C.** On the meter that sits inside the house
- **D.** On the customer's piping after the meter

**Answer: A. On the pipe between the main and the curb stop**

The curb stop isolates only what is downstream of it. A leak that continues after it is closed is still fed from the main, so it lies on the line between them.

### 61: Water meters: types, sizing, accuracy, testing, reading (easy)

What is the main reason a utility installs a meter on each customer connection?

- **A.** To keep the water from flowing backward into the main
- **B.** To filter sediment out of the customer's water
- **C.** To measure the volume used for billing and accounting
- **D.** To raise the pressure that the customer receives

**Answer: C. To measure the volume used for billing and accounting**

Customer meters record the water delivered, which supports fair billing and lets the utility compare sales with the water it produces.

### 62: Water meters: types, sizing, accuracy, testing, reading (easy)

Which meter type is most common on small residential services?

- **A.** A positive displacement meter
- **B.** A propeller meter set in the main
- **C.** A magnetic meter on a trunk line
- **D.** A venturi meter in a vault

**Answer: A. A positive displacement meter**

Positive displacement meters trap and count fixed volumes of water, and they stay accurate at the low flows typical of homes.

### 63: Water meters: types, sizing, accuracy, testing, reading (easy)

A building has very low flows most of the day and large flows for short bursts. Which meter is designed for that range?

- **A.** A single-jet meter sized for the larger flow
- **B.** A pitot meter fitted at the service entrance
- **C.** A turbine meter set to the smaller flow
- **D.** A compound meter that pairs two measuring elements

**Answer: D. A compound meter that pairs two measuring elements**

A compound meter uses a small meter for low flows and a larger one for high flows, switching between them, so it stays accurate across the whole range.

### 64: Water meters: types, sizing, accuracy, testing, reading (medium)

What is a likely result of installing a meter that is much too large for the customer's usage?

- **A.** The meter will wear out within a few weeks
- **B.** Low flows pass without being fully recorded
- **C.** The meter will raise the pressure on the line
- **D.** The meter will record more water than was used

**Answer: B. Low flows pass without being fully recorded**

Large meters often need a minimum flow to start turning. A customer who uses a small flow most of the time may have much of it missed by an oversized meter.

### 65: Water meters: types, sizing, accuracy, testing, reading (medium)

How does the registration of an old, worn meter usually change?

- **A.** It tends to alternate between high and low readings
- **B.** It tends to record more than the water that passes
- **C.** It tends to record less than the water that passes
- **D.** It tends to stay exactly the same for decades

**Answer: C. It tends to record less than the water that passes**

Wear and deposits add friction, so old meters commonly slow down and under-register, which costs the utility revenue, especially at low flows.

### 66: Water meters: types, sizing, accuracy, testing, reading (medium)

Which condition suits a turbine meter best?

- **A.** Clean water with moderate to high flow
- **B.** Water that carries a lot of sand and grit
- **C.** Flows that are very small and trickle slowly
- **D.** Pulsing flows with air in the line

**Answer: A. Clean water with moderate to high flow**

Turbine meters spin a rotor in the stream. They do well with clean, steady, higher flows but lose accuracy at very low flows and with debris.

### 67: Water meters: types, sizing, accuracy, testing, reading (medium)

What is the basic idea behind a bench or field test of a meter?

- **A.** Compare the meter's size with the size of the service line
- **B.** Compare the meter's registered volume with a known test volume
- **C.** Compare the pressure before the meter and after it
- **D.** Compare the meter's price with that of other meter brands

**Answer: B. Compare the meter's registered volume with a known test volume**

A known quantity of water is passed through the meter, and the reading is compared to that quantity to find the percent accuracy at different flow rates.

### 68: Water meters: types, sizing, accuracy, testing, reading (medium)

A meter has a dial marked with a multiplier of 10. How is consumption found from the difference between two reads?

- **A.** Add 10 to the difference in the reads
- **B.** Divide the difference in the reads by 10
- **C.** Subtract 10 from the difference in the reads
- **D.** Multiply the difference in the reads by 10

**Answer: D. Multiply the difference in the reads by 10**

The multiplier on the dial scales the register to the true volume. If the register shows 5 units of use, the actual use is 50 units.

### 69: Water meters: types, sizing, accuracy, testing, reading (hard)

A service line with air in it is filled again, and the meter register spins quickly for a short time. Why might the customer see extra use on the bill?

- **A.** Moving air turns the meter and is counted as water
- **B.** Air lowers the pressure and that increases the billed rate
- **C.** The meter divides by a larger number when air is present
- **D.** Air thickens the water so more of it is counted

**Answer: A. Moving air turns the meter and is counted as water**

A meter measures movement, not content. Air rushing through can spin the register and add apparent volume, which is why lines are vented and refilled slowly.

### 70: Water meters: types, sizing, accuracy, testing, reading (hard)

Why does a fire-service detector assembly often include a small meter on a bypass line?

- **A.** It reduces the pressure in the line during a large fire flow
- **B.** It measures all of the water that passes during a fire
- **C.** It keeps the line full of water at the highest pressure
- **D.** It records small flows that may signal leaks or unauthorized use

**Answer: D. It records small flows that may signal leaks or unauthorized use**

The main line stays open for large fire flows. The small bypass meter registers only low flows, so any leak or unapproved draw on the fire line shows up.

### 71: Booster pump stations and pumping basics (easy)

What is the usual purpose of a booster pump station in a distribution system?

- **A.** To store water so it can be used during a fire
- **B.** To raise pressure or lift water to a higher zone or tank
- **C.** To prevent water from flowing backward into the main
- **D.** To remove sediment from the water before it reaches homes

**Answer: B. To raise pressure or lift water to a higher zone or tank**

A booster station adds energy to water that is already in the system, so higher ground or distant areas get adequate pressure.

### 72: Booster pump stations and pumping basics (easy)

How does a centrifugal pump add energy to the water?

- **A.** A float rises and drains the water into the discharge
- **B.** A heated coil expands the water until it moves forward
- **C.** A spinning impeller throws the water outward at higher speed
- **D.** A piston pushes the water ahead in measured amounts

**Answer: C. A spinning impeller throws the water outward at higher speed**

In a centrifugal pump, the impeller spins and flings the water outward into the casing, where the speed is turned into pressure.

### 73: Booster pump stations and pumping basics (easy)

Which side of a pump brings water into it?

- **A.** The check valve side
- **B.** The suction side
- **C.** The volute outlet side
- **D.** The discharge side

**Answer: B. The suction side**

Water enters a pump through the suction connection and leaves through the discharge, which carries the added pressure.

### 74: Booster pump stations and pumping basics (medium)

What does a pump curve show?

- **A.** How much a pump costs for each hour it runs
- **B.** How pipe diameter affects the pump motor size
- **C.** How long a pump will last before it wears out
- **D.** How the head a pump produces changes as flow changes

**Answer: D. How the head a pump produces changes as flow changes**

A typical pump curve plots head against flow. As flow increases, the head the pump can develop drops, which is why a pump matches a system at one point.

### 75: Booster pump stations and pumping basics (medium)

Where does a pump operate on its curve in a given system?

- **A.** Where the pump curve crosses the system curve
- **B.** At the point where the pump head is lowest
- **C.** At the highest flow shown on the pump curve
- **D.** At the point where the motor draws the least power

**Answer: A. Where the pump curve crosses the system curve**

The system curve shows the head needed at each flow. The pump runs where the head it makes equals the head the system needs.

### 76: Booster pump stations and pumping basics (medium)

What is cavitation in a pump?

- **A.** The motor speed rises above its rated value under load
- **B.** Water freezes in the casing and blocks the impeller
- **C.** Vapor bubbles form at low pressure, then collapse on metal
- **D.** Air is pulled into the casing and the pump stops turning

**Answer: C. Vapor bubbles form at low pressure, then collapse on metal**

Low pressure at the impeller eye lets water flash into vapor. The bubbles collapse on metal surfaces, causing noise, vibration and pitting.

### 77: Booster pump stations and pumping basics (medium)

Why is a check valve placed on a pump's discharge line?

- **A.** It adds more pressure to the discharge when the pump starts
- **B.** It lets the operator measure the flow through the pump
- **C.** It stops flow from returning through the pump when the pump stops
- **D.** It lets air into the pump as it spins down

**Answer: C. It stops flow from returning through the pump when the pump stops**

Without a check valve, water in the discharge line could run backward through the pump and spin it in reverse when it shuts down.

### 78: Booster pump stations and pumping basics (medium)

How can a variable frequency drive help a booster pump station?

- **A.** It increases the pump's rated capacity beyond its design
- **B.** It filters out sediment as the pump speeds up
- **C.** It removes the need for any pressure control
- **D.** It changes pump speed to match demand and saves energy

**Answer: D. It changes pump speed to match demand and saves energy**

A drive changes motor speed, so the pump can match demand instead of running at full speed and throttling the excess flow with a valve.

### 79: Booster pump stations and pumping basics (hard)

Why is it a concern if a pump runs far away from its best efficiency point?

- **A.** It wastes power and causes more wear and vibration
- **B.** It will raise the water temperature in the main
- **C.** It will force the pump to make more head than needed
- **D.** It will leave air in the water that is pumped

**Answer: A. It wastes power and causes more wear and vibration**

Operating far from the best efficiency point means the flow does not match the design of the impeller, which wastes energy and loads the bearings and seals.

### 80: Booster pump stations and pumping basics (hard)

Why can a pump that runs against a fully closed discharge valve be damaged?

- **A.** The pump draws in more air through the discharge pipe
- **B.** The energy goes into the small amount of water, which heats up
- **C.** The impeller reverses direction under the pressure
- **D.** The water is pushed back to the plant at high speed

**Answer: B. The energy goes into the small amount of water, which heats up**

With no flow, the power from the motor turns into heat in the water trapped in the casing, which can damage seals and the pump itself.

### 81: Backflow prevention assemblies and air gaps: what each type is for (easy)

What is backflow?

- **A.** Flow that moves from a storage tank up to a high zone
- **B.** Reverse flow of water or other substances into the supply
- **C.** Flow that is measured by a meter after a repair is done
- **D.** Flow that runs back to a pump after it has stopped

**Answer: B. Reverse flow of water or other substances into the supply**

Backflow is any flow in the opposite direction of the normal supply, and it can carry contaminants from a customer's system into the distribution main.

### 82: Backflow prevention assemblies and air gaps: what each type is for (easy)

What commonly causes backsiphonage?

- **A.** A sudden loss of supply pressure that creates suction
- **B.** A new meter that has been installed in the backward way
- **C.** A customer pump that pushes water back into the main
- **D.** A closed valve at the far end of a dead-end main

**Answer: A. A sudden loss of supply pressure that creates suction**

When supply pressure drops sharply, as with a main break or heavy fire flow, a vacuum can pull water back from connected piping.

### 83: Backflow prevention assemblies and air gaps: what each type is for (easy)

What is an air gap?

- **A.** An air-filled chamber that is placed ahead of the meter
- **B.** A slot cut in a valve body to let air pass through it
- **C.** A vertical open space between a supply outlet and a vessel's rim
- **D.** A pocket of air trapped under the cap of a fire hydrant

**Answer: C. A vertical open space between a supply outlet and a vessel's rim**

An air gap is a physical separation with nothing between the faucet or pipe and the flood level of the tank, so water cannot be drawn back.

### 84: Backflow prevention assemblies and air gaps: what each type is for (medium)

What does a reduced-pressure principle assembly consist of?

- **A.** A vacuum breaker followed by a pressure regulator
- **B.** A float and a single diaphragm held in a brass housing
- **C.** Two gate valves with a test gauge fitted between them
- **D.** Two checks with a relief valve between them

**Answer: D. Two checks with a relief valve between them**

The relief valve between the checks opens to the atmosphere if the pressure there rises toward supply, so leakage is dumped instead of passing back.

### 85: Backflow prevention assemblies and air gaps: what each type is for (medium)

For which kind of connection is a double check valve assembly generally selected?

- **A.** Connections where the supply is raised by a booster pump
- **B.** Low-hazard connections with no health risk
- **C.** High-hazard connections that involve toxic chemicals
- **D.** Connections that have no downstream valves of any kind

**Answer: B. Low-hazard connections with no health risk**

A double check has two checks in series but no relief port. It suits lower-hazard cross connections, while high-hazard connections need stronger protection.

### 86: Backflow prevention assemblies and air gaps: what each type is for (medium)

Which limit applies to an atmospheric vacuum breaker?

- **A.** It protects against backsiphonage as well as backpressure
- **B.** It is rated to be kept under constant line pressure
- **C.** It protects against backsiphonage and not backpressure
- **D.** It is meant to be set below the highest downstream outlet

**Answer: C. It protects against backsiphonage and not backpressure**

An atmospheric vacuum breaker uses a float that drops to open air in a vacuum. It is not for backpressure or continuous pressure, and it must be above the outlets.

### 87: Backflow prevention assemblies and air gaps: what each type is for (medium)

How does a pressure vacuum breaker differ from an atmospheric vacuum breaker?

- **A.** It can be put below the outlet and still do its job well
- **B.** It needs no testing and almost no maintenance work
- **C.** It also gives protection from backpressure on the line itself
- **D.** It can stay under pressure, but is for backsiphonage only

**Answer: D. It can stay under pressure, but is for backsiphonage only**

A pressure vacuum breaker has a spring-loaded check and an air inlet, so it can have shutoff valves downstream, but it still protects only against backsiphonage.

### 88: Backflow prevention assemblies and air gaps: what each type is for (medium)

Why do backflow prevention assemblies need periodic testing?

- **A.** Checks and relief valves can foul, and a test shows they hold
- **B.** The seals are made of paper and dry out after a year or so
- **C.** The assembly stops working after it has been tested once
- **D.** The test sets the water pressure for the whole building

**Answer: A. Checks and relief valves can foul, and a test shows they hold**

Debris and wear can keep check valves from sealing. Testing by a qualified tester shows that the assembly still does its job.

### 89: Backflow prevention assemblies and air gaps: what each type is for (medium)

A plant mixes toxic chemicals and has a connection to the water system. Which protection is appropriate for that high hazard?

- **A.** A vacuum breaker on a hose bib outside the plant
- **B.** A single check valve fitted on the line itself
- **C.** An air gap or a reduced-pressure assembly
- **D.** A gate valve kept in the closed position at all times

**Answer: C. An air gap or a reduced-pressure assembly**

The hazard level decides the device. A toxic substance calls for the strongest protection, an air gap or a reduced-pressure principle assembly.

### 90: Backflow prevention assemblies and air gaps: what each type is for (hard)

A reduced-pressure assembly is installed in a pit with no drain, and the pit floods. Why is that a problem?

- **A.** The check valves will weld themselves shut in the water
- **B.** The assembly will deliver less flow than it did before
- **C.** The pressure in the main will rise above its set value
- **D.** The relief port can be submerged and draw dirty water in

**Answer: D. The relief port can be submerged and draw dirty water in**

The relief port must discharge to open air. If it is under water, the assembly can lose its air-gap protection and pull contaminated water in.

### 91: Mapping, records and valve and hydrant inventories (easy)

What information does a distribution system map mainly show?

- **A.** How much chlorine is present in each of the mains
- **B.** Where mains, valves and hydrants are, and their sizes
- **C.** Which customers have paid their water bills on time
- **D.** When each of the pumps in the system was last serviced

**Answer: B. Where mains, valves and hydrants are, and their sizes**

A distribution map lets crews find the pipes and fittings they must operate or repair, with attributes such as size and material.

### 92: Mapping, records and valve and hydrant inventories (easy)

Which item belongs in a valve inventory record?

- **A.** Valve location, size, type, and turns needed to operate it
- **B.** The chemical dose that is being fed at the treatment plant
- **C.** The daily rainfall that was measured near the valve box
- **D.** The customer's name and the billing address for the account

**Answer: A. Valve location, size, type, and turns needed to operate it**

An inventory lists each valve with details that crews need, such as how many turns it takes to close and when it was last exercised.

### 93: Mapping, records and valve and hydrant inventories (easy)

What do as-built drawings show?

- **A.** The cost of the project at each of the stages of work
- **B.** The pipes and fittings as they were actually installed
- **C.** The pipes and fittings that were planned before construction began
- **D.** The names of the crews that worked on the job site

**Answer: B. The pipes and fittings as they were actually installed**

As-builts record what was really put in the ground, including changes made during construction, so they are better for later locating than the original design.

### 94: Mapping, records and valve and hydrant inventories (medium)

How does a geographic information system (GIS) help a distribution utility?

- **A.** It controls the pumps in the system from the central office computer
- **B.** It removes the need to keep valve exercising records on file
- **C.** It records the readings from every meter set at the curb
- **D.** It links map features to data on pipe age, material and breaks

**Answer: D. It links map features to data on pipe age, material and breaks**

GIS stores each pipe, valve and hydrant as a mapped feature with attached data, so operators can view patterns such as where breaks cluster.

### 95: Mapping, records and valve and hydrant inventories (medium)

Why should maps and records be updated soon after a repair or new installation?

- **A.** So later crews find the right pipes and valves without delay
- **B.** So that the pipe will be able to carry more flow than before
- **C.** So that the meters on the line will read with better accuracy
- **D.** So that the pressure zones can be merged together later on

**Answer: A. So later crews find the right pipes and valves without delay**

An outdated map can send crews to the wrong spot or lead them to close the wrong valves, which wastes time and affects more customers than planned.

### 96: Mapping, records and valve and hydrant inventories (medium)

What are tie measurements used for in valve records?

- **A.** They show how tight the valve nut must be turned by the crew
- **B.** They record the length of the pipe between each pair of valves
- **C.** They locate a buried valve from fixed landmarks nearby
- **D.** They note the time of day that valves are normally exercised

**Answer: C. They locate a buried valve from fixed landmarks nearby**

Distances from fixed features, such as a pole or building corner, let crews find a valve box that has been buried by paving or soil.

### 97: Mapping, records and valve and hydrant inventories (medium)

Which of these is a typical item in a hydrant inventory?

- **A.** The pipe wall thickness of each main in the surrounding area
- **B.** The chlorine level that was seen at the nearest dead end
- **C.** The meter reading history of the nearest customer on the street
- **D.** Hydrant ID, location, type, and last flow test and service dates

**Answer: D. Hydrant ID, location, type, and last flow test and service dates**

A hydrant inventory identifies each hydrant and holds the details needed to plan inspections, repairs and the use of its flow data.

### 98: Mapping, records and valve and hydrant inventories (medium)

What does a pressure zone map show?

- **A.** The areas that are served at the same hydraulic grade
- **B.** The areas where meters are most often read after the due date
- **C.** The areas that are served by the oldest pipes in town
- **D.** The areas where hydrants have been painted the same color

**Answer: A. The areas that are served at the same hydraulic grade**

Zones are set by tank levels and pumps. A zone map tells crews which valves and stations affect which customers' pressure.

### 99: Mapping, records and valve and hydrant inventories (medium)

How can a missing valve record lengthen a main shutdown?

- **A.** Crews can reach the repair site more quickly than before
- **B.** Crews must search for valves and may close more than needed
- **C.** Crews will skip the step of isolating the main before the work
- **D.** Crews will need fewer valves to be closed in the area

**Answer: B. Crews must search for valves and may close more than needed**

Without records, valves may be found late or not at all, and the shutdown may have to be made wider, so more customers lose service.

### 100: Mapping, records and valve and hydrant inventories (hard)

Break records show one older main with four breaks in three years, while most others have none. What is the best use of this information?

- **A.** Assume that all four breaks were the result of the same cause
- **B.** Remove that main from the map so crews do not use it
- **C.** Flag that main for review, to repair or to replace it
- **D.** Lower the pressure on the whole system to prevent more breaks

**Answer: C. Flag that main for review, to repair or to replace it**

Repeated breaks on one main point to a failing pipe. Records help the utility to rank mains for rehabilitation before more breaks occur.

### 101: Water loss and leak detection basics (easy)

What is non-revenue water?

- **A.** Water that is produced but not billed to a customer
- **B.** Water that is sold to a neighboring utility at a discount
- **C.** Water that is treated a second time before it is delivered
- **D.** Water that is held in a storage tank during the night hours

**Answer: A. Water that is produced but not billed to a customer**

Non-revenue water includes leaks, unmetered or unbilled use and meter errors. It is the gap between water put into the system and water billed.

### 102: Water loss and leak detection basics (easy)

Which of these is an apparent loss rather than a real loss?

- **A.** A service line that has broken off at the curb stop
- **B.** A main that leaks into the soil under a roadway
- **C.** A storage tank that overflows during the night hours
- **D.** Customer meters that record less than the water delivered

**Answer: D. Customer meters that record less than the water delivered**

Apparent losses are water that was used but not measured or billed, such as meter under-registration. Real losses are physical leakage and overflows.

### 103: Water loss and leak detection basics (easy)

Which tool do crews hold on a valve or hydrant to hear the sound of a leak in the main?

- **A.** A portable chlorine test kit
- **B.** An acoustic listening device
- **C.** A pressure recorder with a chart
- **D.** A pitot gauge for measuring flow

**Answer: B. An acoustic listening device**

Water escaping a pipe makes noise that travels along the pipe. Listening devices placed on contact points pick it up so crews can narrow the search.

### 104: Water loss and leak detection basics (medium)

Why do small hidden leaks add up to a large loss over time?

- **A.** They grow much faster when the pressure is lowered
- **B.** They are repaired too quickly to be noticed in the records
- **C.** They run day and night until someone finds them
- **D.** They make customer meters run slower during the night

**Answer: C. They run day and night until someone finds them**

A leak that does not surface may run for months. Even a small flow, steady over many days, adds up to a large volume.

### 105: Water loss and leak detection basics (medium)

How does a leak correlator find the position of a leak?

- **A.** It measures the pressure drop that occurs at one hydrant
- **B.** It counts the chlorine that is used up each day on the line
- **C.** It compares when leak noise reaches two sensors on the pipe
- **D.** It reads the temperature of the soil above the buried pipe

**Answer: C. It compares when leak noise reaches two sensors on the pipe**

Two sensors on either side of the leak receive the noise at different times. The difference, with pipe length and sound speed, shows the leak position.

### 106: Water loss and leak detection basics (medium)

How does lowering pressure in a system affect leakage?

- **A.** Leak flow stops until the pressure is restored again
- **B.** Leak flow falls because it depends on the pressure
- **C.** Leak flow rises because the pipe has more room to move
- **D.** Leak flow stays the same as long as the pipe is sound

**Answer: B. Leak flow falls because it depends on the pressure**

Water escapes a hole faster at higher pressure. Pressure management is one tool for reducing real losses, though service levels must be kept.

### 107: Water loss and leak detection basics (medium)

Why is minimum night flow into a metered zone useful in finding leakage?

- **A.** Pressure falls to zero in most zones during the night
- **B.** Meters stop working when the temperature falls at night
- **C.** Water is cheaper for the utility to produce at night
- **D.** Customer use is lowest then, so leaks stand out in the flow

**Answer: D. Customer use is lowest then, so leaks stand out in the flow**

At about 2 to 4 in the morning customer demand is small. Flow into the zone then is mostly leakage, so a high night flow signals losses.

### 108: Water loss and leak detection basics (medium)

What does a water audit do for a utility?

- **A.** It sorts water into billed use, unbilled use and losses
- **B.** It tests the accuracy of every one of the hydrant gauges
- **C.** It confirms that each valve has been exercised on schedule
- **D.** It measures the hardness of the water supplied in each zone

**Answer: A. It sorts water into billed use, unbilled use and losses**

A water audit balances the water that enters the system against what is billed, used for authorized unbilled purposes, or lost, so the losses can be sized.

### 109: Water loss and leak detection basics (medium)

Why is it often harder to hear a leak on plastic pipe than on metal pipe?

- **A.** Plastic absorbs the noise, so it fades quickly along the pipe
- **B.** Metal pipe holds water more tightly than plastic does
- **C.** Plastic pipe leaks make a much louder noise than iron
- **D.** Plastic pipe is too smooth to leak under normal pressure

**Answer: A. Plastic absorbs the noise, so it fades quickly along the pipe**

Leak noise carries well along metal pipe but fades quickly in plastic, so sensors must be set closer together on plastic mains.

### 110: Water loss and leak detection basics (hard)

Water is seen coming up in a street, but the leak is found some distance away. Why can this happen?

- **A.** The meter shifts the leak to a new place along the main
- **B.** The water can follow the pipe trench or a soil path before surfacing
- **C.** The leak travels in the same direction as the flow in the main
- **D.** The pipe slides along the trench by itself over a few weeks

**Answer: B. The water can follow the pipe trench or a soil path before surfacing**

Water takes the path of least resistance through loose backfill or along the pipe, so the wet spot may be well away from the hole in the pipe.

### 111: Main installation, repair and return to service (general practice only, no worksite safety instructions) (easy)

What is the purpose of bedding placed under and around a new pipe?

- **A.** To allow the pipe to shift freely from side to side underground
- **B.** To prevent the water inside from touching the pipe wall
- **C.** To keep the pipe warm so that it does not freeze in winter
- **D.** To give the pipe even support along its length

**Answer: D. To give the pipe even support along its length**

Even bedding avoids hard spots that would load the pipe unevenly. Rocks or uneven support can cause stress and later breaks.

### 112: Main installation, repair and return to service (general practice only, no worksite safety instructions) (easy)

Why is a new water main disinfected before it is placed into service?

- **A.** To raise the pressure that the new main is able to hold
- **B.** To clean the outside surface of the pipe before backfilling
- **C.** To kill microorganisms that may have entered during construction
- **D.** To harden the cement mortar lining on the inside of the pipe

**Answer: C. To kill microorganisms that may have entered during construction**

Pipe and fittings can pick up soil and other contaminants during installation, so mains are disinfected, usually with chlorine, before customers receive the water.

### 113: Main installation, repair and return to service (general practice only, no worksite safety instructions) (easy)

What does flushing a new or repaired main accomplish?

- **A.** It makes the pipe walls smoother so the water flows better
- **B.** It tests the valve operating nuts for wear and for leaks
- **C.** It lowers the pressure that the pipe is going to carry
- **D.** It carries out dirt and debris that got into the pipe

**Answer: D. It carries out dirt and debris that got into the pipe**

Flushing moves water through the pipe at a good velocity to carry out soil, sand and other loose material left from construction or repair.

### 114: Main installation, repair and return to service (general practice only, no worksite safety instructions) (medium)

Why is a new main pressure tested before it is connected for service?

- **A.** To find leaks and weak joints while the line is exposed
- **B.** To work out the number of customers that the pipe can serve
- **C.** To pack the soil around the new pipe a little more tightly
- **D.** To fill the main with disinfectant at the right strength

**Answer: A. To find leaks and weak joints while the line is exposed**

A pressure test holds the line at a set pressure for a time. Leaks and weak joints show up as a pressure drop, when they are still easy to reach.

### 115: Main installation, repair and return to service (general practice only, no worksite safety instructions) (medium)

Why are water samples taken after a new main has been disinfected and flushed?

- **A.** To measure the flow capacity of the newly laid pipe
- **B.** To check the strength of the concrete in the thrust blocks
- **C.** To confirm the water is acceptable before the main is used
- **D.** To set the schedule that is used for later valve exercising

**Answer: C. To confirm the water is acceptable before the main is used**

Samples taken from the main show whether the disinfection and flushing worked. The main is released for use only when the results are acceptable.

### 116: Main installation, repair and return to service (general practice only, no worksite safety instructions) (medium)

A short section of main with a break is cut out. Which fitting is commonly used to reconnect the pipe?

- **A.** A reducer that steps down the pipe size
- **B.** A repair coupling or sleeve
- **C.** A tapping saddle clamped around the barrel
- **D.** A corporation stop threaded into the wall

**Answer: B. A repair coupling or sleeve**

After the damaged piece is removed, a coupling or sleeve joins the plain ends and closes the gap, with restraint as needed for the pressure.

### 117: Main installation, repair and return to service (general practice only, no worksite safety instructions) (medium)

Why are the open ends of installed pipe often capped when work stops for the day?

- **A.** To raise the pressure that builds up inside the pipe
- **B.** To keep the gaskets from drying out and cracking
- **C.** To keep the pipe from rolling about in the trench
- **D.** To keep dirt, water and animals out of the pipe

**Answer: D. To keep dirt, water and animals out of the pipe**

Open pipe can take in mud, groundwater and debris. Capping or plugging the end keeps the inside clean and reduces later flushing and disinfection problems.

### 118: Main installation, repair and return to service (general practice only, no worksite safety instructions) (medium)

Why is backfill placed and compacted in layers around and above a pipe?

- **A.** To support the pipe and prevent later settling
- **B.** To warm the pipe so that it can expand in the trench
- **C.** To make the trench look neat when the job is finished
- **D.** To keep the gaskets from drying out while buried

**Answer: A. To support the pipe and prevent later settling**

Layered, compacted backfill supports the pipe and surface above it. Dumping soil at once can leave voids that settle later or damage the pipe.

### 119: Main installation, repair and return to service (general practice only, no worksite safety instructions) (medium)

When a repaired main is put back in service, why are the valves opened slowly while air is vented?

- **A.** To keep the meters on the line from turning during the fill
- **B.** To stop the pressure from reaching its normal value
- **C.** To avoid trapped air and pressure surges
- **D.** To let the chlorine form properly inside of the pipe

**Answer: C. To avoid trapped air and pressure surges**

Filling too fast pushes pockets of air along the pipe and can create strong surges. A slow fill with venting lets the air out and the pipe fill smoothly.

### 120: Main installation, repair and return to service (general practice only, no worksite safety instructions) (hard)

Why is a temporary connection that fills a main being disinfected from a live main usually fitted with backflow protection?

- **A.** To let the new main be tested at a much higher pressure
- **B.** To keep chlorinated or dirty water from returning into the live system
- **C.** To check the pressure at the hydrant that is used for filling
- **D.** To raise the flow into the new main from the live one

**Answer: B. To keep chlorinated or dirty water from returning into the live system**

If pressure in the live main drops while filling, the water in the new main or hose could be drawn back. Protection keeps it from reaching customers.

### 121: Pressure and head: static, residual and dynamic pressure; elevation; psi and feet of head; zones and pressure reducing (easy)

What does static pressure describe in a distribution main?

- **A.** The pressure in the water while it is standing still
- **B.** The pressure lost to friction along a long main
- **C.** The pressure a pump makes at its best efficiency point
- **D.** The pressure at a hydrant while it discharges wide open

**Answer: A. The pressure in the water while it is standing still**

Static pressure is the pressure of standing water, set mainly by the height of water above the point. It does not include any loss from movement.

### 122: Pressure and head: static, residual and dynamic pressure; elevation; psi and feet of head; zones and pressure reducing (easy)

Where is residual pressure read during a hydrant flow test?

- **A.** At a pump suction after the pump has been switched off
- **B.** At the nozzle of the flowing hydrant with a pitot gauge
- **C.** At a nearby hydrant that stays closed while another one flows
- **D.** At the storage tank outlet while the tank is overflowing

**Answer: C. At a nearby hydrant that stays closed while another one flows**

The residual gauge sits on a closed hydrant near the flow, so it shows the pressure left in the system while water is being drawn.

### 123: Pressure and head: static, residual and dynamic pressure; elevation; psi and feet of head; zones and pressure reducing (easy)

About how many feet of water column produce a pressure of 1 psi?

- **A.** About 0.433 ft
- **B.** About 2.31 ft
- **C.** About 8.34 ft
- **D.** About 7.48 ft

**Answer: B. About 2.31 ft**

One psi equals 2.31 ft of water. The numbers 0.433, 7.48 and 8.34 belong to other conversions.

### 124: Pressure and head: static, residual and dynamic pressure; elevation; psi and feet of head; zones and pressure reducing (easy)

In a main with no flow, how does pressure change for each foot of ground elevation gained?

- **A.** It rises by about 0.433 psi
- **B.** It stays the same because the water is standing still
- **C.** It falls by about 2.31 psi
- **D.** It falls by about 0.433 psi

**Answer: D. It falls by about 0.433 psi**

Each foot of lift removes a foot of water column, and a foot of water is about 0.433 psi.

### 125: Pressure and head: static, residual and dynamic pressure; elevation; psi and feet of head; zones and pressure reducing (easy)

Why do homes on low ground in a zone usually see higher pressure than homes on high ground?

- **A.** The water column above them is taller
- **B.** Their service lines are smaller in diameter
- **C.** Their water travelled a shorter distance
- **D.** Gravity empties the pipes on the hills

**Answer: A. The water column above them is taller**

Pressure follows the difference between the water surface and the point. Lower ground sits farther below the surface that sets pressure.

### 126: Pressure and head: static, residual and dynamic pressure; elevation; psi and feet of head; zones and pressure reducing (medium)

How does pressure at a point in a main usually compare when customers are drawing heavily with when there is no draw?

- **A.** It is higher at first and then falls to the static value
- **B.** It is equal, since the tank level sets pressure
- **C.** It is higher during heavy draw because moving water pushes harder
- **D.** It is lower during heavy draw because friction uses up some head

**Answer: D. It is lower during heavy draw because friction uses up some head**

Flow brings friction loss, so some of the available head is spent moving the water and the pressure at the point drops.

### 127: Pressure and head: static, residual and dynamic pressure; elevation; psi and feet of head; zones and pressure reducing (medium)

Why are large service areas often divided into pressure zones?

- **A.** Each zone can then use a different brand of meter and register type
- **B.** Zones reduce the total miles of main that a utility must own
- **C.** Elevation differences would give very high pressure low and poor pressure high
- **D.** Zones keep chlorine levels equal across the whole service area

**Answer: C. Elevation differences would give very high pressure low and poor pressure high**

A single grade would overpressure low ground or starve high ground. Zones hold pressures in a workable range for everyone.

### 128: Pressure and head: static, residual and dynamic pressure; elevation; psi and feet of head; zones and pressure reducing (medium)

At a pressure reducing station between two zones, what mainly sets the no-flow pressure on the low side?

- **A.** The water level in the high-zone tank
- **B.** The valve pilot setting
- **C.** The pump head on the high side
- **D.** The diameter of the outlet pipe

**Answer: B. The valve pilot setting**

A pressure reducing valve holds its downstream pressure at the pilot setting, however high the upstream pressure is, as long as there is supply.

### 129: Pressure and head: static, residual and dynamic pressure; elevation; psi and feet of head; zones and pressure reducing (medium)

A gauge at ground level on a hydrant reads 55 psi with no flow. A second hydrant on the same main stands 46 ft higher. About what would a gauge there read?

- **A.** About 35 psi
- **B.** About 55 psi
- **C.** About 101 psi
- **D.** About 9 psi

**Answer: A. About 35 psi**

The 46 ft rise removes about 46 x 0.433 = 20 psi, leaving about 35 psi. Subtracting feet directly from psi is a common slip.

### 130: Pressure and head: static, residual and dynamic pressure; elevation; psi and feet of head; zones and pressure reducing (medium)

Why do operators often express pressure as feet of head?

- **A.** It is the only scale that pressure gauges can display
- **B.** It converts the pressure directly into a flow in gpm
- **C.** It can be added to elevation to find the hydraulic grade
- **D.** It removes the effect of water temperature on gauges

**Answer: C. It can be added to elevation to find the hydraulic grade**

Head in feet and elevation in feet share a unit, so they can be added to locate the level water would reach.

### 131: Pressure and head: static, residual and dynamic pressure; elevation; psi and feet of head; zones and pressure reducing (hard)

In a closed main with no flow, a gauge at elevation 700 ft reads 62 psi. About what does a gauge on the same main at elevation 560 ft read?

- **A.** About 385 psi
- **B.** About 62 psi
- **C.** About 1 psi
- **D.** About 123 psi

**Answer: D. About 123 psi**

The point is 140 ft lower, which adds about 140 x 0.433 = 61 psi to the 62 psi reading.

### 132: Pressure and head: static, residual and dynamic pressure; elevation; psi and feet of head; zones and pressure reducing (hard)

A customer's gauge reads 95 psi at night but 62 psi at 7 a.m., although the tank level has not changed. What is the most likely cause?

- **A.** Pipe diameter shrinks slightly as the morning air warms up
- **B.** Morning demand raises friction loss on the supply route
- **C.** Water became denser during the night hours
- **D.** The elevation of the house changed after sunrise

**Answer: B. Morning demand raises friction loss on the supply route**

With the supply level fixed, extra flow increases friction loss along the path, so less pressure is left at the customer.

### 133: Flow, velocity and continuity: gpm, cfs, MGD; flow = area x velocity; pipe velocity and why it matters (easy)

Which unit is commonly used to state the total daily output of a utility?

- **A.** Pounds per square inch
- **B.** Feet per second
- **C.** Gallons per foot
- **D.** Million gallons per day

**Answer: D. Million gallons per day**

MGD reports large daily volumes in a convenient number. The other units describe pressure, speed or volume per length.

### 134: Flow, velocity and continuity: gpm, cfs, MGD; flow = area x velocity; pipe velocity and why it matters (easy)

How is flow rate in a full pipe found?

- **A.** By dividing pipe diameter by friction loss
- **B.** By multiplying velocity by the pressure head
- **C.** By multiplying flow area by water velocity
- **D.** By multiplying pipe length by system pressure

**Answer: C. By multiplying flow area by water velocity**

The continuity relation is Q = A x V. Flow equals the cross-sectional area times how fast the water moves.

### 135: Flow, velocity and continuity: gpm, cfs, MGD; flow = area x velocity; pipe velocity and why it matters (easy)

If the flow stays steady and a main narrows from 12 inches to 8 inches, what happens to velocity in the smaller pipe?

- **A.** It stays the same
- **B.** It increases
- **C.** It falls to zero
- **D.** It decreases

**Answer: B. It increases**

The same volume per second must pass through less area, so the water moves faster.

### 136: Flow, velocity and continuity: gpm, cfs, MGD; flow = area x velocity; pipe velocity and why it matters (easy)

How many gallons are in one cubic foot of water?

- **A.** About 7.48 gal
- **B.** About 2.31 gal
- **C.** About 8.34 gal
- **D.** About 62.4 gal

**Answer: A. About 7.48 gal**

One cubic foot holds about 7.48 gal. The 8.34 figure is pounds per gallon and 62.4 is pounds per cubic foot.

### 137: Flow, velocity and continuity: gpm, cfs, MGD; flow = area x velocity; pipe velocity and why it matters (easy)

Which flow is about equal to 1 MGD?

- **A.** About 694 gpm
- **B.** About 1,440 gpm
- **C.** About 60 gpm
- **D.** About 449 gpm

**Answer: A. About 694 gpm**

A million gallons over 1,440 minutes is about 694 gpm. 1,440 is minutes in a day and 449 is gpm per cfs.

### 138: Flow, velocity and continuity: gpm, cfs, MGD; flow = area x velocity; pipe velocity and why it matters (medium)

What happens to the flow area of a round pipe if its diameter doubles?

- **A.** It grows by half
- **B.** It doubles
- **C.** It becomes eight times larger
- **D.** It becomes four times larger

**Answer: D. It becomes four times larger**

Area depends on the square of diameter, so doubling the diameter gives four times the area.

### 139: Flow, velocity and continuity: gpm, cfs, MGD; flow = area x velocity; pipe velocity and why it matters (medium)

Why does water velocity in a distribution main matter?

- **A.** Velocity sets the pressure rating of the pipe wall, so it decides which pipe class is bought
- **B.** Low velocity lets sediment settle and slows turnover; high velocity raises losses and surge risk
- **C.** Velocity determines what a customer is billed because meters read the water speed
- **D.** Faster water gives disinfectant more contact time in the main, so higher is better

**Answer: B. Low velocity lets sediment settle and slows turnover; high velocity raises losses and surge risk**

Velocity affects water quality, wear, friction and transients, so mains are kept within a workable range.

### 140: Flow, velocity and continuity: gpm, cfs, MGD; flow = area x velocity; pipe velocity and why it matters (medium)

Which statement describes continuity for steady flow in a pipe with no leaks or branches?

- **A.** The pressure is the same at each section
- **B.** The head is the same in each section
- **C.** The same volume of water passes each section every second
- **D.** Velocity is the same in each section whatever its diameter

**Answer: C. The same volume of water passes each section every second**

Continuity is conservation of volume flow. With fixed Q, changing area changes velocity, and pressure also varies.

### 141: Flow, velocity and continuity: gpm, cfs, MGD; flow = area x velocity; pipe velocity and why it matters (medium)

A main carries 1,800 gpm upstream of a tee and one branch takes 700 gpm. What does the other branch carry?

- **A.** 1,100 gpm
- **B.** 700 gpm
- **C.** 900 gpm
- **D.** 2,500 gpm

**Answer: A. 1,100 gpm**

Flow in equals flow out at the junction, so 1,800 minus 700 leaves 1,100 gpm.

### 142: Flow, velocity and continuity: gpm, cfs, MGD; flow = area x velocity; pipe velocity and why it matters (hard)

A 10-inch main steps down to a 6-inch main at steady flow. About how does the velocity in the 6-inch pipe compare?

- **A.** About 1.7 times higher
- **B.** About 0.6 times as high
- **C.** About 4 times higher
- **D.** About 2.8 times higher

**Answer: D. About 2.8 times higher**

Velocity changes with the inverse ratio of areas, (10/6) squared, about 2.8. Using the diameter ratio alone gives 1.7.

### 143: Energy loss: friction loss, minor losses, effect of pipe diameter, roughness and age (the C factor idea) (easy)

What causes friction loss in a pipe?

- **A.** Small air bubbles that collect in the line
- **B.** Water cooling down as it travels through the main
- **C.** Water rubbing on the pipe wall and on itself as it moves
- **D.** The weight of the water column pressing on the pipe

**Answer: C. Water rubbing on the pipe wall and on itself as it moves**

Moving water meets resistance from the wall and from internal turbulence, which turns head into lost energy.

### 144: Energy loss: friction loss, minor losses, effect of pipe diameter, roughness and age (the C factor idea) (medium)

If the flow through a given pipe is doubled, what happens to friction loss?

- **A.** It doubles, in step with the flow
- **B.** It rises by much more than double
- **C.** It is cut in half
- **D.** It falls because water speeds up

**Answer: B. It rises by much more than double**

Friction loss grows faster than flow, roughly with the flow raised to a power near 2, so doubling flow gives about 3.5 to 4 times the loss.

### 145: Energy loss: friction loss, minor losses, effect of pipe diameter, roughness and age (the C factor idea) (easy)

At the same flow, what does a larger pipe diameter do to friction loss?

- **A.** It raises it because more water is in the pipe
- **B.** It raises it because there is more wall area
- **C.** It has no effect
- **D.** It lowers it because velocity is lower

**Answer: D. It lowers it because velocity is lower**

A larger area means slower water, and loss falls steeply as velocity falls.

### 146: Energy loss: friction loss, minor losses, effect of pipe diameter, roughness and age (the C factor idea) (easy)

What are minor losses in a pipeline?

- **A.** Losses from very small leaks that go undetected
- **B.** Losses in the smallest-diameter pipes of a network
- **C.** Losses at fittings, valves, bends and entrances
- **D.** Losses in the customers' service lines

**Answer: C. Losses at fittings, valves, bends and entrances**

Minor losses come from turbulence where flow is disturbed by fittings and valves. They can be large in short, fitting-heavy lines.

### 147: Energy loss: friction loss, minor losses, effect of pipe diameter, roughness and age (the C factor idea) (easy)

For two pipes of the same diameter and flow, how does a longer pipe compare in friction loss?

- **A.** It loses less head
- **B.** It loses more head
- **C.** It loses the same head
- **D.** It loses more only at night

**Answer: B. It loses more head**

Friction loss accumulates along the length, so a longer run loses proportionally more head.

### 148: Energy loss: friction loss, minor losses, effect of pipe diameter, roughness and age (the C factor idea) (medium)

What does a pipe's Hazen-Williams C factor describe?

- **A.** How smooth the pipe interior behaves; higher is smoother
- **B.** The thickness of the pipe wall and its lining
- **C.** The pressure class that the pipe is rated to carry
- **D.** The length of pipe between two valves

**Answer: A. How smooth the pipe interior behaves; higher is smoother**

The C factor is a roughness coefficient. A higher value means less friction loss for the same flow and size.

### 149: Energy loss: friction loss, minor losses, effect of pipe diameter, roughness and age (the C factor idea) (medium)

How does the C factor of an unlined iron main usually change as it ages and corrodes?

- **A.** It matches that of new plastic pipe
- **B.** It rises, so less head is lost
- **C.** It falls, so more head is lost for the same flow
- **D.** It stays put because the material is unchanged

**Answer: C. It falls, so more head is lost for the same flow**

Corrosion roughens and narrows the bore, which lowers the C factor and raises friction loss.

### 150: Energy loss: friction loss, minor losses, effect of pipe diameter, roughness and age (the C factor idea) (medium)

At equal diameter and flow, which pipe usually has the lowest friction loss?

- **A.** Poorly lined rough concrete
- **B.** New PVC pipe
- **C.** Heavily tuberculated cast iron
- **D.** Old scaled steel

**Answer: B. New PVC pipe**

Smooth new plastic has a very high C factor. Rough, scaled or tuberculated walls cost far more head.

### 151: Energy loss: friction loss, minor losses, effect of pipe diameter, roughness and age (the C factor idea) (medium)

Why can a partly closed valve cause a large minor loss?

- **A.** It squeezes flow through a small opening, creating turbulence
- **B.** It lengthens the effective pipe and adds wall area
- **C.** It raises the C factor of the main it is in
- **D.** It adds elevation to the line that the water must climb

**Answer: A. It squeezes flow through a small opening, creating turbulence**

A throttled valve causes a sharp velocity change and strong turbulence, which turns a lot of head into lost energy.

### 152: Energy loss: friction loss, minor losses, effect of pipe diameter, roughness and age (the C factor idea) (medium)

Energy loss from friction shows up in a main as what?

- **A.** A steady gain in head downstream of the pipe
- **B.** An increase in flow downstream
- **C.** A rise in pressure farther downstream
- **D.** A drop in pressure along the flow direction

**Answer: D. A drop in pressure along the flow direction**

Head spent on friction is not recovered, so the pressure and grade fall as water travels along the pipe.

### 153: Energy loss: friction loss, minor losses, effect of pipe diameter, roughness and age (the C factor idea) (hard)

A utility lines an old, rough 8-inch main with a thin smooth lining. What is the likely effect on capacity at the same pressure drop?

- **A.** It stays the same because the lining adds no more flow area
- **B.** It falls because the added lining narrows the bore and cuts the flow area
- **C.** It falls because the lining adds a series of minor losses
- **D.** It usually rises because a smoother wall raises C more than the lost diameter costs

**Answer: D. It usually rises because a smoother wall raises C more than the lost diameter costs**

Roughness is a bigger factor than a slight loss of diameter in an old tuberculated pipe, so the lined main often carries more.

### 154: Energy loss: friction loss, minor losses, effect of pipe diameter, roughness and age (the C factor idea) (hard)

A cleaning program raises a long main's C factor. What happens with the same pump head?

- **A.** More flow can be delivered, or less head is needed
- **B.** Flow must be cut back to hold the same pressure
- **C.** The pressure rating of the pipe rises with the cleaning
- **D.** Water age at the dead ends in the area rises

**Answer: A. More flow can be delivered, or less head is needed**

Less friction loss leaves more head available, which can be taken as extra flow or as lower pumping head.

### 155: Customer demand: average day, maximum day, peak hour; diurnal pattern; peaking factors; fire flow as a demand (easy)

How is average day demand found?

- **A.** The highest water use in any one day
- **B.** The highest rate of use in any one hour
- **C.** Annual water use divided by 365 days
- **D.** The lowest flow seen during the night

**Answer: C. Annual water use divided by 365 days**

Average day demand spreads the annual total evenly over the days. Peak figures describe the highest periods.

### 156: Customer demand: average day, maximum day, peak hour; diurnal pattern; peaking factors; fire flow as a demand (easy)

What is maximum day demand?

- **A.** The highest rate of use in any one hour
- **B.** The most water used in a single day
- **C.** The average use during the summer months
- **D.** The flow needed to fight a large fire

**Answer: B. The most water used in a single day**

Maximum day is the largest total for one 24-hour day, usually in hot dry weather.

### 157: Customer demand: average day, maximum day, peak hour; diurnal pattern; peaking factors; fire flow as a demand (easy)

What is peak hour demand?

- **A.** The lowest hour of use
- **B.** The average rate in the morning
- **C.** The highest total use in one day
- **D.** The highest rate of use during one hour

**Answer: D. The highest rate of use during one hour**

Peak hour is the busiest single hour, often in the morning or evening, and is much higher than the average rate.

### 158: Customer demand: average day, maximum day, peak hour; diurnal pattern; peaking factors; fire flow as a demand (easy)

In many systems, what most often drives the maximum day?

- **A.** Hot, dry weather with heavy lawn watering
- **B.** A routine hydrant flushing program
- **C.** Very low temperature
- **D.** Winter heating

**Answer: A. Hot, dry weather with heavy lawn watering**

Outdoor irrigation grows with heat and dryness, so the highest daily totals usually come in summer.

### 159: Customer demand: average day, maximum day, peak hour; diurnal pattern; peaking factors; fire flow as a demand (easy)

What is the typical shape of daily demand in a residential area?

- **A.** One flat line with little change through the day
- **B.** Peaks in the morning and evening, low at night
- **C.** One large peak around noon with a dip at night
- **D.** A single big peak near midnight each day

**Answer: B. Peaks in the morning and evening, low at night**

People use water on waking and on returning home, and little during sleep, giving the diurnal pattern.

### 160: Customer demand: average day, maximum day, peak hour; diurnal pattern; peaking factors; fire flow as a demand (medium)

What is a peaking factor?

- **A.** The ratio of system pressure to the flow in a main
- **B.** The percentage of water lost to leaks each month
- **C.** The ratio of a demand period to average day demand
- **D.** The ratio of pipe diameter to the length of a main

**Answer: C. The ratio of a demand period to average day demand**

A peaking factor multiplies average day demand to estimate the maximum day or peak hour, for example 1.8 or 3.0.

### 161: Customer demand: average day, maximum day, peak hour; diurnal pattern; peaking factors; fire flow as a demand (medium)

Why do small systems usually have higher peaking factors than large ones?

- **A.** Their pumps run longer hours each day
- **B.** Fewer customers, so their uses line up in time
- **C.** Their pipes are smaller than those in large systems
- **D.** Their meters are less accurate at low flows

**Answer: B. Fewer customers, so their uses line up in time**

With few customers, individual habits do not average out, so peaks stand out more against the average.

### 162: Customer demand: average day, maximum day, peak hour; diurnal pattern; peaking factors; fire flow as a demand (medium)

How is fire flow treated as a demand on the system?

- **A.** As a large, short-lived demand added to normal use
- **B.** As a demand spread evenly over the year
- **C.** As a replacement for the peak hour demand
- **D.** As a share of the average day demand each year

**Answer: A. As a large, short-lived demand added to normal use**

A fire draws a big flow for a limited time while customers still use water, so it adds to existing demand.

### 163: Customer demand: average day, maximum day, peak hour; diurnal pattern; peaking factors; fire flow as a demand (medium)

Which demand is normally used to judge whether the system holds pressure in routine service?

- **A.** Average day demand
- **B.** The annual average
- **C.** The lowest night demand
- **D.** Peak hour demand

**Answer: D. Peak hour demand**

Pressures are most stressed when the rate of use is greatest, which is in the peak hour.

### 164: Customer demand: average day, maximum day, peak hour; diurnal pattern; peaking factors; fire flow as a demand (hard)

Average day demand is 2.0 MGD, the max day factor is 1.8 and the peak hour factor is 3.0, both against average day. About how does peak hour compare with max day?

- **A.** About 0.6 times as high
- **B.** About 3.0 times as high
- **C.** About 1.7 times as high
- **D.** About 4.8 times as high

**Answer: C. About 1.7 times as high**

Both factors use average day as the base, so divide 3.0 by 1.8 and get about 1.7.

### 165: Customer demand: average day, maximum day, peak hour; diurnal pattern; peaking factors; fire flow as a demand (medium)

Why do pressures usually dip in a zone during the morning demand peak?

- **A.** Customers' pipes grow narrow when used more
- **B.** Water becomes denser in the busy hours
- **C.** Higher flow raises friction loss on supply routes
- **D.** The tank gets taller as the day goes on

**Answer: C. Higher flow raises friction loss on supply routes**

Higher flow increases head lost on the way, so less pressure is left at points of use.

### 166: Customer demand: average day, maximum day, peak hour; diurnal pattern; peaking factors; fire flow as a demand (hard)

Why is fire flow often checked together with maximum day demand rather than average day demand?

- **A.** Fires break out mainly in summer, when use is at its yearly high
- **B.** A fire may start on a heavy-use day, when supply is already stretched
- **C.** Average day demand is too large a figure to use in tests
- **D.** Maximum day has the lowest pressures of the year, so fire is added

**Answer: B. A fire may start on a heavy-use day, when supply is already stretched**

Combining the two tests the system under a realistic hard case instead of an easy one.

### 167: Pumps and hydraulics: head, flow, pump curve idea, efficiency, water and brake horsepower, cavitation (easy)

What is water horsepower?

- **A.** The power delivered to the water by its flow and head
- **B.** The power lost to friction inside the pump casing
- **C.** The power at the motor's own shaft going to the pump
- **D.** The power drawn from the electric meter by the motor

**Answer: A. The power delivered to the water by its flow and head**

Water horsepower is the useful output, calculated from flow and head.

### 168: Pumps and hydraulics: head, flow, pump curve idea, efficiency, water and brake horsepower, cavitation (easy)

What is brake horsepower?

- **A.** The power in the water leaving the pump
- **B.** The power billed at the electric meter
- **C.** The power that the VFD removes
- **D.** The power supplied to the pump shaft

**Answer: D. The power supplied to the pump shaft**

Brake horsepower is what the motor puts into the pump, which is more than the water receives.

### 169: Pumps and hydraulics: head, flow, pump curve idea, efficiency, water and brake horsepower, cavitation (easy)

How is pump efficiency stated?

- **A.** Water horsepower divided by brake horsepower
- **B.** Motor amps divided by volts
- **C.** Flow divided by head
- **D.** Brake horsepower divided by water horsepower

**Answer: A. Water horsepower divided by brake horsepower**

Efficiency compares the useful power given to the water with the shaft power taken in.

### 170: Pumps and hydraulics: head, flow, pump curve idea, efficiency, water and brake horsepower, cavitation (medium)

Why is brake horsepower larger than water horsepower?

- **A.** The water absorbs extra energy as it heats up
- **B.** Gauges on the discharge read higher than true
- **C.** Pump friction and leakage inside the pump take some power
- **D.** The motor adds more head than the pump can use

**Answer: C. Pump friction and leakage inside the pump take some power**

No pump is perfect. Part of the shaft power becomes heat and turbulence instead of useful head.

### 171: Pumps and hydraulics: head, flow, pump curve idea, efficiency, water and brake horsepower, cavitation (medium)

A pump's discharge head requirement increases, for example because a tank fills. What typically happens to pump flow?

- **A.** It rises as the pump moves to a higher head
- **B.** It falls as the pump moves up its curve
- **C.** It doubles as the pump speeds up
- **D.** It stays exactly the same at any head

**Answer: B. It falls as the pump moves up its curve**

A centrifugal pump delivers less flow at higher head, so the operating point moves to a lower flow.

### 172: Pumps and hydraulics: head, flow, pump curve idea, efficiency, water and brake horsepower, cavitation (easy)

What does the term shutoff head mean for a centrifugal pump?

- **A.** The head lost at the suction
- **B.** The head at maximum flow
- **C.** The head at its best efficiency
- **D.** The head it produces at zero flow

**Answer: D. The head it produces at zero flow**

Shutoff head is the top point of the pump curve, where flow is zero.

### 173: Pumps and hydraulics: head, flow, pump curve idea, efficiency, water and brake horsepower, cavitation (medium)

Cavitation risk goes up when what happens?

- **A.** Suction pressure falls close to the vapor pressure of the water
- **B.** The motor is replaced with a larger one at the same speed
- **C.** Discharge pressure falls below the pump's rated value
- **D.** The discharge pipe is made wider than the suction pipe

**Answer: A. Suction pressure falls close to the vapor pressure of the water**

Low suction pressure lets vapor pockets form, which then collapse and cause damage and noise.

### 174: Pumps and hydraulics: head, flow, pump curve idea, efficiency, water and brake horsepower, cavitation (medium)

What do two similar pumps operating in parallel add together?

- **A.** Their efficiencies
- **B.** Their heads at the same flow
- **C.** Their shutoff pressures
- **D.** Their flows at about the same head

**Answer: D. Their flows at about the same head**

Parallel pumps share the load, so flow adds while head stays near that of a single pump.

### 175: Pumps and hydraulics: head, flow, pump curve idea, efficiency, water and brake horsepower, cavitation (medium)

What do two pumps in series add together?

- **A.** Their flows
- **B.** Their heads
- **C.** Their speeds
- **D.** Their efficiencies

**Answer: B. Their heads**

In series the second pump lifts the water further, so heads add at about the same flow.

### 176: Pumps and hydraulics: head, flow, pump curve idea, efficiency, water and brake horsepower, cavitation (medium)

Which is a typical sign of cavitation in a running pump?

- **A.** A quiet, smooth hum with steady discharge pressure
- **B.** Cold bearings and a very cool discharge pipe
- **C.** A crackling, gravel-like noise with vibration
- **D.** Rising efficiency at the lowest flows of the pump

**Answer: C. A crackling, gravel-like noise with vibration**

Collapsing vapor bubbles sound like gravel and shake the pump casing.

### 177: Pumps and hydraulics: head, flow, pump curve idea, efficiency, water and brake horsepower, cavitation (hard)

A pump operates far to the right of its curve, at high flow and low head. What is the likely risk?

- **A.** Cavitation and motor overload
- **B.** Water hammer from a closed valve
- **C.** Low suction velocity
- **D.** Excess head at shutoff

**Answer: A. Cavitation and motor overload**

Running out the curve demands high power and low suction pressure, which invite cavitation and high amps.

### 178: Pumps and hydraulics: head, flow, pump curve idea, efficiency, water and brake horsepower, cavitation (hard)

Why do two identical pumps in parallel deliver less than twice the flow of one pump?

- **A.** The pumps interfere with each other on the suction side
- **B.** More flow adds friction, raising the head each pump works against
- **C.** Electric power from the supply is divided between them
- **D.** Each motor slows to half of its rated speed

**Answer: B. More flow adds friction, raising the head each pump works against**

The system curve climbs with flow, so the combined point lies where both pumps face higher head and make less each.

### 179: Transients: water hammer, causes and general protection (easy)

What is water hammer?

- **A.** The noise made by a corroding pipe wall
- **B.** A steady rise in pressure over many hours of the day
- **C.** Air bubbles that come out at a customer's tap
- **D.** A pressure surge from a sudden change in flow velocity

**Answer: D. A pressure surge from a sudden change in flow velocity**

When moving water is stopped or sped up quickly, its momentum causes a sharp pressure wave.

### 180: Transients: water hammer, causes and general protection (easy)

Which action can cause water hammer?

- **A.** Running a steady flow in the main
- **B.** Filling a tank gradually from the main
- **C.** Closing a valve or hydrant quickly
- **D.** Slowly opening a valve to fill the line

**Answer: C. Closing a valve or hydrant quickly**

A fast closure stops the water abruptly, which creates the surge.

### 181: Transients: water hammer, causes and general protection (easy)

What can follow a sudden pump stop after a power loss?

- **A.** A steady rise in the grade line over several hours
- **B.** Flow reversal with no pressure change at all
- **C.** Pressure surges and pressure drops in the line
- **D.** A gain in flow through the stopped pump

**Answer: C. Pressure surges and pressure drops in the line**

When a pump trips the flow slows rapidly, and the pressure waves can go both above and below normal.

### 182: Transients: water hammer, causes and general protection (medium)

Why does closing a valve slowly protect a main?

- **A.** Water slows gradually, so surge pressure stays lower
- **B.** It adds friction that the surge can use up
- **C.** It raises the C factor of the pipe
- **D.** It lets pressure rise at an even rate in the line

**Answer: A. Water slows gradually, so surge pressure stays lower**

A slow change in velocity gives the pressure waves time to settle, which limits the peak.

### 183: Transients: water hammer, causes and general protection (medium)

Which device can limit surges by supplying or absorbing water during a transient?

- **A.** A pressure gauge on the discharge side
- **B.** A surge tank or surge relief valve
- **C.** A water meter on the main
- **D.** A strainer on the pump suction line

**Answer: B. A surge tank or surge relief valve**

Surge devices give water to the line or release it so the pressure does not change as sharply.

### 184: Transients: water hammer, causes and general protection (medium)

How fast do pressure waves travel in a water-filled pipe?

- **A.** At the speed of the water that is flowing
- **B.** At the speed that the pump runs
- **C.** At a few feet per minute along the pipe
- **D.** At about the speed of sound in the pipe

**Answer: D. At about the speed of sound in the pipe**

Waves travel at some thousands of feet per second, far faster than the water itself moves.

### 185: Transients: water hammer, causes and general protection (medium)

Why can a transient also be a danger because of low pressure?

- **A.** Pressure can fall enough to form vapor pockets or let in backflow
- **B.** Pipes shrink in diameter and squeeze out the stored water
- **C.** Water gets warmer whenever the pressure falls a lot
- **D.** Air gets squeezed out of the line and leaves it bone dry

**Answer: A. Pressure can fall enough to form vapor pockets or let in backflow**

A pressure wave is followed by a drop, which can vaporize water or let outside water be drawn into the line.

### 186: Transients: water hammer, causes and general protection (hard)

Which pipe tends to produce the larger surge for the same velocity change?

- **A.** A pipe with a rough lining on the inner wall
- **B.** A stiff pipe such as steel or ductile iron
- **C.** A short service line of small diameter
- **D.** A flexible plastic pipe such as HDPE

**Answer: B. A stiff pipe such as steel or ductile iron**

Stiffer pipe walls give a faster wave and a higher surge. Flexible walls absorb part of the shock.

### 187: Transients: water hammer, causes and general protection (easy)

Which practice helps reduce surge when a pump starts?

- **A.** Closing the suction valve just before the pump is started
- **B.** Starting the pump with the discharge line fully drained
- **C.** Opening the discharge valve instantly as the pump starts up
- **D.** A soft starter or a controlled valve opening to ramp flow slowly

**Answer: D. A soft starter or a controlled valve opening to ramp flow slowly**

Slowing the change in velocity limits the pressure disturbance.

### 188: Transients: water hammer, causes and general protection (hard)

Why does a higher flow velocity before a closure produce a larger surge?

- **A.** Pipe walls get thicker when flow is higher
- **B.** A faster flow has a lower C factor in the pipe
- **C.** Surge rise grows with the size of the velocity change
- **D.** Faster water is heavier than slower water

**Answer: C. Surge rise grows with the size of the velocity change**

The pressure rise is proportional to the velocity change, so stopping faster water gives a bigger surge.

### 189: System performance reading: what a pressure or flow test shows; hydraulic grade line idea (easy)

What does the hydraulic grade line (HGL) represent?

- **A.** The slope of the ground surface above the main
- **B.** The total length of pipe in the service area
- **C.** The level water would reach in an open tube there
- **D.** The center line elevation of the pipe itself

**Answer: C. The level water would reach in an open tube there**

HGL is elevation plus pressure head. It shows the level that water would reach in a standpipe.

### 190: System performance reading: what a pressure or flow test shows; hydraulic grade line idea (easy)

Where does the HGL sit for an open tank?

- **A.** At the water surface
- **B.** At the tank bottom
- **C.** At the ground elevation
- **D.** At the pipe centerline

**Answer: A. At the water surface**

An open tank has atmospheric pressure at its surface, so the grade line is the water surface.

### 191: System performance reading: what a pressure or flow test shows; hydraulic grade line idea (medium)

In a pipe with flowing water, how does the HGL slope?

- **A.** It follows the slope of the ground surface
- **B.** It slopes down in the flow direction because of friction
- **C.** It stays flat along the whole length of pipe
- **D.** It slopes upward in the direction of the flow

**Answer: B. It slopes down in the flow direction because of friction**

Friction takes away head along the way, so the grade falls from source toward the end.

### 192: System performance reading: what a pressure or flow test shows; hydraulic grade line idea (medium)

What does it mean if the HGL falls below the pipe elevation at a point?

- **A.** The pipe is full of air at that point
- **B.** The pressure there is higher than the static value
- **C.** The pipe is oversized for the flow
- **D.** The pressure there is below atmospheric

**Answer: D. The pressure there is below atmospheric**

A grade line below the pipe means negative gauge pressure, which can allow contamination to be drawn in.

### 193: System performance reading: what a pressure or flow test shows; hydraulic grade line idea (medium)

A recorder on a hydrant shows pressure dipping each afternoon at the same time. What is the likely reason?

- **A.** The gauge drifts as it warms during the day
- **B.** The tank fills each afternoon at that time
- **C.** Daily peak demand raises friction loss
- **D.** Pipes expand in the afternoon heat

**Answer: C. Daily peak demand raises friction loss**

Predictable repeating dips match the usual daily use pattern.

### 194: System performance reading: what a pressure or flow test shows; hydraulic grade line idea (medium)

Which flow test result suggests the main has plenty of capacity?

- **A.** Residual falls only slightly from static at a large flow
- **B.** The pitot reading is low at the flowing hydrant
- **C.** Static pressure is high at the test hydrant
- **D.** Residual pressure falls to about half of static

**Answer: A. Residual falls only slightly from static at a large flow**

A small drop at a big flow means little head is lost, so the main can supply much more.

### 195: System performance reading: what a pressure or flow test shows; hydraulic grade line idea (medium)

Why is pressure monitoring at a high point in a zone useful?

- **A.** It shows the highest pressures in the zone
- **B.** It replaces the need for customer meters
- **C.** It measures the flow from the source
- **D.** It usually shows the lowest pressures in the zone

**Answer: D. It usually shows the lowest pressures in the zone**

The high ground has the least pressure, so if it is adequate there it is likely adequate elsewhere.

### 196: System performance reading: what a pressure or flow test shows; hydraulic grade line idea (medium)

How does a SCADA record of pressure and flow help operators?

- **A.** It reveals the age of each pipe in the system
- **B.** It shows trends and unusual changes like a main break
- **C.** It sets the C factor of each main at the site
- **D.** It cleans the main as the water flows by

**Answer: B. It shows trends and unusual changes like a main break**

Continuous records let staff spot unusual changes quickly and compare to normal patterns.

### 197: System performance reading: what a pressure or flow test shows; hydraulic grade line idea (hard)

Pressure drops and flow into a zone rises sharply. What is a likely cause?

- **A.** A large leak or main break in the zone
- **B.** A new smaller meter at the pumping site
- **C.** A closed valve upstream of the zone
- **D.** Reduced customer demand across the zone

**Answer: A. A large leak or main break in the zone**

More flow with less pressure points to water leaving the system faster than normal.

### 198: System performance reading: what a pressure or flow test shows; hydraulic grade line idea (hard)

Why can one hydrant flow test fail to represent conditions in a distant part of the system?

- **A.** Test water is warmer
- **B.** Grade line and losses vary along the network
- **C.** Gauges differ in each zone
- **D.** Hydrants of different colors give different readings

**Answer: B. Grade line and losses vary along the network**

The test shows local conditions, and they change with distance, pipe size and nearby demand.

### 199: System performance reading: what a pressure or flow test shows; hydraulic grade line idea (easy)

To find HGL from a gauge reading, what is added to the pressure head?

- **A.** The diameter of the pipe
- **B.** The length of the pipe
- **C.** The flow in the pipe
- **D.** The elevation of the gauge

**Answer: D. The elevation of the gauge**

HGL equals elevation plus pressure converted to feet of head.

### 200: System performance reading: what a pressure or flow test shows; hydraulic grade line idea (hard)

A PRV station separates zones whose grade lines are 1,200 ft and 1,000 ft. About what pressure drop is taken across the valve?

- **A.** About 200 psi
- **B.** About 460 psi
- **C.** About 87 psi
- **D.** About 9 psi

**Answer: C. About 87 psi**

The 200 ft difference times 0.433 psi per ft is about 87 psi. Using 200 as psi or dividing wrongly gives the other values.

### 201: Purposes of storage: equalizing demand, fire reserve, emergency reserve, pressure maintenance, operating versus dead storage (easy)

Which job does equalizing storage do for a distribution system?

- **A.** It lifts system pressure above what the pumps can deliver at shutoff
- **B.** It covers the gap when demand runs above the steady supply rate
- **C.** It improves the taste of water while the water waits in the tank
- **D.** It lowers the total volume of water that customers choose to use

**Answer: B. It covers the gap when demand runs above the steady supply rate**

Equalizing storage fills when demand is low and drains when demand is high, so the source can deliver at a steadier rate.

### 202: Purposes of storage: equalizing demand, fire reserve, emergency reserve, pressure maintenance, operating versus dead storage (easy)

What is fire reserve storage held for?

- **A.** Water set aside to meet a fire flow for an expected duration
- **B.** Water that is kept back so that mains can be flushed on a schedule
- **C.** Water that is kept in the tank to dilute an excess chlorine residual
- **D.** Water that is used each morning to cover the daily demand peak

**Answer: A. Water set aside to meet a fire flow for an expected duration**

Fire reserve is sized from a fire flow and how long it must last, and routine operation is meant to leave it in place.

### 203: Purposes of storage: equalizing demand, fire reserve, emergency reserve, pressure maintenance, operating versus dead storage (easy)

Water held to carry customers through a source outage or a major pipe failure is called what?

- **A.** Equalizing storage used for daily peaks
- **B.** Dead storage in the lowest part of the tank
- **C.** Emergency storage held for outages
- **D.** Surge storage used for pressure transients

**Answer: C. Emergency storage held for outages**

Emergency storage covers supply interruptions, unlike equalizing storage, which smooths daily demand swings.

### 204: Purposes of storage: equalizing demand, fire reserve, emergency reserve, pressure maintenance, operating versus dead storage (easy)

In a tank, what is dead storage?

- **A.** Water that is held back for use when a fire occurs nearby
- **B.** Water that has stayed in the tank for the longest time span
- **C.** Water kept above the overflow as a cushion against ice damage in winter
- **D.** Water below the level that can be delivered at usable pressure

**Answer: D. Water below the level that can be delivered at usable pressure**

Dead storage sits too low to flow out at adequate pressure, so it does not count as useful volume.

### 205: Purposes of storage: equalizing demand, fire reserve, emergency reserve, pressure maintenance, operating versus dead storage (medium)

How does a floating tank help keep pressure steady in the zone it serves?

- **A.** Its walls compress the water to hold a set pressure in the zone
- **B.** Its water surface fixes the grade line, so pressures change little
- **C.** Its vent forces air into the mains during the peak hour of water use
- **D.** Its pump adds head each time the tank begins to refill with water

**Answer: B. Its water surface fixes the grade line, so pressures change little**

A tank open to the system holds the hydraulic grade near its water surface elevation, which steadies pressure through demand swings.

### 206: Purposes of storage: equalizing demand, fire reserve, emergency reserve, pressure maintenance, operating versus dead storage (medium)

Why can a pump station with a tank on the system be sized for maximum day demand instead of peak hour demand?

- **A.** The mains carry more water at the higher tank water levels
- **B.** The pumps deliver extra flow whenever the tank level is high
- **C.** The tank supplies the peak-hour excess and refills later
- **D.** The tank reduces the demand that customers place at the peak

**Answer: C. The tank supplies the peak-hour excess and refills later**

Pumps deliver a steady rate, and storage covers the hours when demand exceeds that rate, then refills in slack hours.

### 207: Purposes of storage: equalizing demand, fire reserve, emergency reserve, pressure maintenance, operating versus dead storage (medium)

Which tank volume is normally drawn on first when demand exceeds supply?

- **A.** The operating volume between the normal high and low levels
- **B.** The dead storage in the bottom of the tank at the outlet
- **C.** The fire reserve held below the normal low level of the tank
- **D.** The emergency reserve held for outages of the supply source

**Answer: A. The operating volume between the normal high and low levels**

Routine cycling uses the operating band, while fire and emergency volumes sit below it and are kept for their own purposes.

### 208: Purposes of storage: equalizing demand, fire reserve, emergency reserve, pressure maintenance, operating versus dead storage (medium)

A tank holds 1.0 MG at overflow, and 0.2 MG of that sits below the level that gives usable pressure. How much is useful storage?

- **A.** 1.0 MG of the stored volume
- **B.** 1.2 MG of the stored volume
- **C.** 0.2 MG of the stored volume
- **D.** 0.8 MG of the stored volume

**Answer: D. 0.8 MG of the stored volume**

Useful storage is the total volume minus the dead storage, so 1.0 MG minus 0.2 MG leaves 0.8 MG.

### 209: Purposes of storage: equalizing demand, fire reserve, emergency reserve, pressure maintenance, operating versus dead storage (medium)

Why do many utilities keep routine tank cycling above the fire reserve level?

- **A.** So the water in the reserve stays fit to drink for another day
- **B.** So a wall can physically separate it from the operating water
- **C.** So drawing it down does not damage the roof of the steel tank
- **D.** So the reserved water is still in the tank if a fire occurs

**Answer: D. So the reserved water is still in the tank if a fire occurs**

A reserve only helps if it is present when the event happens, so daily cycling is set to stay above it.

### 210: Purposes of storage: equalizing demand, fire reserve, emergency reserve, pressure maintenance, operating versus dead storage (medium)

Why does elevated storage near the far edge of a large zone help pressure stability?

- **A.** It filters out pressure surges that travel through the grid of mains
- **B.** It removes friction loss from the pipes that feed the zone
- **C.** It feeds that end during peaks and eases the flow in long mains
- **D.** It adds pump head to the customers that are nearest the plant

**Answer: C. It feeds that end during peaks and eases the flow in long mains**

Storage located near demand lowers the flow carried by long mains at peak times, which reduces friction loss and pressure sag.

### 211: Purposes of storage: equalizing demand, fire reserve, emergency reserve, pressure maintenance, operating versus dead storage (hard)

Which statement correctly separates fire reserve from emergency reserve?

- **A.** Fire reserve is used up each day, while emergency reserve is held for fire flows
- **B.** Fire reserve fits a fire flow and duration, and emergency reserve covers lost supply
- **C.** Emergency reserve is sized from a fire flow, while fire reserve covers lost supply
- **D.** The two terms name the same volume, so utilities hold just one of them in a tank

**Answer: B. Fire reserve fits a fire flow and duration, and emergency reserve covers lost supply**

The two reserves answer different events: a fire demand for a set time and a loss of supply for a period.

### 212: Purposes of storage: equalizing demand, fire reserve, emergency reserve, pressure maintenance, operating versus dead storage (hard)

A tank is kept nearly full at all times to protect the fire reserve. What problem does this tend to create?

- **A.** Little turnover, so water age rises and residual can fall
- **B.** The tank spills during the night because the level is high
- **C.** The zone pressure drops because the grade line has risen
- **D.** The pump starts more often because the level is so high

**Answer: A. Little turnover, so water age rises and residual can fall**

A tank that is rarely drawn down exchanges little water, so the water ages and the disinfectant residual decays.

### 213: Types of storage: ground-level reservoirs, standpipes, elevated tanks, hydropneumatic tanks, and how each affects pressure (easy)

Which type of storage uses a tower to give system pressure by gravity?

- **A.** Elevated tank
- **B.** Hydropneumatic tank
- **C.** Pump suction well
- **D.** Ground-level reservoir

**Answer: A. Elevated tank**

An elevated tank lifts the water surface well above the customers, so gravity supplies the pressure.

### 214: Types of storage: ground-level reservoirs, standpipes, elevated tanks, hydropneumatic tanks, and how each affects pressure (easy)

What is a standpipe?

- **A.** A short tank with a floating cover resting on the water surface
- **B.** A tall cylindrical tank on the ground whose upper water gives pressure
- **C.** A pipe riser that is used to connect a hydrant to the main
- **D.** A buried pipe holding a small reserve beside a hydrant at the curb

**Answer: B. A tall cylindrical tank on the ground whose upper water gives pressure**

A standpipe is a tall ground-supported tank, and just the upper part of its water gives useful gravity pressure.

### 215: Types of storage: ground-level reservoirs, standpipes, elevated tanks, hydropneumatic tanks, and how each affects pressure (easy)

What does a hydropneumatic tank hold in addition to water?

- **A.** A standpipe that raises the water surface of the tank
- **B.** A float that sets the pump speed as the level changes
- **C.** A chlorine charge that doses the water as it leaves
- **D.** A cushion of compressed air that pushes the water out

**Answer: D. A cushion of compressed air that pushes the water out**

The air cushion is squeezed as water enters and pushes water into the system as the pressure falls.

### 216: Types of storage: ground-level reservoirs, standpipes, elevated tanks, hydropneumatic tanks, and how each affects pressure (easy)

What does the pressure from an elevated tank depend on most?

- **A.** The diameter of the riser pipe at its base near the ground
- **B.** The thickness of the steel shell around the water
- **C.** The height of its water surface above the customer
- **D.** Its total capacity in gallons of stored water

**Answer: C. The height of its water surface above the customer**

Pressure is set by head, the vertical height of the water surface, not by how much water the tank holds.

### 217: Types of storage: ground-level reservoirs, standpipes, elevated tanks, hydropneumatic tanks, and how each affects pressure (medium)

Two tanks have the same water surface elevation, but one holds twice the volume. How do the static pressures at a customer compare?

- **A.** They are the same for both tanks
- **B.** The larger tank gives higher pressure
- **C.** The larger tank gives lower pressure
- **D.** The larger tank gives twice the pressure

**Answer: A. They are the same for both tanks**

Static pressure follows the elevation of the water surface, so extra volume adds storage but not pressure.

### 218: Types of storage: ground-level reservoirs, standpipes, elevated tanks, hydropneumatic tanks, and how each affects pressure (medium)

Why is the lower part of a tall standpipe often poor at supplying the zone by gravity?

- **A.** Water there gathers sediment that blocks the outlet pipe
- **B.** Water there sits too low to give the pressure the zone needs
- **C.** Water there is drawn out first and must be replaced at once
- **D.** Water there is colder than the rest and passes the outlet poorly

**Answer: B. Water there sits too low to give the pressure the zone needs**

Only water high enough above the customers gives adequate pressure, so the lower volume may be unusable by gravity or need pumping.

### 219: Types of storage: ground-level reservoirs, standpipes, elevated tanks, hydropneumatic tanks, and how each affects pressure (medium)

How does a hydropneumatic tank mainly affect system pressure?

- **A.** Its height above ground sets a constant pressure for the zone
- **B.** It lowers the pressure of the zone during the night hours
- **C.** Air pressure pushes water out within a range set by pump controls
- **D.** It holds the pressure perfectly steady at any demand level

**Answer: C. Air pressure pushes water out within a range set by pump controls**

The pressure follows the air cushion, rising as the pump runs and falling as water is drawn until the pump starts again.

### 220: Types of storage: ground-level reservoirs, standpipes, elevated tanks, hydropneumatic tanks, and how each affects pressure (medium)

Why might a small system choose a hydropneumatic tank?

- **A.** It stores very large volumes of water at a low cost per gallon
- **B.** It keeps water age lower than any other type of tank does
- **C.** It works without a pump to fill it from the supply source
- **D.** No high ground or tower is available, so air pressure gives the head

**Answer: D. No high ground or tower is available, so air pressure gives the head**

When elevation is not available, a pressurized tank can provide system pressure, though its useful volume is small.

### 221: Types of storage: ground-level reservoirs, standpipes, elevated tanks, hydropneumatic tanks, and how each affects pressure (medium)

Why is the usable volume of a hydropneumatic tank small compared with its size?

- **A.** Water is held back to protect the air cushion from the pump when it runs
- **B.** The shell is built thicker so that less water can be added to the tank at once
- **C.** Air fills part of the shell, and water leaves between pump start and stop pressures
- **D.** The outlet sits near the top of the shell above the water, so little can leave

**Answer: C. Air fills part of the shell, and water leaves between pump start and stop pressures**

Water is delivered as the pressure moves between the pump start and stop settings, so most of the shell volume is air or held water.

### 222: Types of storage: ground-level reservoirs, standpipes, elevated tanks, hydropneumatic tanks, and how each affects pressure (medium)

A ground-level reservoir has a water surface lower than the zone needs, and a booster pump feeds the zone. What happens to zone pressure if the pump stops?

- **A.** It drops, since the reservoir does not give the grade by gravity
- **B.** It stays the same, because the reservoir still holds the water for the zone
- **C.** It rises, because the flow in the mains has come to a stop in the zone
- **D.** It surges upward, because the reservoir pushes its water out by itself

**Answer: A. It drops, since the reservoir does not give the grade by gravity**

Without the pump there is no head to lift water to the zone grade, so pressure falls toward what the low water surface provides.

### 223: Types of storage: ground-level reservoirs, standpipes, elevated tanks, hydropneumatic tanks, and how each affects pressure (hard)

A second elevated tank with the same overflow elevation is joined to a zone already served by one tank. What happens to static pressure?

- **A.** It doubles because there are now two tanks
- **B.** It is unchanged, but the storage volume grows
- **C.** It rises as the extra volume is added to the zone
- **D.** It halves because the tanks share the demand

**Answer: B. It is unchanged, but the storage volume grows**

Static pressure follows the shared water surface elevation, so a second tank adds volume without adding grade.

### 224: Types of storage: ground-level reservoirs, standpipes, elevated tanks, hydropneumatic tanks, and how each affects pressure (hard)

Why can a hydropneumatic tank that has lost its air cushion cause the pump to cycle often?

- **A.** The tank rises in elevation as the air escapes through the shell
- **B.** Extra air raises the pump's rated head and makes it run longer
- **C.** The pressure switch is pushed to a higher setting by the water
- **D.** With little air, pressure swings fast, so the pump starts and stops often

**Answer: D. With little air, pressure swings fast, so the pump starts and stops often**

A waterlogged tank has too little cushion to buffer demand, so the pressure range is crossed within a short time.

### 225: Level control and operation (easy)

What does a float switch in a tank report to a pump controller?

- **A.** The water temperature
- **B.** The water level
- **C.** The flow rate in the main
- **D.** The chlorine residual

**Answer: B. The water level**

A float rides on the water surface and signals when the level reaches a set high or low point.

### 226: Level control and operation (easy)

What is the job of a tank overflow pipe?

- **A.** To empty the tank when it is being cleaned or repaired by crews
- **B.** To supply water to a nearby hydrant during a fire event
- **C.** To pass excess water out if the tank is filled past its top level
- **D.** To vent air from the tank as the level changes up and down

**Answer: C. To pass excess water out if the tank is filled past its top level**

The overflow gives excess water a path out so the tank is not damaged by overfilling.

### 227: Level control and operation (easy)

What is the job of a tank drain line?

- **A.** To empty the tank for cleaning or repair
- **B.** To let air into the tank as the level falls
- **C.** To protect the tank from being overfilled
- **D.** To carry the fire flow out of the tank

**Answer: A. To empty the tank for cleaning or repair**

The drain is a deliberate outlet at the low point used when the tank must be emptied.

### 228: Level control and operation (easy)

Why are high and low operating levels set for a tank?

- **A.** They keep ice from forming on the vent at the top of the roof
- **B.** They keep the tank as full as possible during the night
- **C.** They keep the tank drained down to its floor between uses
- **D.** They keep the swing in a range that leaves volume and pressure usable

**Answer: D. They keep the swing in a range that leaves volume and pressure usable**

Set points hold the level between a top that avoids spilling and a bottom that keeps reserves and pressure.

### 229: Level control and operation (medium)

How does a pressure-based level control work?

- **A.** A sensor on the pump records the hours it has operated
- **B.** A sensor on the vent counts how often the air moves in and out
- **C.** A sensor in the main measures how fast the water is flowing
- **D.** A sensor low in the tank turns water pressure into a level reading

**Answer: D. A sensor low in the tank turns water pressure into a level reading**

Pressure at the tank base rises with the depth of water, so it can be converted to level for the controls.

### 230: Level control and operation (medium)

Why is the pump start level set above the fire reserve level?

- **A.** So the pump keeps on running through the whole day and the night
- **B.** So the reserve volume remains in the tank when the pump starts
- **C.** So the tank spills at the top if the level controls should fail
- **D.** So the water in the reserve stays above freezing in winter months

**Answer: B. So the reserve volume remains in the tank when the pump starts**

Setting start above the reserve keeps the pump from letting the level fall into water that is held for emergencies.

### 231: Level control and operation (medium)

What happens if the pump start and stop levels are set very close together?

- **A.** The pump starts and stops often
- **B.** The tank overflows each night
- **C.** The system pressure slowly falls
- **D.** The pump runs for days at a time

**Answer: A. The pump starts and stops often**

A narrow level band is crossed quickly, so the pump short cycles and wears its starter and motor.

### 232: Level control and operation (medium)

Why add a high-level alarm to a tank that already has an overflow?

- **A.** It opens the drain to lower the level
- **B.** It prevents ice from forming in the tank
- **C.** It warns operators before water spills
- **D.** It adjusts the pH of the stored water

**Answer: C. It warns operators before water spills**

An alarm gives early notice of a control failure, while the overflow is just the last protection.

### 233: Level control and operation (medium)

Why do many systems fill a tank during the night?

- **A.** The pumps need less head at night
- **B.** Chlorine lasts longer in a full tank
- **C.** The mains are larger in the night hours
- **D.** Low demand leaves surplus supply to refill it

**Answer: D. Low demand leaves surplus supply to refill it**

With demand low, the pumps deliver more than customers use, and the surplus raises the level.

### 234: Level control and operation (medium)

Which change makes a pump run longer in each cycle?

- **A.** Raising the start level toward the stop level
- **B.** Widening the gap between start and stop levels
- **C.** Narrowing the gap between start and stop levels
- **D.** Lowering the overflow elevation of the tank

**Answer: B. Widening the gap between start and stop levels**

A larger level band holds more water, so the pump needs more time to refill it and starts less often.

### 235: Level control and operation (hard)

In the evening a tank level keeps falling while its pump is running. What does this show?

- **A.** The pump is larger than the zone needs
- **B.** The float switch is stuck in the high position
- **C.** Demand is greater than the pump's output
- **D.** The overflow valve has opened by itself

**Answer: C. Demand is greater than the pump's output**

The net flow into the tank is negative when customers draw more than the pump delivers.

### 236: Level control and operation (hard)

A level transmitter is on a pipe that carries flow instead of at the tank wall. Why might its reading mislead?

- **A.** It may include dynamic pressure from pumps, not depth alone
- **B.** The transmitter adds the height of the tank vent to its reading
- **C.** Water in a moving pipe has a different density than in the tank
- **D.** The reading stays the same whatever the water level does

**Answer: A. It may include dynamic pressure from pumps, not depth alone**

A sensor on a flowing line can see pressure effects of velocity or pump discharge, so it may not match the true level.

### 237: Water quality in storage: turnover, water age, stratification and mixing, short circuiting, why residual can fall in a tank (easy)

What does water age mean?

- **A.** The age of the pipe that the water moves through each day
- **B.** The time since the tank interior was last painted by crews
- **C.** The years that the tank has been in service for the utility
- **D.** The time water has spent in the system since it entered

**Answer: D. The time water has spent in the system since it entered**

Water age is the time since the water entered the system, and older water has usually lost more residual.

### 238: Water quality in storage: turnover, water age, stratification and mixing, short circuiting, why residual can fall in a tank (easy)

What does turnover mean for a tank?

- **A.** Replacing the stored water with fresh by filling and draining
- **B.** Rotating the tank on its foundation after it has been leak tested
- **C.** Recoating the inside surface of the tank after an inspection
- **D.** Reading the level of the tank at the start of each working day

**Answer: A. Replacing the stored water with fresh by filling and draining**

Turnover is the exchange of old stored water with new, and good turnover keeps water fresher.

### 239: Water quality in storage: turnover, water age, stratification and mixing, short circuiting, why residual can fall in a tank (easy)

Why can long storage hurt water quality?

- **A.** The pipes shrink as the water sits still
- **B.** Residual decays and the water age grows
- **C.** The pressure falls below the needed minimum
- **D.** The water becomes heavier and sinks in the main

**Answer: B. Residual decays and the water age grows**

The longer water sits, the more residual it loses, which leaves it open to quality problems.

### 240: Water quality in storage: turnover, water age, stratification and mixing, short circuiting, why residual can fall in a tank (medium)

What is short circuiting in a tank?

- **A.** Water spills through the overflow when the tank has been overfilled
- **B.** Electric current leaks into the steel shell of the tank and corrodes it
- **C.** Water moves straight from inlet to outlet, leaving other water
- **D.** Water leaves through the drain line each time that it is opened

**Answer: C. Water moves straight from inlet to outlet, leaving other water**

Short circuiting leaves parts of the tank unmixed, and that water ages while the rest turns over.

### 241: Water quality in storage: turnover, water age, stratification and mixing, short circuiting, why residual can fall in a tank (medium)

What is thermal stratification in a tank?

- **A.** Layers of sediment that build up on the tank floor
- **B.** Layers of different temperature water that mix poorly
- **C.** Layers of ice that form at the water surface
- **D.** Layers of paint put on the inside of the tank

**Answer: B. Layers of different temperature water that mix poorly**

Warmer water is lighter, so layers can form and stay apart when inflow does not mix them.

### 242: Water quality in storage: turnover, water age, stratification and mixing, short circuiting, why residual can fall in a tank (medium)

Why can a tank with one pipe for both filling and draining develop old water?

- **A.** The pipe leaks and loses the fresh water as it comes in
- **B.** The pipe is too small for the water to pass through it
- **C.** Incoming water may not reach the outer volume, which stays and ages
- **D.** The pressure in the pipe is too high for the tank to fill

**Answer: C. Incoming water may not reach the outer volume, which stays and ages**

Fresh water entering through a single pipe may mix poorly with the volume farther away, leaving older water behind.

### 243: Water quality in storage: turnover, water age, stratification and mixing, short circuiting, why residual can fall in a tank (medium)

How can mixing in a tank help water quality?

- **A.** It spreads fresh water and residual through the stored volume
- **B.** It adds new disinfectant to the stored water as it moves around
- **C.** It raises the pressure in the zone by moving water about
- **D.** It lowers the water level of the tank by a few feet or so

**Answer: A. It spreads fresh water and residual through the stored volume**

Mixing reduces stagnant zones, so residual and temperature are more even throughout the tank.

### 244: Water quality in storage: turnover, water age, stratification and mixing, short circuiting, why residual can fall in a tank (medium)

Why might the chlorine residual in a tank be lower than in the mains feeding it?

- **A.** The vent lets chlorine escape out of the stored water
- **B.** The tank sends chlorine to the nearest hydrant first
- **C.** The tank adds iron that raises the demand at once
- **D.** Residual decays over the time the water sits in the tank

**Answer: D. Residual decays over the time the water sits in the tank**

Water that sits in a tank has more time for residual to react and decay than water moving in the mains.

### 245: Water quality in storage: turnover, water age, stratification and mixing, short circuiting, why residual can fall in a tank (medium)

Which operating change usually shortens water age in a tank?

- **A.** Raising the overflow elevation of the tank by a few feet
- **B.** Closing the inlet valve for long periods during each week
- **C.** Holding the level close to the overflow all through the year
- **D.** Widening the level swing so more is drawn and refilled

**Answer: D. Widening the level swing so more is drawn and refilled**

A larger fill and draw swing exchanges more of the volume each day, so average age falls.

### 246: Water quality in storage: turnover, water age, stratification and mixing, short circuiting, why residual can fall in a tank (medium)

Why do warm summer temperatures add to a tank water quality concern?

- **A.** The water gets denser and the pressure falls
- **B.** The tank walls shrink and let water leak out
- **C.** Residual decays faster and regrowth is favored
- **D.** The water becomes too thick for the tank to mix

**Answer: C. Residual decays faster and regrowth is favored**

Higher temperatures speed the loss of disinfectant and make conditions better for regrowth.

### 247: Water quality in storage: turnover, water age, stratification and mixing, short circuiting, why residual can fall in a tank (hard)

A tank fills and drains within a narrow band near its top. What is the likely effect on water at the bottom?

- **A.** It warms faster than the top water
- **B.** It turns over slowly and ages
- **C.** It stays as fresh as the water in the main
- **D.** It is flushed out by each fill

**Answer: B. It turns over slowly and ages**

Water below the active band is not exchanged much, so it can sit for a long time while the top water cycles.

### 248: Tank appurtenances and protection: vents, screens, hatches, overflow pipes, ladders, security, freezing and ice (easy)

What does a tank vent do?

- **A.** Lets air move in and out as the water level changes
- **B.** Releases chlorine from the stored water
- **C.** Raises the air pressure to push the water out
- **D.** Drains the water out for cleaning

**Answer: A. Lets air move in and out as the water level changes**

As the tank fills air must leave, and as it drains air must enter, so the vent keeps the pressure balanced.

### 249: Tank appurtenances and protection: vents, screens, hatches, overflow pipes, ladders, security, freezing and ice (easy)

Why are tank vents covered with screens?

- **A.** To keep air from moving through the vent opening
- **B.** To keep insects, birds and debris out of the water
- **C.** To add disinfectant to the air that comes in
- **D.** To filter dissolved minerals out of the passing air

**Answer: B. To keep insects, birds and debris out of the water**

A screened vent lets air pass but limits what can get into the stored water.

### 250: Tank appurtenances and protection: vents, screens, hatches, overflow pipes, ladders, security, freezing and ice (easy)

Why is a tank access hatch kept locked?

- **A.** To keep ice from forming on the roof of the tank
- **B.** To hold the air pressure that builds inside the tank
- **C.** To keep unauthorized people out and protect the water
- **D.** To stop the stored water from warming in the sun

**Answer: C. To keep unauthorized people out and protect the water**

A locked hatch is part of tank security, since the stored water goes to customers.

### 251: Tank appurtenances and protection: vents, screens, hatches, overflow pipes, ladders, security, freezing and ice (medium)

What can happen if a vent is blocked by ice or debris while the tank is draining?

- **A.** The tank overflows through the roof
- **B.** The stored water becomes warmer
- **C.** The pump stalls from too much suction
- **D.** A vacuum can form and stress the roof or shell

**Answer: D. A vacuum can form and stress the roof or shell**

Without air coming in, the falling water leaves a partial vacuum that can pull on and damage the structure.

### 252: Tank appurtenances and protection: vents, screens, hatches, overflow pipes, ladders, security, freezing and ice (medium)

Why does an overflow pipe usually end with an air gap and a screen or flap?

- **A.** To stop backflow of contaminants or pests into the tank
- **B.** To reduce the head on the tank outlet when water is drawn
- **C.** To speed up the flow through the pipe when it is spilling
- **D.** To keep the overflow water from reaching the ground below

**Answer: A. To stop backflow of contaminants or pests into the tank**

The open discharge is a possible entry point, so it is protected from animals and from reverse flow.

### 253: Tank appurtenances and protection: vents, screens, hatches, overflow pipes, ladders, security, freezing and ice (medium)

Why is ice a concern for tanks in cold climates?

- **A.** It makes the water flow out of the tank faster
- **B.** It makes the stored water denser and raises pressure
- **C.** It improves residual by trapping chlorine in the water
- **D.** It can damage the coating, structure and level equipment

**Answer: D. It can damage the coating, structure and level equipment**

Ice can scrape coatings, strain roof and wall members and foul floats and sensors.

### 254: Tank appurtenances and protection: vents, screens, hatches, overflow pipes, ladders, security, freezing and ice (medium)

How is a roof hatch commonly protected from contamination?

- **A.** A raised curb with an overlapping, gasketed cover
- **B.** A flat plate set flush with the roof surface
- **C.** A wide gap that lets the air circulate freely
- **D.** A hinge fixed in place without any lid or cover

**Answer: A. A raised curb with an overlapping, gasketed cover**

A raised curb and overlapping lid keep rain, dirt and runoff from running into the opening.

### 255: Tank appurtenances and protection: vents, screens, hatches, overflow pipes, ladders, security, freezing and ice (medium)

Why are tank sites often fenced and monitored?

- **A.** To limit the ice that builds up on the ladder in the winter
- **B.** To deter tampering, since the stored water reaches customers
- **C.** To keep the soil around the tank from settling under its weight
- **D.** To reduce the noise made by the pumps during the night hours

**Answer: B. To deter tampering, since the stored water reaches customers**

Tanks are a vulnerable point where contamination or damage could affect many customers.

### 256: Tank appurtenances and protection: vents, screens, hatches, overflow pipes, ladders, security, freezing and ice (medium)

Why should the area around a tank overflow discharge be kept clear?

- **A.** So the pipe warms up and avoids freezing in the winter
- **B.** So the ground nearby stays dry in the summer months of the year
- **C.** So the discharge drains away freely and stays open
- **D.** So the water is hidden from view of the nearby public road

**Answer: C. So the discharge drains away freely and stays open**

A clear outlet lets overflow leave without erosion or flooding and without being obstructed.

### 257: Tank appurtenances and protection: vents, screens, hatches, overflow pipes, ladders, security, freezing and ice (medium)

What do cathodic protection systems in some steel tanks do?

- **A.** Add chlorine to the water as it enters the tank
- **B.** Slow corrosion of the steel with a protective current
- **C.** Heat the water to stop ice from forming in winter
- **D.** Reduce the airflow that moves through the vent

**Answer: B. Slow corrosion of the steel with a protective current**

Cathodic protection makes the steel the protected side of an electrical circuit, which reduces metal loss.

### 258: Tank appurtenances and protection: vents, screens, hatches, overflow pipes, ladders, security, freezing and ice (hard)

Why is an overflow pipe sized to carry at least the maximum inflow rate?

- **A.** So water can leave as fast as it enters
- **B.** So the fire flow can be taken from the pipe
- **C.** So air can vent while the tank is filling
- **D.** So the tank drains faster when it is emptied

**Answer: A. So water can leave as fast as it enters**

If the pipe cannot pass the full fill rate, the level keeps rising and the tank can be damaged.

### 259: Inspection, cleaning and maintenance (easy)

Why are tanks inspected on a regular schedule?

- **A.** To count how many customers a tank serves
- **B.** To decide what water rates should be charged
- **C.** To find damage and contamination before they cause harm
- **D.** To measure the daily water demand of the zone

**Answer: C. To find damage and contamination before they cause harm**

Regular inspection catches small problems early, when they are cheaper to fix and less likely to affect water quality.

### 260: Inspection, cleaning and maintenance (easy)

What is a common sign of coating failure on a steel tank?

- **A.** A rise in the temperature of the water
- **B.** A high level shown on the level gauge
- **C.** A chlorine smell near the vent opening
- **D.** Rust spots, blistering or peeling paint

**Answer: D. Rust spots, blistering or peeling paint**

Coatings that are failing blister, peel or let rust show through, exposing the steel.

### 261: Inspection, cleaning and maintenance (easy)

What can a layer of sediment on a tank floor indicate?

- **A.** The coating is in perfect condition throughout the interior
- **B.** Material has settled out and may call for cleaning
- **C.** The tank has been run empty for too long a period of time
- **D.** The pump is working as it should for the system

**Answer: B. Material has settled out and may call for cleaning**

Settled solids build up when turnover is low, and they can harbor bacteria and use up residual.

### 262: Inspection, cleaning and maintenance (medium)

Why is a tank often disinfected before it returns to service after cleaning?

- **A.** To make the stored water age more slowly in the tank
- **B.** To adjust the pressure in the zone that the tank serves
- **C.** The work may have exposed the tank to contamination
- **D.** To raise the level in the tank faster than the pump can

**Answer: C. The work may have exposed the tank to contamination**

Disinfection reduces the chance that the work introduced contamination to the tank or the water.

### 263: Inspection, cleaning and maintenance (medium)

Why is the water in a tank often tested for bacteria after cleaning and before service?

- **A.** To find the best pump start setting
- **B.** To measure the volume the tank holds
- **C.** To check the accuracy of the level control
- **D.** To confirm the water is safe to supply

**Answer: D. To confirm the water is safe to supply**

Testing shows whether disinfection worked before the tank supplies customers.

### 264: Inspection, cleaning and maintenance (medium)

What can an interior inspection look at besides the coating?

- **A.** The condition of welds, roof, vents and ladders
- **B.** The exercise cycle of the system valves
- **C.** The size of the nearest fire hydrant
- **D.** The accuracy of the customer meters

**Answer: A. The condition of welds, roof, vents and ladders**

An inspection looks at the structure and fittings as well as the coating and the water.

### 265: Inspection, cleaning and maintenance (medium)

Why must some tank inspections be done with the tank taken out of service?

- **A.** The water must be wasted so that it can be measured
- **B.** The roof must be raised so that crews can look inside
- **C.** The pump must be rested between its fill cycles
- **D.** The floor, walls and submerged parts must be seen and reached

**Answer: D. The floor, walls and submerged parts must be seen and reached**

Submerged surfaces cannot be examined directly unless the tank is lowered or emptied or other methods are used.

### 266: Inspection, cleaning and maintenance (medium)

Which sign points to pitting corrosion on tank steel?

- **A.** Cloudy water at the outlet of the tank
- **B.** Even thinning across the surface of the plate
- **C.** Small, deep holes in the metal surface
- **D.** Chalky powder on the face of the wall

**Answer: C. Small, deep holes in the metal surface**

Pitting is localized, creating deep holes that can reduce wall strength more than the surface appearance suggests.

### 267: Inspection, cleaning and maintenance (medium)

Why should coatings that touch stored drinking water be made for that use?

- **A.** They must reduce the noise coming from the vent
- **B.** They must not release harmful substances into the water
- **C.** They must match the color of buildings nearby
- **D.** They must keep the stored water warm in winter

**Answer: B. They must not release harmful substances into the water**

A coating inside a tank is in contact with the water that customers drink, so it must be suitable for that contact.

### 268: Inspection, cleaning and maintenance (hard)

A tank shows a quickly dropping residual and sediment on the floor. Which step most directly addresses both?

- **A.** Cleaning the floor and improving turnover
- **B.** Adding a larger screen over the vent
- **C.** Raising the overflow elevation of the tank
- **D.** Painting the outside of the tank roof

**Answer: A. Cleaning the floor and improving turnover**

Cleaning removes settled material, and better turnover reduces the age and residual loss that go with long storage.

### 269: Inspection, cleaning and maintenance (hard)

Why can an early recoat be sensible before the tank leaks?

- **A.** A recoat raises the tank above its overflow level
- **B.** A coating must be replaced on a fixed date each month
- **C.** A leak makes the water deeper and the coat thicker
- **D.** Coating sound steel costs less than repairing deep pitting later

**Answer: D. Coating sound steel costs less than repairing deep pitting later**

Protecting steel while it is sound avoids loss of metal thickness, which is far more costly to repair.

### 270: Storage volume thinking: equalization and fire volumes, level versus volume, drawdown (easy)

A one-foot level change occurs in a wide tank and in a narrow tank. Which one moves more water?

- **A.** The narrow tank
- **B.** The wide tank
- **C.** They move the same amount
- **D.** It depends on the height of the tank

**Answer: B. The wide tank**

Gallons per foot depend on the area of the tank, which is greater in the wide tank.

### 271: Storage volume thinking: equalization and fire volumes, level versus volume, drawdown (easy)

The level in a straight-walled cylindrical tank falls by half. What fraction of the volume has been removed?

- **A.** One half
- **B.** Three quarters
- **C.** Twice the volume
- **D.** One quarter

**Answer: A. One half**

The cross-section is constant, so volume changes in proportion to the level.

### 272: Storage volume thinking: equalization and fire volumes, level versus volume, drawdown (easy)

What does drawdown mean for a tank?

- **A.** The act of filling the tank from the main
- **B.** The rise in pressure when the pump starts
- **C.** The fall in water level as water is drawn out
- **D.** The test that checks the condition of the coating

**Answer: C. The fall in water level as water is drawn out**

Drawdown is the drop in level, and it can be converted to volume with the tank's gallons per foot.

### 273: Storage volume thinking: equalization and fire volumes, level versus volume, drawdown (medium)

What is gallons per foot of depth in a straight-walled cylindrical tank proportional to?

- **A.** Its diameter measured across the tank
- **B.** The square of its diameter
- **C.** Its perimeter measured around the shell
- **D.** Its height from the floor to the overflow

**Answer: B. The square of its diameter**

The area depends on the diameter squared, so doubling the diameter gives four times as many gallons per foot.

### 274: Storage volume thinking: equalization and fire volumes, level versus volume, drawdown (medium)

What happens to gallons per foot as water rises in a straight-walled cylinder?

- **A.** It doubles near the top
- **B.** It decreases with depth
- **C.** It stays the same
- **D.** It increases with depth

**Answer: C. It stays the same**

The cross-section does not change with height, so each foot holds the same volume.

### 275: Storage volume thinking: equalization and fire volumes, level versus volume, drawdown (medium)

Why can a level reading not be turned into volume with one gallons-per-foot figure in a tank with tapered walls?

- **A.** The water density changes with depth
- **B.** The sensor reads different values near the wall
- **C.** The vent changes the tank pressure
- **D.** The cross-section area changes with depth

**Answer: D. The cross-section area changes with depth**

With tapered walls each foot holds a different volume, so volume depends on the depth in a non-uniform way.

### 276: Storage volume thinking: equalization and fire volumes, level versus volume, drawdown (medium)

What is compared when estimating the equalizing volume from a daily demand pattern?

- **A.** The demand over the day against the steady supply rate
- **B.** The count of hydrants against the number of customers served
- **C.** The length of each main against its age
- **D.** The pressure at each hydrant against the main size

**Answer: A. The demand over the day against the steady supply rate**

The equalizing volume is the accumulated gap between supply and demand during the hours that demand is higher.

### 277: Storage volume thinking: equalization and fire volumes, level versus volume, drawdown (medium)

Why must fire storage be considered along with equalizing volume?

- **A.** Fire storage is measured in feet of level rather than in gallons
- **B.** Routine cycling uses water that a fire would need if the level is low
- **C.** A fire demand is zero whenever the tank is cycled each day
- **D.** Equalizing water is fit just for drinking and not for other uses

**Answer: B. Routine cycling uses water that a fire would need if the level is low**

Fire flow draws from what is in the tank, so the routine operating band should leave the fire volume untouched.

### 278: Storage volume thinking: equalization and fire volumes, level versus volume, drawdown (medium)

Why do a tank's pump cycles get longer and less frequent if the operating level band is made larger?

- **A.** More volume lies between start and stop, so refilling takes longer
- **B.** The pump motor is made larger when the band is widened by operators
- **C.** The overflow carries off more water as the band widens
- **D.** The pump moves less water per minute as the band widens

**Answer: A. More volume lies between start and stop, so refilling takes longer**

A larger operating volume takes longer to fill and to draw down, so the pump starts less often.

### 279: Storage volume thinking: equalization and fire volumes, level versus volume, drawdown (hard)

A tank is made larger but the daily demand stays the same. What happens to water age?

- **A.** It falls, since the pressure in the zone rises with the volume
- **B.** It stays the same because the demand has not changed at all
- **C.** It rises, since the same daily draw replaces a smaller share
- **D.** It falls, because there is more water in the tank to mix together

**Answer: C. It rises, since the same daily draw replaces a smaller share**

Water age tends to follow volume divided by throughput, so a larger tank with the same draw holds water longer.

### 280: Storage volume thinking: equalization and fire volumes, level versus volume, drawdown (hard)

A tall narrow tank and a short wide tank hold the same volume. Which statement is correct for the same draw?

- **A.** Both have the same level change
- **B.** Neither tank changes its pressure when drawn
- **C.** The wide tank has the larger level and pressure change
- **D.** The tall tank has the larger level and pressure change

**Answer: D. The tall tank has the larger level and pressure change**

The same gallons are a bigger level change in the narrow tank, so its water surface and pressure move more.

### 281: Disinfectant residual: free chlorine versus chloramine, why residual falls, measuring it (easy)

Why do utilities try to keep a disinfectant residual in the distribution system after treatment?

- **A.** To remove sediment that has settled in the pipes and storage tanks
- **B.** To limit microbial growth and give a margin against small intrusions
- **C.** To raise the pH of the water as it moves through the pipes
- **D.** To stop leakage at joints and service connections in older mains

**Answer: B. To limit microbial growth and give a margin against small intrusions**

A residual gives continuing protection after the plant, helping hold down regrowth and offering a buffer if a small intrusion occurs. It does not clear sediment, adjust pH or seal leaks.

### 282: Disinfectant residual: free chlorine versus chloramine, why residual falls, measuring it (easy)

Which statement best describes free chlorine?

- **A.** Chlorine present as hypochlorous acid and hypochlorite
- **B.** Chlorine already combined with ammonia in a slow-acting form
- **C.** Chlorine that has been fully used up by organic matter present
- **D.** Chlorine held in the pipe wall coating instead of the water

**Answer: A. Chlorine present as hypochlorous acid and hypochlorite**

Free chlorine is the uncombined fraction, mostly hypochlorous acid and hypochlorite ion, and it reacts faster than combined forms.

### 283: Disinfectant residual: free chlorine versus chloramine, why residual falls, measuring it (easy)

What is chloramine?

- **A.** A gas released when water is heated in a customer's tank
- **B.** A salt added to water to harden it before it enters the mains
- **C.** A coating applied to the inside of cast iron pipe
- **D.** A disinfectant formed when chlorine is combined with ammonia

**Answer: D. A disinfectant formed when chlorine is combined with ammonia**

Chloramines form when chlorine and ammonia react. They are slower-acting than free chlorine but tend to hold up longer in a distribution system.

### 284: Disinfectant residual: free chlorine versus chloramine, why residual falls, measuring it (medium)

Compared with free chlorine, how does chloramine usually behave in a distribution system?

- **A.** It gives a stronger smell of chlorine at the tap in most homes
- **B.** It reacts faster with the pipe wall and leaves a heavier film
- **C.** It breaks down more slowly and tends to persist farther out
- **D.** It breaks down more quickly and reaches fewer of the customers

**Answer: C. It breaks down more slowly and tends to persist farther out**

Chloramine is less reactive than free chlorine, so a residual tends to last longer through large or old systems, though it is a weaker and slower disinfectant.

### 285: Disinfectant residual: free chlorine versus chloramine, why residual falls, measuring it (medium)

Which is a common reason the residual falls as water moves farther from the plant?

- **A.** Pressure in the main pushes the disinfectant out through the joints
- **B.** The disinfectant reacts with pipe deposits, biofilm and organic matter
- **C.** The water picks up extra chlorine from the soil around the pipe
- **D.** The pipe walls absorb the chlorine and then release it again later

**Answer: B. The disinfectant reacts with pipe deposits, biofilm and organic matter**

Residual is consumed in reactions with the pipe wall, deposits and organic material, and it also decays slowly on its own with time.

### 286: Disinfectant residual: free chlorine versus chloramine, why residual falls, measuring it (easy)

How does warm water usually affect chlorine residual decay?

- **A.** Decay is slower at higher temperature
- **B.** Decay rate depends on temperature only in cast iron pipes
- **C.** Temperature has no link to decay rate
- **D.** Decay is faster at higher temperature

**Answer: D. Decay is faster at higher temperature**

Chemical reactions generally speed up as water warms, so residuals tend to drop more quickly in summer than in winter.

### 287: Disinfectant residual: free chlorine versus chloramine, why residual falls, measuring it (medium)

A portable colorimeter is used to read residual at a hydrant. What is the main reason the sample reading should be taken right away?

- **A.** The residual can change quickly after the sample is drawn
- **B.** The sample gains hardness as it sits in the bottle for a time
- **C.** The pipe wall coats the vial within a few seconds of drawing
- **D.** The instrument drifts when a sample is left at rest in it

**Answer: A. The residual can change quickly after the sample is drawn**

Residual is reactive and can fall or shift between sampling and testing, so field tests are read promptly after collection.

### 288: Disinfectant residual: free chlorine versus chloramine, why residual falls, measuring it (medium)

Why is a total chlorine reading used when checking a chloraminated system?

- **A.** Total chlorine reflects the age of the pipe more reliably
- **B.** Free chlorine reads higher than total chlorine in that system
- **C.** Most of the active disinfectant is in combined form
- **D.** Total chlorine also measures the hardness of the water

**Answer: C. Most of the active disinfectant is in combined form**

In chloraminated water most of the residual is combined chlorine, so the total chlorine test shows the disinfectant that is present.

### 289: Disinfectant residual: free chlorine versus chloramine, why residual falls, measuring it (medium)

A residual that is steady at the plant but low at several far points most often points to what?

- **A.** A failed gauge on the plant outlet that reads too high
- **B.** A rise in static pressure at the high-service pump station
- **C.** A change in the color of the water leaving the plant
- **D.** Long travel time or high demand for disinfectant

**Answer: D. Long travel time or high demand for disinfectant**

If the source residual is steady and the far points are low, the loss lies in the system, often from long residence time, reactive pipe surfaces or both.

### 290: Disinfectant residual: free chlorine versus chloramine, why residual falls, measuring it (hard)

A residual that drops sharply in one part of a system that was steady before may point to which of these?

- **A.** A new reading on the plant flow meter at the main pump station
- **B.** A rise in the number of fire hydrants painted in that zone
- **C.** A change in flow pattern or a new source of contamination there
- **D.** A change in the label printed on the sample bottles in use

**Answer: C. A change in flow pattern or a new source of contamination there**

A sudden local loss can signal a change such as new contamination, reversed or stagnant flow or a closed valve, and it deserves follow-up.

### 291: Disinfectant residual: free chlorine versus chloramine, why residual falls, measuring it (hard)

Why can adding more disinfectant at the plant be a poor fix for low residuals at far ends?

- **A.** It raises levels near the plant and does not cure long water age
- **B.** It removes any need to sample the far ends of the system again
- **C.** It lowers the pipe capacity near the point where the feed enters
- **D.** It lowers the pH so far-end customers see no real change at all

**Answer: A. It raises levels near the plant and does not cure long water age**

Raising the dose treats the symptom. Near-plant customers see more chlorine and byproducts, while the cause at the far end, often age or deposits, remains.

### 292: Disinfectant residual: free chlorine versus chloramine, why residual falls, measuring it (medium)

When free chlorine falls to near zero in part of a system, why does that raise concern about regrowth?

- **A.** Free chlorine is what keeps the pipe walls smooth and clean
- **B.** Surviving bacteria can multiply with no residual to oppose them
- **C.** Bacteria in the pipes need some chlorine in order to grow well
- **D.** Low chlorine makes the pressure fall in the affected pipes

**Answer: B. Surviving bacteria can multiply with no residual to oppose them**

With little or no residual, any organisms in biofilm or entering the system face less opposition, and regrowth becomes more likely.

### 293: Water age and residence time: dead ends, low-use areas, looping (easy)

In a distribution system, what is residence time?

- **A.** How long water has been in the system since it entered
- **B.** The time water spends in the treatment plant before pumping
- **C.** The number of days between two scheduled hydrant inspections
- **D.** The time a pump needs to reach full speed after it starts

**Answer: A. How long water has been in the system since it entered**

Residence time, also called water age, is the elapsed time since water entered the system. Long times give disinfectant more time to decay.

### 294: Water age and residence time: dead ends, low-use areas, looping (easy)

Which part of a system is most likely to have the oldest water?

- **A.** A main directly beside a busy hydrant used for firefighting
- **B.** A large transmission main carrying steady heavy flow
- **C.** A main fed directly from a busy pump station
- **D.** The far end of a dead-end main with few customers

**Answer: D. The far end of a dead-end main with few customers**

Little water moves through a lightly used dead end, so a given parcel of water may sit there for many days.

### 295: Water age and residence time: dead ends, low-use areas, looping (medium)

Why does a larger-diameter main in a low-demand area tend to raise water age?

- **A.** A bigger pipe holds back more pressure than a smaller pipe does
- **B.** The same use is drawn from a larger volume held in the pipe
- **C.** A bigger pipe pushes the water past the customers more quickly
- **D.** A bigger pipe coats itself faster with scale than a small one

**Answer: B. The same use is drawn from a larger volume held in the pipe**

Water age follows volume divided by flow. When demand is low, a large pipe holds a lot of water relative to how fast it is replaced.

### 296: Water age and residence time: dead ends, low-use areas, looping (medium)

How does looping a dead-end main to another main usually help water quality?

- **A.** It removes the need to flush the area at any later time
- **B.** It stops any residual from falling in the connected pipes
- **C.** It lets water pass through from two directions
- **D.** It lowers the static pressure in the connected pipes for good

**Answer: C. It lets water pass through from two directions**

Closing a loop gives water another path, so flow moves through the pipe instead of sitting, which tends to shorten age.

### 297: Water age and residence time: dead ends, low-use areas, looping (medium)

A subdivision was planned for many homes but only a few have been built. How can this affect water quality in the mains serving it?

- **A.** Pressure rises in the pipes until it is too high for the homes
- **B.** Demand is low for the pipe size, so water age may rise
- **C.** Disinfectant lasts longer because the water moves more slowly
- **D.** The pipes build less deposit because they carry so little water

**Answer: B. Demand is low for the pipe size, so water age may rise**

Mains sized for future demand carry too little flow in the early years, so water sits longer and the residual falls.

### 298: Water age and residence time: dead ends, low-use areas, looping (easy)

Which condition tends to shorten water age in a system?

- **A.** Adding a larger tank that is rarely drawn down
- **B.** Closing valves to isolate parts of the grid for long periods
- **C.** Using more of the water in the area served by the pipe
- **D.** Oversizing the mains for future growth that has not arrived

**Answer: C. Using more of the water in the area served by the pipe**

When customers draw more water, each parcel moves through faster and is replaced sooner, so the average age falls.

### 299: Water age and residence time: dead ends, low-use areas, looping (medium)

What is a typical effect of old water on a chloraminated or chlorinated system?

- **A.** Residual falls and regrowth or odor problems become likelier
- **B.** Pipe pressure rises because old water is denser than new water
- **C.** Residual rises because the disinfectant becomes more concentrated
- **D.** Mineral content falls because the water has settled in the pipe

**Answer: A. Residual falls and regrowth or odor problems become likelier**

Longer time lets the disinfectant react and decay, while bacteria, taste and odor compounds and corrosion byproducts can build up.

### 300: Water age and residence time: dead ends, low-use areas, looping (medium)

Why does the seasonal use of a pipe in a summer camp or park raise concern for water quality?

- **A.** Meters count the unused water incorrectly during the break
- **B.** The pipe walls absorb dissolved minerals from the water
- **C.** Pipes expand and crack when they are left empty
- **D.** Water may sit unused for months and lose its residual

**Answer: D. Water may sit unused for months and lose its residual**

If the line is not used during the off season, the water in it stagnates and the disinfectant can fall to nothing, so it needs attention before the season starts.

### 301: Water age and residence time: dead ends, low-use areas, looping (hard)

How can a computer model of a system help manage water age?

- **A.** It can replace the samples taken in the field for bacteria counts
- **B.** It can estimate water age at different points under varying demand
- **C.** It can measure the real residual in each pipe without testing
- **D.** It can show the exact chemical makeup of each pipe wall in use

**Answer: B. It can estimate water age at different points under varying demand**

Hydraulic and water-quality models estimate travel times and trends, which helps identify problem areas, though field data is still needed to check them.

### 302: Water age and residence time: dead ends, low-use areas, looping (hard)

A tank is drawn down and refilled each day but a nearby dead-end main still shows low residual. What does this suggest?

- **A.** The tank is too small to supply that pipe with enough water
- **B.** The tank water has too much residual to be of use to the pipe
- **C.** The pipe wall has stopped reacting with the disinfectant there
- **D.** Tank turnover does not fix the low flow in that dead end

**Answer: D. Tank turnover does not fix the low flow in that dead end**

Turnover in a tank says nothing about whether water moves in a side main. The dead end needs its own fix, such as looping or flushing.

### 303: Water age and residence time: dead ends, low-use areas, looping (hard)

Why may reducing the pipe size when a main is replaced improve water quality at a dead end?

- **A.** A smaller volume of water is held in the pipe for the same demand
- **B.** The smaller pipe has fewer joints that can leak into the main
- **C.** The smaller pipe sheds less scale from the pipe wall
- **D.** The smaller pipe makes the pressure at the dead end much higher

**Answer: A. A smaller volume of water is held in the pipe for the same demand**

Less volume per customer means water is replaced faster and age falls, as long as the new size still meets fire and peak flow needs.

### 304: Flushing: why and where, unidirectional versus conventional, planning and judging a program (easy)

What is the main purpose of routine flushing in a distribution system?

- **A.** To raise the static pressure in the area that is flushed
- **B.** To measure the flow capacity of each hydrant in use
- **C.** To move out old water, sediment and deposits from the mains
- **D.** To top up the supply held in nearby elevated tanks

**Answer: C. To move out old water, sediment and deposits from the mains**

Flushing replaces stagnant or discolored water with fresh water and carries loose deposits out of the pipes.

### 305: Flushing: why and where, unidirectional versus conventional, planning and judging a program (easy)

Where is flushing commonly done to deal with stagnant water?

- **A.** At the pump suction on the discharge side of the plant
- **B.** At the meter pit of each customer on the system
- **C.** At the tank roof vent during the midday hours
- **D.** At hydrants or blow-offs near dead ends and low-use areas

**Answer: D. At hydrants or blow-offs near dead ends and low-use areas**

Dead ends and slow-moving areas hold the oldest water, so flushing points are placed there to draw it out.

### 306: Flushing: why and where, unidirectional versus conventional, planning and judging a program (easy)

What is a blow-off?

- **A.** A device that clears air from a customer's plumbing system
- **B.** A pump that moves water between two pressure zones
- **C.** A fitting at a dead end that lets water be discharged from the main
- **D.** A valve that shuts off flow when pressure is too high

**Answer: C. A fitting at a dead end that lets water be discharged from the main**

A blow-off is a connection on a main, often at a dead end, used to flush water out of the pipe.

### 307: Flushing: why and where, unidirectional versus conventional, planning and judging a program (medium)

What is conventional flushing?

- **A.** Opening a hydrant and letting water run until it looks and tests clean
- **B.** Closing valves to push water in one direction along a planned route
- **C.** Running chlorine at a high dose through the lines for a day
- **D.** Pushing a foam swab through the main with water

**Answer: A. Opening a hydrant and letting water run until it looks and tests clean**

Conventional flushing means opening a hydrant or blow-off, often without isolating the pipe, and running it until the water is acceptable.

### 308: Flushing: why and where, unidirectional versus conventional, planning and judging a program (medium)

How does unidirectional flushing differ from conventional flushing?

- **A.** A tank is drained before flushing begins so the flow is steadier
- **B.** Valves are closed so water is pushed one way through a section
- **C.** The hydrant is opened wider so the pump curve sets the flow rate
- **D.** The flushing is carried out at night when system pressure is higher

**Answer: B. Valves are closed so water is pushed one way through a section**

By isolating a section and sending water in one direction, unidirectional flushing can scour the pipe wall better and use less water than conventional flushing.

### 309: Flushing: why and where, unidirectional versus conventional, planning and judging a program (medium)

Why can flushing at a higher velocity clean a pipe better than slow flushing?

- **A.** Greater scouring force lifts deposits that low flow leaves behind
- **B.** Higher speed raises the pH of the water as it passes the wall
- **C.** Higher speed makes the disinfectant react faster with the deposit
- **D.** Higher speed makes the water denser and heavier in the pipe

**Answer: A. Greater scouring force lifts deposits that low flow leaves behind**

Deposits need enough shear at the wall to be moved. Slow flushing mostly pushes old water out without removing what is stuck to the pipe.

### 310: Flushing: why and where, unidirectional versus conventional, planning and judging a program (hard)

Why is a flushing program usually planned with a map and a sequence?

- **A.** To keep the pressure the same in every part of the system at once
- **B.** To make sure each hydrant is opened for the same length of time
- **C.** To avoid recording any of the flows that were used in the program
- **D.** To work outward from clean supply so dirty water is not drawn back

**Answer: D. To work outward from clean supply so dirty water is not drawn back**

Starting near the source and moving outward keeps flow moving in one direction and avoids drawing sediment into cleaner areas.

### 311: Flushing: why and where, unidirectional versus conventional, planning and judging a program (medium)

What can an operator watch to judge when to stop flushing a hydrant?

- **A.** The time that has passed since the hydrant cap was removed
- **B.** The volume of water that has run into the nearby storm drain
- **C.** Clear, colorless water with a stable residual
- **D.** The static pressure shown on a gauge at the plant outlet

**Answer: C. Clear, colorless water with a stable residual**

Cleaning is judged by the water itself, with clear water and a residual close to the system value showing that old water has been replaced.

### 312: Flushing: why and where, unidirectional versus conventional, planning and judging a program (medium)

Why do operators think about where flushed water goes?

- **A.** It will lower the pH of the nearby soil for many years
- **B.** It may carry chlorine to waterways and harm aquatic life
- **C.** It can plug a storm drain with sediment on each occasion
- **D.** It changes the meter readings at the customers nearby

**Answer: B. It may carry chlorine to waterways and harm aquatic life**

Flushed water often holds disinfectant and loose solids, so planning includes how to discharge it without harming streams or property.

### 313: Flushing: why and where, unidirectional versus conventional, planning and judging a program (medium)

Why might a utility prefer a flushing program with records over ad hoc flushing?

- **A.** Records are needed before the water can run clear again
- **B.** Records let results be compared and the program improved
- **C.** Records allow hydrants to be opened without checking valves
- **D.** Records replace the need to sample water after it is flushed

**Answer: B. Records let results be compared and the program improved**

A log of locations, times, volumes and results helps judge whether flushing is working and where problems keep returning.

### 314: Flushing: why and where, unidirectional versus conventional, planning and judging a program (hard)

A flushing program shows the same dead end needs flushing every few weeks. What does this suggest?

- **A.** The residual at the plant has been set higher than it should be
- **B.** Flushing is working so well that no change is required
- **C.** The hydrant at that point has probably been set too low
- **D.** A longer-term fix such as looping may be needed there

**Answer: D. A longer-term fix such as looping may be needed there**

Repeated flushing at one spot shows a standing problem, such as a long dead end, and suggests a fix like looping, a smaller pipe or an automatic flusher.

### 315: Sampling and monitoring: why, site choice, collection technique, what results mean (easy)

Why are samples taken from the distribution system and not just at the plant?

- **A.** Plant samples are tested by a different method than field samples
- **B.** Plant samples are rejected as evidence of water quality at the tap
- **C.** Quality can change as water travels through pipes and storage
- **D.** Pipes add disinfectant to the water as it passes through them

**Answer: C. Quality can change as water travels through pipes and storage**

Water that was fine when it left the plant can pick up bacteria, lose residual or gain metals in the pipes, so sampling in the system shows what customers receive.

### 316: Sampling and monitoring: why, site choice, collection technique, what results mean (medium)

In general terms, how should distribution sample sites be chosen?

- **A.** Spread across the system to cover different zones and water ages
- **B.** Grouped near the plant where the water quality is most consistent
- **C.** Chosen at random each day at whatever tap is nearest the truck
- **D.** Placed at the oldest buildings in the service area to save travel

**Answer: A. Spread across the system to cover different zones and water ages**

A sample plan should cover the system, including far ends, low-use areas and different sources or zones, so problems are not hidden.

### 317: Sampling and monitoring: why, site choice, collection technique, what results mean (easy)

Before a bacteriological sample is taken from a tap, what step is commonly done first?

- **A.** Run the water for a time to clear the line and then take the sample
- **B.** Fill the bottle halfway and pour out the water to rinse the bottle
- **C.** Drain the bottle and rinse it with tap water from the same faucet
- **D.** Heat the faucet end with a flame for several seconds and then rinse it

**Answer: A. Run the water for a time to clear the line and then take the sample**

Flushing the tap brings water from the main instead of water that sat in the service line and fittings, so the sample represents the system.

### 318: Sampling and monitoring: why, site choice, collection technique, what results mean (medium)

Why is a sample bottle for a bacteriological test often supplied with a dechlorinating agent already in it?

- **A.** It clears the sample so the lab can judge the color of the water
- **B.** It stops residual from killing bacteria between the tap and the lab
- **C.** It prevents the bottle from cracking when it is packed in a cooler
- **D.** It adds a small dose of disinfectant to keep the water fresh

**Answer: B. It stops residual from killing bacteria between the tap and the lab**

Without dechlorination, remaining disinfectant could keep acting in the bottle and give a falsely low count of bacteria.

### 319: Sampling and monitoring: why, site choice, collection technique, what results mean (easy)

Why should the inside of a sample bottle cap not be touched during collection?

- **A.** The cap tightens poorly if it is touched while it is wet
- **B.** The cap may leave a residue that clouds the sample in the bottle
- **C.** Fingers or surfaces can add bacteria and mislead the result
- **D.** Oils from skin lower the pH of the sample while it is held

**Answer: C. Fingers or surfaces can add bacteria and mislead the result**

Any contact can introduce organisms, so clean hands and a sterile container protect the sample from outside contamination.

### 320: Sampling and monitoring: why, site choice, collection technique, what results mean (medium)

Why are samples for bacteria generally kept cool and delivered to the lab within a limited time?

- **A.** Warm samples form scale on the bottle walls during the delay
- **B.** Lab staff start the tests at a set hour of the day, not before
- **C.** Cold water holds more disinfectant than warm water does in a bottle
- **D.** Organisms can die off or grow in the bottle and change the result

**Answer: D. Organisms can die off or grow in the bottle and change the result**

Holding time and temperature limits keep the bottle contents close to what was in the pipe, so the count reflects the system and not the delay.

### 321: Sampling and monitoring: why, site choice, collection technique, what results mean (medium)

Why is a sample usually not taken from a leaking tap or a tap with a hose attached?

- **A.** Water on the outside of the fitting can add contamination
- **B.** A hose changes the temperature of the water by too many degrees
- **C.** A tap with a hose attached has no way to be flushed out
- **D.** A leaking tap lowers the pressure too much to fill a bottle

**Answer: A. Water on the outside of the fitting can add contamination**

Drips, hoses and dirty fittings can add bacteria that do not come from the main, so a clean fixture is chosen.

### 322: Sampling and monitoring: why, site choice, collection technique, what results mean (medium)

A routine sample shows a positive result for total coliform bacteria. What does this generally mean?

- **A.** The disinfectant residual at the plant is much too high
- **B.** The pipe has a lining that needs replacing right away
- **C.** The water holds disease-causing organisms at harmful levels
- **D.** An indicator group was found, so a pathway may exist

**Answer: D. An indicator group was found, so a pathway may exist**

Coliforms are indicators. A positive result shows that conditions may allow contamination or regrowth and calls for follow-up, not a conclusion about harm.

### 323: Sampling and monitoring: why, site choice, collection technique, what results mean (hard)

What is the general next step after a positive routine bacteriological result?

- **A.** Increase the dose at the plant and skip any further testing
- **B.** Follow up with repeat samples and look for a cause
- **C.** Wait for the next scheduled routine sample before taking action
- **D.** Discard the lab result if the residual looks normal in the field

**Answer: B. Follow up with repeat samples and look for a cause**

A positive result is followed by repeat and nearby samples and a search for the cause, such as a loss of pressure, a break or a poor sample.

### 324: Sampling and monitoring: why, site choice, collection technique, what results mean (medium)

What do heterotrophic plate count bacteria give a general picture of?

- **A.** Whether a specific disease organism is in the water
- **B.** The amount of hardness in the water
- **C.** The general level of bacterial activity in the water
- **D.** The chlorine demand of the main wall

**Answer: C. The general level of bacterial activity in the water**

Heterotrophic bacteria are common, and the count is a rough sign of regrowth or stagnation, not a direct test for illness.

### 325: Sampling and monitoring: why, site choice, collection technique, what results mean (hard)

Why is a result of no coliform not by itself proof that the water is safe?

- **A.** The result counts if the sample was taken at the plant, not the tap
- **B.** Coliform tests are known to miss bacteria that grow at low temperature
- **C.** A single sample covers one place and time and tests for few things
- **D.** Absence of coliforms means the disinfectant residual is too low

**Answer: C. A single sample covers one place and time and tests for few things**

One sample shows a small slice of the system, so it is read with the residual, pressure records and other results.

### 326: Sampling and monitoring: why, site choice, collection technique, what results mean (easy)

Why do operators record the residual, temperature and pH at the time of sampling?

- **A.** The readings help explain the lab result and trace a cause
- **B.** The values are needed to calibrate the pump at the plant outlet
- **C.** The values make the sample count as a routine sample for the day
- **D.** The values set how often the sample bottle must be re-filled

**Answer: A. The readings help explain the lab result and trace a cause**

Field data gives context, such as a low residual at a positive site, which helps decide where to look and what to do.

### 327: Cross-connection control in the system: hazards, protection, testing and records (easy)

What is a cross-connection?

- **A.** A pipe that carries water from a tank back to a pump suction
- **B.** A link between drinking water plumbing and a possible contaminant
- **C.** A place where two public mains of the same system meet at a valve
- **D.** A fitting that joins two lengths of pipe of unequal size

**Answer: B. A link between drinking water plumbing and a possible contaminant**

A cross-connection is any actual or possible link through which a non-drinking substance could enter the potable supply.

### 328: Cross-connection control in the system: hazards, protection, testing and records (medium)

How does a hazard differ from the protection that guards against it?

- **A.** The hazard is the device and the protection is the pipe that carries flow
- **B.** The hazard is the pressure in the line and the protection is the meter
- **C.** The hazard and the protection are two names for one kind of fitting
- **D.** The hazard is what could enter; the protection is the device that blocks it

**Answer: D. The hazard is what could enter; the protection is the device that blocks it**

Hazard describes what could get into the water if backflow occurred, while protection is the air gap or assembly installed to stop it.

### 329: Cross-connection control in the system: hazards, protection, testing and records (easy)

Which is a common example of a connection with a cross-connection risk at a home?

- **A.** A meter set inside a heated basement near the wall
- **B.** A shutoff valve on the line to the water heater
- **C.** A garden hose left in a bucket of soapy water or a pool
- **D.** A pressure gauge on the main service line

**Answer: C. A garden hose left in a bucket of soapy water or a pool**

A hose that can sit under the surface of a dirty liquid can draw it back into the plumbing if pressure falls.

### 330: Cross-connection control in the system: hazards, protection, testing and records (medium)

Why does a utility often survey customer premises for cross-connections?

- **A.** To test the pipe material under the street outside the property
- **B.** To read the meter and compare it with the billing record held
- **C.** To measure the water pressure at every fixture in the building
- **D.** To find hazards and decide what protection is needed

**Answer: D. To find hazards and decide what protection is needed**

A survey identifies how water is used on a property, so the right protection can be required and kept in place.

### 331: Cross-connection control in the system: hazards, protection, testing and records (medium)

Why can a premises with its own well or other water source concern the public system?

- **A.** The two supplies, if joined, could let private water enter the mains
- **B.** Private water has a lower pH than the public water in the mains
- **C.** A well makes the customer meter register less than the real use
- **D.** The well pump lowers the public main pressure by a fixed amount

**Answer: A. The two supplies, if joined, could let private water enter the mains**

If the customer's second supply were joined to the public plumbing and the public pressure dropped, the other water could flow into the system.

### 332: Cross-connection control in the system: hazards, protection, testing and records (medium)

Why might a utility require protection at the service connection and not just at each hazard inside the building?

- **A.** It raises the pressure at the meter so fixtures run better
- **B.** It guards the public main if inside protection is missing
- **C.** It lets the customer skip a survey of the building plumbing
- **D.** It makes the meter read the same amount in both flow directions

**Answer: B. It guards the public main if inside protection is missing**

Protection at the service line is a second line of defense that contains a hazard from reaching the public system, whatever is done inside.

### 333: Cross-connection control in the system: hazards, protection, testing and records (medium)

Who should test a backflow prevention assembly, in general terms?

- **A.** A person trained and certified to do the test
- **B.** A plumber who has not been trained in the test method
- **C.** Any customer who owns the building where it is installed
- **D.** The meter reader on the next scheduled route

**Answer: A. A person trained and certified to do the test**

Testing requires knowledge of the test kit and the method, so a trained, qualified tester is expected to do it and report the result.

### 334: Cross-connection control in the system: hazards, protection, testing and records (medium)

Why does a cross-connection control program keep records of surveys, assemblies and tests?

- **A.** To set the water rate for each customer on the system
- **B.** To see what is installed, when it was tested and what is due
- **C.** To replace the need for any later surveys of the premises
- **D.** To show how much water each assembly used during the year

**Answer: B. To see what is installed, when it was tested and what is due**

Records show the status of each protected connection and flag overdue tests or failures so they get attention.

### 335: Cross-connection control in the system: hazards, protection, testing and records (medium)

What does a failed test on an assembly call for in general terms?

- **A.** Noting the result and waiting to act until a complaint comes in
- **B.** Closing the customer's meter for the remainder of the season
- **C.** Repair or replacement and a retest before it is trusted again
- **D.** Leaving the unit in place until the next yearly test comes due

**Answer: C. Repair or replacement and a retest before it is trusted again**

A failed assembly may not stop backflow, so it must be fixed and shown to pass before it is trusted.

### 336: Cross-connection control in the system: hazards, protection, testing and records (hard)

Why is a high-hazard connection kept under closer attention than a low-hazard one?

- **A.** A high-hazard line carries water at much higher pressure
- **B.** Low-hazard connections are exempt from any form of protection
- **C.** High-hazard connections use less water than the other types
- **D.** Backflow from it would be more harmful to health

**Answer: D. Backflow from it would be more harmful to health**

Protection and follow-up are matched to the harm that backflow could cause, so the higher the possible harm, the closer the attention.

### 337: Main cleaning and renewal: swabbing, pigging, lining, replacement (easy)

What is swabbing a water main?

- **A.** Pouring chlorine into the pipe and leaving it in place for a day
- **B.** Bolting a patch over a hole in the wall of the pipe
- **C.** Pushing a foam swab through the pipe with water to scrub the wall
- **D.** Draining the main and drying the wall with warm air blowers

**Answer: C. Pushing a foam swab through the pipe with water to scrub the wall**

A swab is a foam plug driven along the main by water pressure. It scours loose deposits and carries them to an outlet.

### 338: Main cleaning and renewal: swabbing, pigging, lining, replacement (medium)

How does pigging differ from conventional flushing?

- **A.** A device scrapes the wall as it travels through the pipe
- **B.** The valves are closed so the water in the pipe stays still for a day
- **C.** The main is filled with air and left to settle for a few hours
- **D.** A chemical is fed continuously at the plant to clean the pipes

**Answer: A. A device scrapes the wall as it travels through the pipe**

A pig can be foam or have a harder surface, and it scrapes deposits from the wall in a way that flowing water alone may not.

### 339: Main cleaning and renewal: swabbing, pigging, lining, replacement (easy)

What does cleaning a main address best?

- **A.** A main that is too small to carry the current fire flow
- **B.** A joint that leaks at the bell and spigot of the pipe
- **C.** A pipe wall that is thin from corrosion or has cracked
- **D.** Loose deposits and sediment that reduce quality and flow

**Answer: D. Loose deposits and sediment that reduce quality and flow**

Cleaning removes material from the inside of the pipe but does not add strength or fix a structural defect.

### 340: Main cleaning and renewal: swabbing, pigging, lining, replacement (medium)

What does lining an old main address that cleaning does not?

- **A.** It replaces a main that has collapsed in the ground
- **B.** It covers a rough, corroding wall and slows later buildup
- **C.** It raises the water pressure delivered from the pump station
- **D.** It restores the strength of a pipe whose walls have broken

**Answer: B. It covers a rough, corroding wall and slows later buildup**

A new lining separates the water from the old metal and gives a smoother surface, but it relies on the host pipe still having enough structure.

### 341: Main cleaning and renewal: swabbing, pigging, lining, replacement (medium)

When might replacing a main make more sense than cleaning and lining it?

- **A.** When the pipe is weak in structure, too small or failing often
- **B.** When the pipe is only a few years old and has some deposit
- **C.** When the main passes under a road that has heavy traffic
- **D.** When the water has a slight color after a hydrant is opened

**Answer: A. When the pipe is weak in structure, too small or failing often**

Lining and cleaning do not repair a pipe that is failing or too small. Frequent breaks or weak walls point toward replacement.

### 342: Main cleaning and renewal: swabbing, pigging, lining, replacement (medium)

Why is a main usually cleaned before it is lined?

- **A.** The cleaning gives the lining the strength to carry pressure
- **B.** The cleaning prepares the pipe for a larger valve to be fitted
- **C.** Rust and scale on the wall would keep the lining from bonding
- **D.** Lining material is unable to be applied to a wet pipe at any time

**Answer: C. Rust and scale on the wall would keep the lining from bonding**

Rust and scale left on the wall can stop a lining from bonding, so the surface is cleaned first.

### 343: Main cleaning and renewal: swabbing, pigging, lining, replacement (medium)

How can cleaning an old unlined iron main affect customers right after the work?

- **A.** The pressure falls to zero for the full length of the line
- **B.** Meters begin to read twice as high as they did before
- **C.** The chlorine residual rises to a high level in the whole pipe
- **D.** Water may be discolored for a time as loosened material leaves

**Answer: D. Water may be discolored for a time as loosened material leaves**

Scouring loosens iron and sediment, so some color is common until the pipe has been flushed clean afterward.

### 344: Main cleaning and renewal: swabbing, pigging, lining, replacement (hard)

Why might a cleaned main need renewed attention to its disinfectant residual?

- **A.** The main is smaller after cleaning and carries the residual poorly
- **B.** Removing deposits and biofilm changes how fast the residual is used
- **C.** Cleaning raises the pH of the water by a full unit
- **D.** Cleaning leaves chemicals that react with the disinfectant

**Answer: B. Removing deposits and biofilm changes how fast the residual is used**

A clean wall uses less disinfectant than a heavily tuberculated one, so residual patterns often improve, and monitoring shows by how much.

### 345: Main cleaning and renewal: swabbing, pigging, lining, replacement (medium)

Why is main renewal often planned with a leak and break history?

- **A.** Areas with frequent failures are strong candidates
- **B.** Renewal is best done where breaks have not yet occurred
- **C.** Leak records show how much water each customer buys in a year
- **D.** Break records show which pipes in the system are the newest

**Answer: A. Areas with frequent failures are strong candidates**

Repeated breaks suggest a pipe is near the end of its life, so history helps rank which mains to renew first.

### 346: Main cleaning and renewal: swabbing, pigging, lining, replacement (hard)

A utility cleans a main and the C factor improves but the residual at the end of the line is still low. What does this suggest?

- **A.** The C factor has no link to pipe roughness
- **B.** The disinfectant is moving too fast to react
- **C.** Long water age is still a problem there
- **D.** The cleaning damaged the lining in that section

**Answer: C. Long water age is still a problem there**

Cleaning improves wall condition and flow but does not cure low demand, so age at the end of a long dead end can still lower the residual.

### 347: Main cleaning and renewal: swabbing, pigging, lining, replacement (medium)

Why do renewal projects often include replacing old service lines?

- **A.** A new main is unable to be tied to an older service line
- **B.** Old lines can leave corrosion products and leaks that spoil the benefit
- **C.** Service lines in the street must match the size of the house plumbing
- **D.** Old service lines remove the chlorine from the new main

**Answer: B. Old lines can leave corrosion products and leaks that spoil the benefit**

Replacing service lines during main renewal avoids leaving older lines that corrode or leak and spoil the benefit of the new main.

### 348: Customer complaints as a monitoring tool (easy)

Why do utilities treat customer complaints as useful monitoring information?

- **A.** Complaints show the exact chemical makeup of the water supplied
- **B.** Complaints replace the need for routine sampling in the system
- **C.** Customers are trained to run laboratory tests at home
- **D.** Customers notice changes that routine samples may miss

**Answer: D. Customers notice changes that routine samples may miss**

Customers are everywhere in the system and report color, taste, odor and pressure changes, which can reveal problems between scheduled samples.

### 349: Customer complaints as a monitoring tool (easy)

What is a common cause of brown or reddish water reported after a hydrant is used nearby?

- **A.** A rise in the water temperature caused by the flushing flow
- **B.** A drop in the chlorine residual at the tap of the customer
- **C.** A change in the hardness of the water held in the main
- **D.** A flow change that stirs iron and sediment off the pipe wall

**Answer: D. A flow change that stirs iron and sediment off the pipe wall**

Opening a hydrant speeds up flow and can lift loose deposits and corrosion products, which tint the water until it clears.

### 350: Customer complaints as a monitoring tool (medium)

A cluster of complaints about brown water in one neighborhood is more likely to point to which cause?

- **A.** A change in the source water used at the plant
- **B.** A change in the pump schedule at the main pump station
- **C.** A local pipe condition or flow change in that area
- **D.** A failed meter at one of the homes in the neighborhood

**Answer: C. A local pipe condition or flow change in that area**

Complaints grouped in a small area suggest something local, like deposits, a valve change or a main break, not a plant-wide cause.

### 351: Customer complaints as a monitoring tool (medium)

Water that smells like chlorine at one tap and not at others most likely reflects what?

- **A.** A difference in residual or water age between the locations
- **B.** A failure of the filters at the plant in the past week
- **C.** A blockage in the sewer line of the building at that tap
- **D.** A high level of hardness in the pipes serving that tap

**Answer: A. A difference in residual or water age between the locations**

Chlorine odor varies with how much residual remains, and that depends on how old the water is and what it has reacted with on the way.

### 352: Customer complaints as a monitoring tool (medium)

Why do complaints of a musty or earthy taste in a low-use area suggest a concern?

- **A.** The chlorine residual in the area is higher than at the plant
- **B.** Stagnant water can support growth that makes odor compounds
- **C.** Pressure in the area is too high for the class of pipe used
- **D.** The pipes in the area have been coated with a new paint

**Answer: B. Stagnant water can support growth that makes odor compounds**

Water that sits can lose its residual and support biofilm or algae-related compounds, which give musty tastes and odors.

### 353: Customer complaints as a monitoring tool (hard)

What is a possible cause of rotten egg odor at hot water taps only?

- **A.** Reactions inside the water heater, not the street main
- **B.** A residual that is too high at the meter of the building
- **C.** A plastic pipe in the building that has aged in service
- **D.** A sewer gas leak that has entered the street main

**Answer: A. Reactions inside the water heater, not the street main**

Odors limited to the hot side often come from bacteria and the anode in the heater, so the complaint points to the house plumbing.

### 354: Customer complaints as a monitoring tool (medium)

Low pressure complaints from a single customer on a street most often point to what?

- **A.** A pump failure at a station several miles away
- **B.** A problem on that property, such as a partly closed valve
- **C.** A major leak in the main serving the whole street
- **D.** A change in the water rate that applies to the street

**Answer: B. A problem on that property, such as a partly closed valve**

One customer with low pressure while neighbors are normal suggests a local restriction, such as a service line, valve, filter or fixture.

### 355: Customer complaints as a monitoring tool (medium)

Low pressure complaints from many customers across a zone suggest which kind of cause?

- **A.** A change in the color of the coatings on the pipes
- **B.** A mismatch between meter readings and the bills sent
- **C.** A shared cause such as high demand or a closed valve
- **D.** A problem with the tap at the sink of each customer

**Answer: C. A shared cause such as high demand or a closed valve**

When many customers are affected at once, the cause is shared, and may be high demand, a valve out of position or a loss of supply.

### 356: Customer complaints as a monitoring tool (medium)

Why is it useful to keep a log of complaints with location and date?

- **A.** The log shows how much water each customer uses in a month
- **B.** The log can take the place of a map of the whole system
- **C.** The log is needed to bill the customer for each call made
- **D.** Patterns show where and when quality or pressure problems occur

**Answer: D. Patterns show where and when quality or pressure problems occur**

Mapped complaints reveal clusters and trends, such as a dead end that keeps returning with color or odor concerns.

### 357: Customer complaints as a monitoring tool (hard)

A rise in white or cloudy water complaints in cold months is often tied to what?

- **A.** A rise in the amount of iron that has built up in the main
- **B.** Fine air bubbles that clear from the bottom of the glass up
- **C.** A change in the color of the pipe that tints the water
- **D.** A rise in disinfectant dosage that is applied in winter

**Answer: B. Fine air bubbles that clear from the bottom of the glass up**

Cold water holds more dissolved air, and when pressure drops at the tap, the air forms fine bubbles that clear from the bottom up.

### 358: Customer complaints as a monitoring tool (easy)

What should be done with a customer complaint that points to a possible water quality issue, in general terms?

- **A.** Record it, check the area and follow up with sampling if needed
- **B.** Send the complaint to the billing office
- **C.** Wait until three more complaints arrive before acting
- **D.** Tell the customer the water meets requirements and close the call

**Answer: A. Record it, check the area and follow up with sampling if needed**

A complaint is data. It should be logged, compared with other reports and checked, with a sample taken when it suggests a quality concern.

### 359: Corrosion, scale and biofilm in the distribution system (easy)

What is corrosion in a water main or service line?

- **A.** A build-up of mineral crust that narrows the pipe bore over time
- **B.** A layer of living organisms that grows on the wall of the pipe
- **C.** The hammering noise that comes from a valve that is shut quickly
- **D.** The slow wearing away of pipe material by reactions with water

**Answer: D. The slow wearing away of pipe material by reactions with water**

Corrosion is the chemical or electrochemical attack on the pipe material, and it can thin the wall and release metals into the water.

### 360: Corrosion, scale and biofilm in the distribution system (easy)

What is scale in a water pipe?

- **A.** A layer of living organisms that grows on the pipe wall
- **B.** A rust-colored stain that appears on the outside of the pipe
- **C.** A mineral deposit that forms on the pipe wall
- **D.** A coating of paint that is applied to the inside of a pipe

**Answer: C. A mineral deposit that forms on the pipe wall**

Scale is a hard layer, often calcium carbonate or iron compounds, that builds up on the inside of the pipe and can narrow the bore.

### 361: Corrosion, scale and biofilm in the distribution system (easy)

What is biofilm in a distribution system?

- **A.** A film of oil that is carried into the mains from a pump seal
- **B.** A thin sheet of plastic that is placed inside a new main
- **C.** A chemical coating that is applied to protect a steel pipe
- **D.** A slimy community of microorganisms attached to the pipe wall

**Answer: D. A slimy community of microorganisms attached to the pipe wall**

Bacteria and other organisms stick to pipe surfaces and form a protective layer that can shelter them from some disinfectant.

### 362: Corrosion, scale and biofilm in the distribution system (medium)

Why can biofilm be hard to control even when a residual is present?

- **A.** The disinfectant makes the film thicker each time it is added
- **B.** The outer layers shield the organisms from the residual
- **C.** The film grows when the pressure falls below a certain level
- **D.** The pipe wall stops the residual from entering the water flow

**Answer: B. The outer layers shield the organisms from the residual**

Disinfectant reacts with the outer film layers, so organisms deeper in it may survive, and the film can regrow if conditions allow.

### 363: Corrosion, scale and biofilm in the distribution system (medium)

How can corrosion affect the disinfectant residual?

- **A.** Corrosion products and iron react with the disinfectant
- **B.** Corrosion has no link to the residual that remains in a system
- **C.** Corrosion makes the disinfectant stronger as the water ages
- **D.** Corrosion adds chlorine to the water from the wall of the pipe

**Answer: A. Corrosion products and iron react with the disinfectant**

Iron and other corrosion products react with chlorine and chloramine, so heavily corroded pipe can be a large sink for the residual.

### 364: Corrosion, scale and biofilm in the distribution system (medium)

Which condition can speed up corrosion of metal pipes?

- **A.** Water that has a stable pH and a mild mineral content
- **B.** A smooth cement-mortar lining on the wall of the pipe
- **C.** Water that is aggressive, such as low pH or low alkalinity
- **D.** A steady flow of fresh water through the pipe each day

**Answer: C. Water that is aggressive, such as low pH or low alkalinity**

Aggressive water attacks metal and dissolves protective layers, so water chemistry has a large effect on how fast pipes corrode.

### 365: Corrosion, scale and biofilm in the distribution system (medium)

What does tuberculation inside an iron main refer to?

- **A.** A layer of slime on the inside wall of a plastic pipe
- **B.** A chain of joints that has moved out of line in the trench
- **C.** Hard lumps of corrosion that build up on the wall and narrow the bore
- **D.** A fitting that connects the pipe to a fire hydrant

**Answer: C. Hard lumps of corrosion that build up on the wall and narrow the bore**

Tubercles are mounds of corrosion product that build up on iron pipe, reduce capacity and give a rough surface that shelters organisms.

### 366: Corrosion, scale and biofilm in the distribution system (hard)

Why can a change in the source or treatment of water lead to colored water complaints?

- **A.** The new chemistry can loosen old scale and deposits
- **B.** The new water has a different color in the pipes by nature
- **C.** The change lowers the pressure in the mains of the system
- **D.** Customers change how they use water whenever a source changes

**Answer: A. The new chemistry can loosen old scale and deposits**

Deposits are stable under the old water chemistry, and a change can destabilize them so that iron and other material is released.

### 367: Corrosion, scale and biofilm in the distribution system (medium)

How can a loss of flow or a long stagnant period encourage biofilm growth?

- **A.** Pressure rises when flow is low and holds the organisms back
- **B.** Still water holds more disinfectant than moving water does
- **C.** The pipe wall is cleaned by water that is standing still
- **D.** There is less scouring and the residual may fall

**Answer: D. There is less scouring and the residual may fall**

Low flow and a falling residual leave organisms undisturbed, which gives them a better chance to attach and multiply on the wall.

### 368: Corrosion, scale and biofilm in the distribution system (hard)

How might lead or copper in tap water relate to the distribution system and plumbing?

- **A.** The metals arrive in the water from the source of supply
- **B.** Corrosion of pipes, solder or fittings can release metals into water that sits
- **C.** The metals are added at the plant to improve the taste of the water
- **D.** The metals come from the chlorine that is added to the main

**Answer: B. Corrosion of pipes, solder or fittings can release metals into water that sits**

Water that stays in contact with metal plumbing can pick up metals, and water chemistry strongly affects how much is released.

### 369: Corrosion, scale and biofilm in the distribution system (medium)

What does a corrosion coupon or test section help an operator learn?

- **A.** How much pressure is held at the bottom of a storage tank
- **B.** How much water a customer has used since the last meter read
- **C.** How fast a metal sample corrodes in the system water
- **D.** How large a leak is in a main that has been found

**Answer: C. How fast a metal sample corrodes in the system water**

Coupons are small pieces of pipe material placed in the flow and weighed over time, giving a rate of corrosion.

### 370: Corrosion, scale and biofilm in the distribution system (easy)

Why is cement-mortar lining often used on iron mains with regard to corrosion?

- **A.** It separates the metal from the water and slows corrosion
- **B.** It makes the water harder as it passes through the pipe
- **C.** It allows the pipe to be left empty for long periods of time
- **D.** It adds chlorine to the water as the water flows past it

**Answer: A. It separates the metal from the water and slows corrosion**

A lining of cement mortar acts as a barrier and also raises the pH near the wall, which helps protect the iron beneath it.

### 371: Nitrification in chloraminated systems (easy)

What is nitrification in a chloraminated system?

- **A.** The corrosion of iron pipes by water with high nitrate
- **B.** The mixing of chlorine and ammonia at the feed point
- **C.** The removal of nitrate by a filter at the plant
- **D.** Microbial conversion of ammonia to nitrite and nitrate

**Answer: D. Microbial conversion of ammonia to nitrite and nitrate**

Nitrifying bacteria use ammonia as an energy source and convert it through nitrite to nitrate, which can use up the chloramine residual.

### 372: Nitrification in chloraminated systems (medium)

Why does nitrification matter to a utility that uses chloramine?

- **A.** It signals that the system has been fed too much disinfectant
- **B.** It can use up the disinfectant residual
- **C.** It raises the pH so far that the pipes are damaged
- **D.** It makes the water harder and leaves scale in the mains

**Answer: B. It can use up the disinfectant residual**

When nitrification takes place, the residual falls and more bacteria can grow, so it can undermine the reason for using chloramine.

### 373: Nitrification in chloraminated systems (medium)

Which condition favors nitrification in a distribution system?

- **A.** Short water age with cold water and a high residual
- **B.** Long water age with warm water and a low residual
- **C.** Fast flow with a high and steady residual
- **D.** Cold water in a pipe with frequent turnover

**Answer: B. Long water age with warm water and a low residual**

Old, warm water allows chloramine to break down and release ammonia, and the bacteria that use it multiply when the residual is low.

### 374: Nitrification in chloraminated systems (hard)

How can a chloramine residual that falls suddenly while nitrite rises be explained?

- **A.** The pipes in that area have been lined with cement mortar
- **B.** Free chlorine has replaced chloramine in that area of the system
- **C.** The disinfectant was increased at the plant by mistake
- **D.** Nitrifying organisms may be active and using ammonia

**Answer: D. Nitrifying organisms may be active and using ammonia**

A fall in total chlorine together with rising nitrite is a recognized sign of nitrification, since nitrite reacts with and consumes chloramine.

### 375: Nitrification in chloraminated systems (medium)

Which measurement can help detect nitrification in a system?

- **A.** Rising nitrite along with falling total chlorine
- **B.** A rising hardness reading at the tap of a customer
- **C.** A rising temperature reading at the outlet of the plant
- **D.** A falling pressure reading at a fire hydrant on the main

**Answer: A. Rising nitrite along with falling total chlorine**

Nitrite and total chlorine, tracked together, show whether ammonia is being converted in the pipes.

### 376: Nitrification in chloraminated systems (medium)

Which action can help control nitrification in a general sense?

- **A.** Allow water to sit in dead ends so it can settle
- **B.** Raise the water temperature in storage tanks
- **C.** Reduce water age and maintain an adequate residual
- **D.** Replace chloramine with a lower residual of any kind

**Answer: C. Reduce water age and maintain an adequate residual**

Shorter age and a steady residual limit the time and the room that nitrifying bacteria have, and flushing or turnover helps in problem areas.

### 377: Nitrification in chloraminated systems (hard)

Why can adding more ammonia to a system make nitrification worse?

- **A.** Ammonia raises the free chlorine level in the pipes
- **B.** Ammonia lowers the water temperature in the main
- **C.** Ammonia makes the chloramine react with the pipe wall
- **D.** Free ammonia gives the bacteria more food

**Answer: D. Free ammonia gives the bacteria more food**

Free ammonia is the food for nitrifying organisms, so an excess in the chloramine feed or a release from decay supports their growth.

### 378: Nitrification in chloraminated systems (easy)

Where in a chloraminated system is nitrification most likely to be noticed first?

- **A.** Right at the point where the water leaves the plant
- **B.** At far ends and in storage where water age is high
- **C.** In pipes carrying the highest and steadiest flow
- **D.** At fresh hydrants on a large transmission main

**Answer: B. At far ends and in storage where water age is high**

Nitrification needs time and a falling residual, which are found at remote points and in tanks with poor turnover.

### 379: Nitrification in chloraminated systems (medium)

What can happen to chloramine as it decays, which is relevant to nitrification?

- **A.** It can raise the free chlorine at the plant
- **B.** It can become a mineral scale on the pipe
- **C.** It can release ammonia that bacteria then use
- **D.** It can turn into pure chlorine in the main

**Answer: C. It can release ammonia that bacteria then use**

As chloramine breaks down, ammonia is released, and in warm old water that ammonia can fuel nitrifying organisms.

### 380: Nitrification in chloraminated systems (hard)

Why might a utility switch temporarily to free chlorine in a chloraminated system with nitrification?

- **A.** Free chlorine can reduce the nitrifying bacteria that have built up
- **B.** Free chlorine is a weaker disinfectant than chloramine is
- **C.** Free chlorine raises the pH to a level that stops corrosion
- **D.** Free chlorine adds ammonia that the pipes then absorb

**Answer: A. Free chlorine can reduce the nitrifying bacteria that have built up**

A temporary switch to free chlorine is a recognized way to suppress nitrifying organisms, usually combined with flushing and followed by a return to chloramine.

### 381: Transmission versus distribution mains, grid layouts (looped, branched, dead ends) (medium)

A 12-inch main (1.0 ft diameter) carries 1,400 gpm. Use 1 cfs = 448.8 gpm and pipe area = 0.785 × D². What is the velocity in ft/s?

- **A.** 1.99 ft/s
- **B.** 3.97 ft/s
- **C.** 7.94 ft/s
- **D.** 3.12 ft/s

**Answer: B. 3.97 ft/s**

Velocity = flow in cfs divided by pipe area. Substitute the stated values: 1400 ÷ 448.8 ÷ (0.785 × 1 × 1) = 3.97 ft/s. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 382: Transmission versus distribution mains, grid layouts (looped, branched, dead ends) (hard)

A 16-inch transmission main (1.333 ft diameter) is 2,500 ft long. Use area = 0.785 × D² and 1 ft³ = 7.48 gal. How many gallons does the main hold?

- **A.** 26,084 gal
- **B.** 6,524 gal
- **C.** 104,388 gal
- **D.** 3,489 gal

**Answer: A. 26,084 gal**

Volume = 0.785 × D² × length × 7.48. Substitute the stated values: 0.785 × 1.333 × 1.333 × 2500 × 7.48 = 26,084 gal. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 383: Pipe materials (ductile iron, PVC, HDPE, steel, concrete): traits, uses, corrosion and handling (medium)

A crew will lay 1,850 ft of main using 20-ft lengths of pipe and orders 2% extra for waste. How many 20-ft lengths should be ordered, as a decimal before rounding up?

- **A.** 111.00 lengths
- **B.** 90.65 lengths
- **C.** 94.35 lengths
- **D.** 92.50 lengths

**Answer: C. 94.35 lengths**

Lengths = run length times 1.02 divided by length of one pipe. Substitute the stated values: 1850 × 1.02 ÷ 20 = 94.35 lengths. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 384: Pipe materials (ductile iron, PVC, HDPE, steel, concrete): traits, uses, corrosion and handling (medium)

Ductile iron pipe weighs 29 lb per ft. A truck brings 120 lengths that are each 18 ft long. What is the total weight in lb?

- **A.** 626,400 lb
- **B.** 6,264 lb
- **C.** 52,200 lb
- **D.** 62,640 lb

**Answer: D. 62,640 lb**

Weight = lb per ft times length of each pipe times number of pipes. Substitute the stated values: 29 × 18 × 120 = 62,640 lb. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 385: Pipe materials (ductile iron, PVC, HDPE, steel, concrete): traits, uses, corrosion and handling (hard)

A pipe is rated for 150 psi. The water surface in a tank is 210 ft above the main. Use 0.433 psi per ft of head and a surge allowance of 35 psi. How many psi of margin remain after adding the static pressure and the surge allowance?

- **A.** 59.07 psi
- **B.** 94.07 psi
- **C.** 10.00 psi
- **D.** 24.07 psi

**Answer: D. 24.07 psi**

Margin = rating minus static pressure minus surge allowance. Substitute the stated values: 150-210 × 0.433-35 = 24.07 psi. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 386: Joints, fittings and thrust restraint (medium)

An 8-inch main ends at a capped dead end with a pressure of 90 psi. Use thrust = pressure × 0.785 × D², with D in inches and the nominal 8 inches for D. What is the thrust in lb?

- **A.** 1,130 lb
- **B.** 18,086 lb
- **C.** 4,522 lb
- **D.** 565 lb

**Answer: C. 4,522 lb**

Thrust = pressure × 0.785 × diameter squared. Substitute the stated values: 90 × 0.785 × 8 × 8 = 4,522 lb. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 387: Joints, fittings and thrust restraint (medium)

A thrust block must resist 6,000 lb of thrust. The soil can safely carry 1,500 lb per ft² of contact area. What bearing area is needed in ft²?

- **A.** 9,000,000.00 ft²
- **B.** 4.00 ft²
- **C.** 0.25 ft²
- **D.** 4,500.00 ft²

**Answer: B. 4.00 ft²**

Area = thrust divided by soil bearing capacity. Substitute the stated values: 6000 ÷ 1500 = 4.00 ft². Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 388: Joints, fittings and thrust restraint (hard)

A 12-inch main has a 90-degree bend at 120 psi. Use thrust = 2 × pressure × 0.785 × D² × sin(θ/2), take sin 45° = 0.707 and use D = 12 in. The soil carries 2,000 lb per ft². What bearing area is needed in ft²?

- **A.** 9.59 ft²
- **B.** 13.56 ft²
- **C.** 19,180.00 ft²
- **D.** 4.79 ft²

**Answer: A. 9.59 ft²**

Area = thrust divided by soil bearing capacity. Substitute the stated values: 2 × 120 × 0.785 × 12 × 12 × 0.707 ÷ 2000 = 9.59 ft². Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 389: Valves: gate, butterfly, check, air release, pressure reducing, altitude; operation and exercising (medium)

The water level in a tank is 240 ft above a low-lying zone. Use 0.433 psi per ft. A pressure-reducing valve will be set to 70 psi. How many psi must the valve take off the static pressure?

- **A.** 484.40 psi
- **B.** 103.92 psi
- **C.** 33.92 psi
- **D.** 73.61 psi

**Answer: C. 33.92 psi**

Pressure reduction = static pressure minus setting. Substitute the stated values: 240 × 0.433-70 = 33.92 psi. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 390: Valves: gate, butterfly, check, air release, pressure reducing, altitude; operation and exercising (hard)

A system has 1,260 valves. The program is to exercise 20% of them each year, and a crew can exercise 8 valves per working day. How many working days are needed per year?

- **A.** 157.5 days
- **B.** 31.5 days
- **C.** 63.0 days
- **D.** 252.0 days

**Answer: B. 31.5 days**

Days = valves in program divided by valves per day. Substitute the stated values: 1260 × 0.2 ÷ 8 = 31.5 days. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 391: Fire hydrants: types, operation, flow testing, maintenance (medium)

Use Q = 29.83 × c × d² × √p, where c = 0.9, d = 2.5 in and the pitot reading p = 36 psi (√36 = 6). What is the hydrant flow in gpm?

- **A.** 403 gpm
- **B.** 6,041 gpm
- **C.** 1,119 gpm
- **D.** 1,007 gpm

**Answer: D. 1,007 gpm**

Flow = 29.83 × coefficient × nozzle diameter squared × square root of pressure. Substitute the stated values: 29.83 × 0.9 × 2.5 × 2.5 × 6 = 1,007 gpm. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 392: Fire hydrants: types, operation, flow testing, maintenance (medium)

A flow test records a static pressure of 68 psi and a residual pressure of 51 psi. What is the percent drop in pressure?

- **A.** 25.0 %
- **B.** 75.0 %
- **C.** 17.0 %
- **D.** 33.3 %

**Answer: A. 25.0 %**

Percent drop = (static minus residual) divided by static times 100. Substitute the stated values: (68-51) ÷ 68 × 100 = 25.0 %. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 393: Fire hydrants: types, operation, flow testing, maintenance (hard)

A dead-end 8-inch main (8/12 ft) is 1,200 ft long. Use volume = 0.785 × D² × length × 7.48. A flushing plan calls for three main volumes to be discharged at 750 gpm. How many minutes is that?

- **A.** 4.18 min
- **B.** 12.53 min
- **C.** 1,803.82 min
- **D.** 1.67 min

**Answer: B. 12.53 min**

Time = number of volumes times volume in gal divided by flow. Substitute the stated values: 3 × 0.785 × (8 ÷ 12) × (8 ÷ 12) × 1200 × 7.48 ÷ 750 = 12.53 min. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 394: Service connections: corporation stop, curb stop, service line, meter setting (medium)

A 1-inch service line (1/12 ft diameter) is 80 ft long. Use volume = 0.785 × D² × length × 7.48 gal per ft³. How many gallons does it hold?

- **A.** 0.44 gal
- **B.** 0.82 gal
- **C.** 3.26 gal
- **D.** 469.74 gal

**Answer: C. 3.26 gal**

Volume = 0.785 × D² × length × 7.48. Substitute the stated values: 0.785 × (1 ÷ 12) × (1 ÷ 12) × 80 × 7.48 = 3.26 gal. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 395: Service connections: corporation stop, curb stop, service line, meter setting (hard)

The pressure at the main is 72 psi. A house service enters 18 ft below the main, and a faucet is 25 ft above that entrance. Use 0.433 psi per ft. What is the static pressure at the faucet in psi?

- **A.** 53.38 psi
- **B.** 75.03 psi
- **C.** 61.18 psi
- **D.** 68.97 psi

**Answer: D. 68.97 psi**

Pressure = main pressure minus 0.433 times the net rise above the main. Substitute the stated values: 72-(25-18) × 0.433 = 68.97 psi. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 396: Water meters: types, sizing, accuracy, testing, reading (medium)

A meter test passes 10 gal of water through the meter, and the meter registers 9.6 gal. What is the meter accuracy in percent?

- **A.** 96.0 %
- **B.** 4.0 %
- **C.** 1.0 %
- **D.** 104.2 %

**Answer: A. 96.0 %**

Accuracy = registered volume divided by actual volume times 100. Substitute the stated values: 9.6 ÷ 10 × 100 = 96.0 %. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 397: Water meters: types, sizing, accuracy, testing, reading (medium)

A meter read 48,215 ft³ last month and reads 49,068 ft³ now. Use 7.48 gal per ft³. How many gallons were used?

- **A.** 114 gal
- **B.** 7,114 gal
- **C.** 6,380 gal
- **D.** 853 gal

**Answer: C. 6,380 gal**

Gallons = (current read minus previous read) times 7.48. Substitute the stated values: (49068-48215) × 7.48 = 6,380 gal. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 398: Water meters: types, sizing, accuracy, testing, reading (hard)

A meter that is known to register 94% of the true flow shows 120,000 gal for a month. What is the actual volume used in gal?

- **A.** 7,200 gal
- **B.** 127,660 gal
- **C.** 112,800 gal
- **D.** 127,200 gal

**Answer: B. 127,660 gal**

Actual = registered volume divided by the accuracy fraction. Substitute the stated values: 120000 ÷ 0.94 = 127,660 gal. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 399: Booster pump stations and pumping basics (medium)

A booster pump delivers 800 gpm against a total head of 120 ft. Use water horsepower = flow (gpm) × head (ft) ÷ 3,960. What is the water horsepower?

- **A.** 2.91 hp
- **B.** 29.09 hp
- **C.** 96,000.00 hp
- **D.** 24.24 hp

**Answer: D. 24.24 hp**

Water horsepower = flow times head divided by 3,960. Substitute the stated values: 800 × 120 ÷ 3960 = 24.24 hp. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 400: Booster pump stations and pumping basics (hard)

A pump delivers 800 gpm at 120 ft of head. Use water horsepower = flow × head ÷ 3,960, a pump efficiency of 75% and a motor efficiency of 90%. What motor horsepower is drawn from the power line?

- **A.** 35.91 hp
- **B.** 16.36 hp
- **C.** 32.32 hp
- **D.** 26.93 hp

**Answer: A. 35.91 hp**

Input horsepower = water horsepower divided by pump efficiency and by motor efficiency. Substitute the stated values: 800 × 120 ÷ 3960 ÷ 0.75 ÷ 0.9 = 35.91 hp. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 401: Booster pump stations and pumping basics (medium)

A booster station must add 35 psi of pressure to the water. Use 2.31 ft of head per psi. How many feet of head must the pump produce?

- **A.** 161.70 ft
- **B.** 15.15 ft
- **C.** 80.85 ft
- **D.** 242.55 ft

**Answer: C. 80.85 ft**

Head in feet = pressure rise times 2.31. Substitute the stated values: 35 × 2.31 = 80.85 ft. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 402: Backflow prevention assemblies and air gaps: what each type is for (medium)

The pressure in a main drops to 0 psi during a break. A fixture is 14 ft above the main. Use 0.433 psi per ft. How many psi of vacuum (suction) does the fixture see?

- **A.** 14.00 psi
- **B.** 32.34 psi
- **C.** 7.00 psi
- **D.** 6.06 psi

**Answer: D. 6.06 psi**

Vacuum = 0.433 times the height above the main. Substitute the stated values: 14 × 0.433 = 6.06 psi. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 403: Backflow prevention assemblies and air gaps: what each type is for (hard)

A pipe from a customer's process rises 120 ft above the connection point. The supply main there is at 40 psi. Use 0.433 psi per ft. By how many psi does the pressure from the 120 ft column exceed the supply pressure?

- **A.** 91.96 psi
- **B.** 11.96 psi
- **C.** 51.96 psi
- **D.** 237.20 psi

**Answer: B. 11.96 psi**

Excess = 0.433 times height minus supply pressure. Substitute the stated values: 120 × 0.433-40 = 11.96 psi. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 404: Mapping, records and valve and hydrant inventories (medium)

A map is drawn at a scale of 1 inch = 200 ft. A main measures 4.5 inches on the map. What is its real length in ft?

- **A.** 900 ft
- **B.** 1,800 ft
- **C.** 205 ft
- **D.** 44 ft

**Answer: A. 900 ft**

Length = map distance times scale. Substitute the stated values: 4.5 × 200 = 900 ft. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 405: Mapping, records and valve and hydrant inventories (hard)

A utility has 850 hydrants. It plans to inspect 25% of them each year, and a crew can inspect 12 hydrants per working day. How many working days are needed per year?

- **A.** 17.7 days
- **B.** 4.4 days
- **C.** 3.0 days
- **D.** 70.8 days

**Answer: A. 17.7 days**

Days = hydrants in program divided by hydrants per day. Substitute the stated values: 850 × 0.25 ÷ 12 = 17.7 days. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 406: Water loss and leak detection basics (medium)

A system put 62.0 million gallons into the network in a month and billed 51.8 million gallons. What is non-revenue water as a percent of water produced?

- **A.** 10.2 %
- **B.** 83.5 %
- **C.** 19.7 %
- **D.** 16.5 %

**Answer: D. 16.5 %**

Percent = (produced minus billed) divided by produced times 100. Substitute the stated values: (62-51.8) ÷ 62 × 100 = 16.5 %. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 407: Water loss and leak detection basics (medium)

A hidden leak runs at a steady 3.5 gpm for 30 days. Use 1,440 minutes per day. How many gallons are lost?

- **A.** 6,300 gal
- **B.** 151,200 gal
- **C.** 5,040 gal
- **D.** 4,536,000 gal

**Answer: B. 151,200 gal**

Loss = flow times minutes per day times days. Substitute the stated values: 3.5 × 1440 × 30 = 151,200 gal. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 408: Water loss and leak detection basics (hard)

A leak runs at 8 gpm for 45 days. Water costs the utility $0.95 per 1,000 gal to produce. Use 1,440 minutes per day. What is the cost of the water lost, in dollars?

- **A.** 20.52 dollars
- **B.** 492,480.00 dollars
- **C.** 492.48 dollars
- **D.** 518,400.00 dollars

**Answer: C. 492.48 dollars**

Cost = flow times 1,440 times days divided by 1,000 times cost per 1,000 gal. Substitute the stated values: 8 × 1440 × 45 ÷ 1000 × 0.95 = 492.48 dollars. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 409: Main installation, repair and return to service (general practice only, no worksite safety instructions) (medium)

A new main holds 4,200 gal. It will be disinfected at a dose of 25 mg/L. Use lb = volume (MG) × dose (mg/L) × 8.34. How many pounds of chlorine are needed?

- **A.** 0.105 lb
- **B.** 875.700 lb
- **C.** 8.757 lb
- **D.** 0.876 lb

**Answer: D. 0.876 lb**

Pounds = volume in million gallons times dose times 8.34. Substitute the stated values: 4200 ÷ 1000000 × 25 × 8.34 = 0.876 lb. Round only the final result to 3 decimal place(s). The result uses the assumptions stated in the question.

### 410: Main installation, repair and return to service (general practice only, no worksite safety instructions) (hard)

A 6-inch main (0.5 ft diameter) is 2,000 ft long. Use volume = 0.785 × D² × length × 7.48 gal per ft³. It is filled at 120 gpm. How many minutes does filling take?

- **A.** 24.47 min
- **B.** 3.27 min
- **C.** 6.12 min
- **D.** 3,523.08 min

**Answer: A. 24.47 min**

Time = pipe volume in gallons divided by fill rate. Substitute the stated values: 0.785 × 0.5 × 0.5 × 2000 × 7.48 ÷ 120 = 24.47 min. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 411: Pressure and head: static, residual and dynamic pressure; elevation; psi and feet of head; zones and pressure reducing (medium)

A gauge reads 65 psi. Use 2.31 ft of head per psi. What is this pressure in feet of head?

- **A.** 67.31 ft
- **B.** 150.15 ft
- **C.** 28.14 ft
- **D.** 346.77 ft

**Answer: B. 150.15 ft**

Head = psi x 2.31. Substitute the stated values: 65 × 2.31 = 150.15 ft. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 412: Pressure and head: static, residual and dynamic pressure; elevation; psi and feet of head; zones and pressure reducing (medium)

The water level in a tank is 185 ft above a gauge. Use 0.433 psi per ft of head. What pressure does the gauge read at no flow?

- **A.** 427.3 psi
- **B.** 427.4 psi
- **C.** 80.1 psi
- **D.** 34.7 psi

**Answer: C. 80.1 psi**

Pressure = height x 0.433. Substitute the stated values: 185 × 0.433 = 80.1 psi. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 413: Pressure and head: static, residual and dynamic pressure; elevation; psi and feet of head; zones and pressure reducing (medium)

With no flow, a gauge on a main reads 72 psi. A hydrant on the same main stands 40 ft higher. Use 0.433 psi per ft. What would a gauge there read?

- **A.** 89.3 psi
- **B.** 17.3 psi
- **C.** 32.0 psi
- **D.** 54.7 psi

**Answer: D. 54.7 psi**

Pressure = 72 minus (40 x 0.433). Substitute the stated values: 72-40 × 0.433 = 54.7 psi. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 414: Pressure and head: static, residual and dynamic pressure; elevation; psi and feet of head; zones and pressure reducing (hard)

A high-zone tank water surface is 1,120 ft and a customer sits at 760 ft elevation. Use 0.433 psi per ft. A pressure reducing valve is set to hold 75 psi on the low side. How many psi must the valve take off the static pressure?

- **A.** 80.88 psi
- **B.** 285.00 psi
- **C.** 230.88 psi
- **D.** 756.60 psi

**Answer: A. 80.88 psi**

Static psi = elevation difference x 0.433, then subtract the outlet setting. Substitute the stated values: (1120-760) × 0.433-75 = 80.88 psi. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 415: Pressure and head: static, residual and dynamic pressure; elevation; psi and feet of head; zones and pressure reducing (medium)

During a hydrant flow test the static pressure is 74 psi and the residual pressure is 58 psi. What is the pressure drop as a percent of the static pressure?

- **A.** 27.6 %
- **B.** 21.6 %
- **C.** 16.0 %
- **D.** 78.4 %

**Answer: B. 21.6 %**

Percent drop = (static - residual) / static x 100. Substitute the stated values: (74-58) ÷ 74 × 100 = 21.6 %. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 416: Pressure and head: static, residual and dynamic pressure; elevation; psi and feet of head; zones and pressure reducing (hard)

A point on a main is at elevation 610 ft and must have 55 psi of pressure. Use 2.31 ft of head per psi. What water surface elevation will give this pressure with no flow?

- **A.** 482.95 ft
- **B.** 127.05 ft
- **C.** 737.05 ft
- **D.** 633.82 ft

**Answer: C. 737.05 ft**

Surface elevation = point elevation + psi x 2.31. Substitute the stated values: 610+55 × 2.31 = 737.05 ft. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 417: Pressure and head: static, residual and dynamic pressure; elevation; psi and feet of head; zones and pressure reducing (medium)

A tank overflow is at 1,050 ft and a customer is at 760 ft. Use 0.433 psi per ft. What is the static pressure at the customer?

- **A.** 329.08 psi
- **B.** 669.90 psi
- **C.** 454.65 psi
- **D.** 125.57 psi

**Answer: D. 125.57 psi**

Pressure = elevation difference x 0.433. Substitute the stated values: (1050-760) × 0.433 = 125.57 psi. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 418: Pressure and head: static, residual and dynamic pressure; elevation; psi and feet of head; zones and pressure reducing (hard)

A main reads 60 psi at one point with no flow. A second point is 85 ft higher. Use 0.433 psi per ft. What is the pressure at the second point?

- **A.** 23.2 psi
- **B.** 53.6 psi
- **C.** 36.8 psi
- **D.** 96.8 psi

**Answer: A. 23.2 psi**

Pressure = 60 minus (85 x 0.433). Substitute the stated values: 60-85 × 0.433 = 23.2 psi. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 419: Pressure and head: static, residual and dynamic pressure; elevation; psi and feet of head; zones and pressure reducing (hard)

The water level in a tank falls from 32 ft to 21 ft. Use 0.433 psi per ft. By how many psi does the pressure at the tank base drop?

- **A.** 13.86 psi
- **B.** 25.41 psi
- **C.** 4.76 psi
- **D.** 25.40 psi

**Answer: C. 4.76 psi**

Pressure change = level change x 0.433. Substitute the stated values: (32-21) × 0.433 = 4.76 psi. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 420: Flow, velocity and continuity: gpm, cfs, MGD; flow = area x velocity; pipe velocity and why it matters (medium)

A plant sends out 1.8 MGD. Use 1 MGD = 694.4 gpm. What is the average flow in gpm?

- **A.** 3 gpm
- **B.** 1,250 gpm
- **C.** 1 gpm
- **D.** 30,000 gpm

**Answer: B. 1,250 gpm**

gpm = MGD x 694.4. Substitute the stated values: 1.8 × 694.4 = 1,250 gpm. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 421: Flow, velocity and continuity: gpm, cfs, MGD; flow = area x velocity; pipe velocity and why it matters (medium)

A line carries 2,400 gpm. Use 1 cfs = 448.8 gpm. What is the flow in cfs?

- **A.** 1,077,120.00 cfs
- **B.** 299.20 cfs
- **C.** 5.35 cfs
- **D.** 320.86 cfs

**Answer: C. 5.35 cfs**

cfs = gpm / 448.8. Substitute the stated values: 2400 ÷ 448.8 = 5.35 cfs. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 422: Flow, velocity and continuity: gpm, cfs, MGD; flow = area x velocity; pipe velocity and why it matters (medium)

A pipe carries 3.6 cfs. Use 1 cfs = 448.8 gpm. What is the flow in gpm?

- **A.** 1,616 gpm
- **B.** 27 gpm
- **C.** 6 gpm
- **D.** 96,941 gpm

**Answer: A. 1,616 gpm**

gpm = cfs x 448.8. Substitute the stated values: 3.6 × 448.8 = 1,616 gpm. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 423: Flow, velocity and continuity: gpm, cfs, MGD; flow = area x velocity; pipe velocity and why it matters (medium)

A pump station delivers 950 gpm. Use 1 MGD = 694.4 gpm. What is the flow in MGD?

- **A.** 2.12 MGD
- **B.** 1.37 MGD
- **C.** 1,469.65 MGD
- **D.** 0.66 MGD

**Answer: B. 1.37 MGD**

MGD = gpm / 694.4. Substitute the stated values: 950 ÷ 694.4 = 1.37 MGD. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 424: Flow, velocity and continuity: gpm, cfs, MGD; flow = area x velocity; pipe velocity and why it matters (hard)

An 8-inch main (8/12 ft) carries 500 gpm. Use 1 cfs = 448.8 gpm and area = 0.785 x D squared. What is the velocity in ft per second?

- **A.** 1,433.12 fps
- **B.** 0.39 fps
- **C.** 0.80 fps
- **D.** 3.19 fps

**Answer: D. 3.19 fps**

Velocity = flow in cfs / area. Substitute the stated values: (500 ÷ 448.8) ÷ (0.785 × (8 ÷ 12) × (8 ÷ 12)) = 3.19 fps. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 425: Flow, velocity and continuity: gpm, cfs, MGD; flow = area x velocity; pipe velocity and why it matters (medium)

A 10-inch main (10/12 ft) carries 1,100 gpm. Use 1 cfs = 448.8 gpm and area = 0.785 x D squared. What is the velocity in ft per second?

- **A.** 1.12 fps
- **B.** 1.34 fps
- **C.** 4.50 fps
- **D.** 2,017.83 fps

**Answer: C. 4.50 fps**

Velocity = flow in cfs / area. Substitute the stated values: (1100 ÷ 448.8) ÷ (0.785 × (10 ÷ 12) × (10 ÷ 12)) = 4.50 fps. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 426: Flow, velocity and continuity: gpm, cfs, MGD; flow = area x velocity; pipe velocity and why it matters (hard)

Water moves at 3.5 ft/s in an 8-inch main (8/12 ft). Use area = 0.785 x D squared and 1 cfs = 448.8 gpm. What is the flow in gpm?

- **A.** 548 gpm
- **B.** 9 gpm
- **C.** 822 gpm
- **D.** 2,192 gpm

**Answer: A. 548 gpm**

Flow = area x velocity x 448.8. Substitute the stated values: 0.785 × (8 ÷ 12) × (8 ÷ 12) × 3.5 × 448.8 = 548 gpm. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 427: Flow, velocity and continuity: gpm, cfs, MGD; flow = area x velocity; pipe velocity and why it matters (medium)

A tank holding 120,000 gal is filled at a steady 400 gpm. How many hours does it take?

- **A.** 0.2 hr
- **B.** 18,000.0 hr
- **C.** 300.0 hr
- **D.** 5.0 hr

**Answer: D. 5.0 hr**

Hours = gallons / gpm / 60. Substitute the stated values: 120000 ÷ 400 ÷ 60 = 5.0 hr. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 428: Flow, velocity and continuity: gpm, cfs, MGD; flow = area x velocity; pipe velocity and why it matters (medium)

An 8-inch main (8/12 ft) is 2,400 ft long. Use volume = 0.785 x D squared x length x 7.48 gal per ft cubed. How many gallons does the pipe hold?

- **A.** 9,395 gal
- **B.** 6,263 gal
- **C.** 837 gal
- **D.** 112 gal

**Answer: B. 6,263 gal**

Volume = area x length x 7.48. Substitute the stated values: 0.785 × (8 ÷ 12) × (8 ÷ 12) × 2400 × 7.48 = 6,263 gal. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 429: Flow, velocity and continuity: gpm, cfs, MGD; flow = area x velocity; pipe velocity and why it matters (hard)

A reservoir drains at a steady 2.5 cfs for 3 hours. Use 1 ft cubed = 7.48 gal. How many gallons leave the reservoir?

- **A.** 3,610 gal
- **B.** 201,960 gal
- **C.** 27,000 gal
- **D.** 3,366 gal

**Answer: B. 201,960 gal**

Gallons = cfs x seconds x 7.48. Substitute the stated values: 2.5 × 3 × 3600 × 7.48 = 201,960 gal. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 430: Flow, velocity and continuity: gpm, cfs, MGD; flow = area x velocity; pipe velocity and why it matters (medium)

A 6-inch main (0.5 ft) carries 350 gpm during flushing. Use 1 cfs = 448.8 gpm and area = 0.785 x D squared. What is the velocity in ft per second?

- **A.** 0.99 fps
- **B.** 0.15 fps
- **C.** 1,783.44 fps
- **D.** 3.97 fps

**Answer: D. 3.97 fps**

Velocity = flow in cfs / area. Substitute the stated values: (350 ÷ 448.8) ÷ (0.785 × 0.5 × 0.5) = 3.97 fps. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 431: Flow, velocity and continuity: gpm, cfs, MGD; flow = area x velocity; pipe velocity and why it matters (hard)

A 12-inch main carries water at 2.0 ft/s and reduces to an 8-inch main with no loss of flow. Use velocity x area = constant and area proportional to D squared. What is the velocity in the 8-inch main in ft per second?

- **A.** 3.00 fps
- **B.** 0.89 fps
- **C.** 4.50 fps
- **D.** 6.75 fps

**Answer: C. 4.50 fps**

V2 = V1 x (D1 / D2) squared. Substitute the stated values: 2 × (12 × 12) ÷ (8 × 8) = 4.50 fps. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 432: Energy loss: friction loss, minor losses, effect of pipe diameter, roughness and age (medium)

A main loses 4.2 ft of head per 1,000 ft of pipe, and the run is 3,500 ft. Use 0.433 psi per ft. What is the pressure lost to friction in psi?

- **A.** 6.37 psi
- **B.** 14.70 psi
- **C.** 33.96 psi
- **D.** 6,365.10 psi

**Answer: A. 6.37 psi**

Pressure loss = (4.2 x length/1000) x 0.433. Substitute the stated values: 4.2 × 3.5 × 0.433 = 6.37 psi. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 433: Energy loss: friction loss, minor losses, effect of pipe diameter, roughness and age (hard)

The pressure at the start of a flat main is 70 psi. The main loses 6.2 ft of head per 1,000 ft and is 2,800 ft long. Use 0.433 psi per ft. What is the pressure at the far end?

- **A.** 52.64 psi
- **B.** 77.52 psi
- **C.** 62.48 psi
- **D.** 29.90 psi

**Answer: C. 62.48 psi**

Pressure = 70 minus friction loss in psi. Substitute the stated values: 70-6.2 × 2.8 × 0.433 = 62.48 psi. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 434: Energy loss: friction loss, minor losses, effect of pipe diameter, roughness and age (medium)

Water moves at 6 ft/s in a main. Use velocity head = V squared / (2 x 32.2). What is the velocity head in feet?

- **A.** 0.559 ft
- **B.** 2,318.400 ft
- **C.** 1.118 ft
- **D.** 0.093 ft

**Answer: A. 0.559 ft**

Velocity head = V squared / 64.4. Substitute the stated values: 6 × 6 ÷ 64.4 = 0.559 ft. Round only the final result to 3 decimal place(s). The result uses the assumptions stated in the question.

### 435: Energy loss: friction loss, minor losses, effect of pipe diameter, roughness and age (medium)

A fitting has a loss coefficient K = 1.5 and the velocity is 5 ft/s. Use minor loss = K x V squared / (2 x 32.2). What is the minor loss in feet of head?

- **A.** 1.165 ft
- **B.** 0.388 ft
- **C.** 0.116 ft
- **D.** 0.582 ft

**Answer: D. 0.582 ft**

Loss = K x V squared / 64.4. Substitute the stated values: 1.5 × 5 × 5 ÷ 64.4 = 0.582 ft. Round only the final result to 3 decimal place(s). The result uses the assumptions stated in the question.

### 436: Customer demand: average day, maximum day, peak hour; diurnal pattern; peaking factors; fire flow as a demand (medium)

Average day demand is 2.4 MGD and the maximum day factor is 1.8. What is the maximum day demand in MGD?

- **A.** 4.20 MGD
- **B.** 4.32 MGD
- **C.** 2,999.81 MGD
- **D.** 1.33 MGD

**Answer: B. 4.32 MGD**

Max day = average day x factor. Substitute the stated values: 2.4 × 1.8 = 4.32 MGD. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 437: Customer demand: average day, maximum day, peak hour; diurnal pattern; peaking factors; fire flow as a demand (medium)

Average day demand is 2.0 MGD and the maximum day was 3.6 MGD. What is the maximum day peaking factor?

- **A.** 0.56 times
- **B.** 1.60 times
- **C.** 1.80 times
- **D.** 7.20 times

**Answer: C. 1.80 times**

Factor = max day / average day. Substitute the stated values: 3.6 ÷ 2.0 = 1.80 times. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 438: Customer demand: average day, maximum day, peak hour; diurnal pattern; peaking factors; fire flow as a demand (hard)

Average day demand is 1.5 MGD and the peak hour factor is 3.0. Use 1 MGD = 694.4 gpm. What is the peak hour flow in gpm?

- **A.** 6,480 gpm
- **B.** 3,125 gpm
- **C.** 5 gpm
- **D.** 1,042 gpm

**Answer: B. 3,125 gpm**

Peak flow = MGD x 694.4 x factor. Substitute the stated values: 1.5 × 694.4 × 3.0 = 3,125 gpm. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 439: Customer demand: average day, maximum day, peak hour; diurnal pattern; peaking factors; fire flow as a demand (medium)

A town of 8,500 people uses 95 gallons per person per day. What is the average day demand in MGD?

- **A.** 560.764 MGD
- **B.** 89.474 MGD
- **C.** 807,500.000 MGD
- **D.** 0.808 MGD

**Answer: D. 0.808 MGD**

MGD = people x gpcd / 1,000,000. Substitute the stated values: 8500 × 95 ÷ 1000000 = 0.808 MGD. Round only the final result to 3 decimal place(s). The result uses the assumptions stated in the question.

### 440: Customer demand: average day, maximum day, peak hour; diurnal pattern; peaking factors; fire flow as a demand (hard)

A system has 12,000 connections, each using 310 gal per day on average. The maximum day factor is 1.9. What is the maximum day demand in MGD?

- **A.** 7.07 MGD
- **B.** 7,068,000.00 MGD
- **C.** 3.72 MGD
- **D.** 1.96 MGD

**Answer: A. 7.07 MGD**

Max day = connections x gpd x factor / 1,000,000. Substitute the stated values: 12000 × 310 × 1.9 ÷ 1000000 = 7.07 MGD. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 441: Customer demand: average day, maximum day, peak hour; diurnal pattern; peaking factors; fire flow as a demand (hard)

On a maximum day the system uses 2,100,000 gal. A fire flow of 3,500 gpm also runs for 3 hours. How many gallons are needed that day in total?

- **A.** 2,310,000 gal
- **B.** 2,730,000 gal
- **C.** 2,110,500 gal
- **D.** 630,000 gal

**Answer: B. 2,730,000 gal**

Total = max day gallons + fire gpm x 60 x hours. Substitute the stated values: 2100000+3500 × 60 × 3 = 2,730,000 gal. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 442: Customer demand: average day, maximum day, peak hour; diurnal pattern; peaking factors; fire flow as a demand (medium)

Maximum day demand is 2.1 MGD and a fire flow of 3,500 gpm is added. Use 1 MGD = 694.4 gpm. What is the total flow the system must supply in gpm?

- **A.** 4,958 gpm
- **B.** 3,502 gpm
- **C.** 1,458 gpm
- **D.** 6,524 gpm

**Answer: A. 4,958 gpm**

Total gpm = MGD x 694.4 + fire gpm. Substitute the stated values: 2.1 × 694.4+3500 = 4,958 gpm. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 443: Customer demand: average day, maximum day, peak hour; diurnal pattern; peaking factors; fire flow as a demand (medium)

Between 5:00 and 7:00 a.m. the system flow rises from 600 gpm to 1,500 gpm. What is the average increase in gpm per hour?

- **A.** 3 gpm per hr
- **B.** 900 gpm per hr
- **C.** 1,050 gpm per hr
- **D.** 450 gpm per hr

**Answer: D. 450 gpm per hr**

Rate of rise = (1,500 - 600) / 2. Substitute the stated values: (1500-600) ÷ 2 = 450 gpm per hr. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 444: Customer demand: average day, maximum day, peak hour; diurnal pattern; peaking factors; fire flow as a demand (medium)

A system delivered 62 MG in a 31-day month, and its highest day was 3.5 MG. What is the maximum day peaking factor against the average day?

- **A.** 7.00 times
- **B.** 0.57 times
- **C.** 1.75 times
- **D.** 0.06 times

**Answer: C. 1.75 times**

Factor = max day / (monthly total / days). Substitute the stated values: 3.5 ÷ (62 ÷ 31) = 1.75 times. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 445: Customer demand: average day, maximum day, peak hour; diurnal pattern; peaking factors; fire flow as a demand (medium)

A system supplies 1,850,000 gal per day to 14,000 people. What is the per capita use in gallons per person per day?

- **A.** 5.5 gpcd
- **B.** 132.1 gpcd
- **C.** 0.0 gpcd
- **D.** 7,567.6 gpcd

**Answer: B. 132.1 gpcd**

gpcd = gallons per day / population. Substitute the stated values: 1850000 ÷ 14000 = 132.1 gpcd. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 446: Customer demand: average day, maximum day, peak hour; diurnal pattern; peaking factors; fire flow as a demand (medium)

A fire demand is 2,500 gpm for 2 hours. How many gallons does the fire use?

- **A.** 300,000 gal
- **B.** 5,000 gal
- **C.** 7,200,000 gal
- **D.** 40,107 gal

**Answer: A. 300,000 gal**

Gallons = gpm x 60 x hours. Substitute the stated values: 2500 × 60 × 2 = 300,000 gal. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 447: Pumps and hydraulics: head, flow, pump curve idea, efficiency, water and brake horsepower (hard)

A pump discharges at 92 psi and the suction gauge reads 8 psi. Use 2.31 ft per psi. What is the total head in feet?

- **A.** 36.37 ft
- **B.** 231.00 ft
- **C.** 194.04 ft
- **D.** 212.52 ft

**Answer: C. 194.04 ft**

Head = (discharge psi - suction psi) x 2.31. Substitute the stated values: (92-8) × 2.31 = 194.04 ft. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 448: Pumps and hydraulics: head, flow, pump curve idea, efficiency, water and brake horsepower (medium)

A pump moves 600 gpm against 150 ft of head. Use water horsepower = flow x head / 3,960. What is the water horsepower?

- **A.** 90,000.00 hp
- **B.** 17.05 hp
- **C.** 30.30 hp
- **D.** 22.73 hp

**Answer: D. 22.73 hp**

WHP = gpm x ft / 3,960. Substitute the stated values: 600 × 150 ÷ 3960 = 22.73 hp. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 449: Pumps and hydraulics: head, flow, pump curve idea, efficiency, water and brake horsepower (medium)

A pump delivers 900 gpm at 110 ft of head with an efficiency of 72%. Use WHP = flow x head / 3,960. What is the brake horsepower?

- **A.** 34.7 hp
- **B.** 18.0 hp
- **C.** 347.2 hp
- **D.** 25.0 hp

**Answer: A. 34.7 hp**

BHP = WHP / efficiency. Substitute the stated values: 900 × 110 ÷ 3960 ÷ 0.72 = 34.7 hp. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 450: Pumps and hydraulics: head, flow, pump curve idea, efficiency, water and brake horsepower (medium)

A pump develops 40 water horsepower from 52 brake horsepower. What is its efficiency in percent?

- **A.** 43.5 %
- **B.** 12.0 %
- **C.** 76.9 %
- **D.** 130.0 %

**Answer: C. 76.9 %**

Efficiency = WHP / BHP x 100. Substitute the stated values: 40 ÷ 52 × 100 = 76.9 %. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 451: Pumps and hydraulics: head, flow, pump curve idea, efficiency, water and brake horsepower (hard)

A pump raises pressure from 25 psi to 85 psi at 700 gpm. Use 2.31 ft per psi and WHP = flow x head / 3,960. What is the water horsepower?

- **A.** 10.6 hp
- **B.** 34.7 hp
- **C.** 4.6 hp
- **D.** 24.5 hp

**Answer: D. 24.5 hp**

Head = psi gain x 2.31, then WHP = gpm x head / 3,960. Substitute the stated values: (85-25) × 2.31 × 700 ÷ 3960 = 24.5 hp. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 452: Pumps and hydraulics: head, flow, pump curve idea, efficiency, water and brake horsepower (hard)

A motor delivers 30 brake horsepower, has an efficiency of 90%, and 1 hp = 0.746 kW. What is the electrical input in kW?

- **A.** 40.21 kW
- **B.** 24.87 kW
- **C.** 22.38 kW
- **D.** 20.14 kW

**Answer: B. 24.87 kW**

Input kW = bhp x 0.746 / efficiency. Substitute the stated values: 30 × 0.746 ÷ 0.9 = 24.87 kW. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 453: Pumps and hydraulics: head, flow, pump curve idea, efficiency, water and brake horsepower (medium)

A pump takes 25 kW and runs 14 hours per day. Power costs $0.11 per kWh. What is the daily power cost in dollars?

- **A.** 2.75 $
- **B.** 38.50 $
- **C.** 66.00 $
- **D.** 350.00 $

**Answer: B. 38.50 $**

Cost = kW x hours x rate. Substitute the stated values: 25 × 14 × 0.11 = 38.50 $. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 454: Pumps and hydraulics: head, flow, pump curve idea, efficiency, water and brake horsepower (hard)

A pump must supply 33 water horsepower. The pump efficiency is 78% and the motor efficiency is 90%. What input horsepower does the motor draw?

- **A.** 47.0 hp
- **B.** 19.6 hp
- **C.** 42.3 hp
- **D.** 23.2 hp

**Answer: A. 47.0 hp**

Input hp = WHP / pump efficiency / motor efficiency. Substitute the stated values: 33 ÷ 0.78 ÷ 0.9 = 47.0 hp. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 455: Pumps and hydraulics: head, flow, pump curve idea, efficiency, water and brake horsepower (medium)

A pump delivers 500 gpm and runs for 22 hours. How many gallons does it deliver?

- **A.** 720,000 gal
- **B.** 88,235 gal
- **C.** 660,000 gal
- **D.** 11,000 gal

**Answer: C. 660,000 gal**

Gallons = gpm x 60 x hours. Substitute the stated values: 500 × 60 × 22 = 660,000 gal. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 456: Pumps and hydraulics: head, flow, pump curve idea, efficiency, water and brake horsepower (medium)

A pump at 1,750 rpm delivers 800 gpm. Use flow proportional to speed. What flow results at 1,400 rpm?

- **A.** 450 gpm
- **B.** 512 gpm
- **C.** 1,000 gpm
- **D.** 640 gpm

**Answer: D. 640 gpm**

Q2 = Q1 x (N2 / N1). Substitute the stated values: 800 × 1400 ÷ 1750 = 640 gpm. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 457: Pumps and hydraulics: head, flow, pump curve idea, efficiency, water and brake horsepower (hard)

A pump at 1,750 rpm gives 120 ft of head. Use head proportional to speed squared. What head results at 1,400 rpm?

- **A.** 76.8 ft
- **B.** 187.5 ft
- **C.** -230.0 ft
- **D.** 96.0 ft

**Answer: A. 76.8 ft**

H2 = H1 x (N2 / N1) squared. Substitute the stated values: 120 × (1400 ÷ 1750) × (1400 ÷ 1750) = 76.8 ft. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 458: System performance reading: what a pressure or flow test shows; hydraulic grade line idea (hard)

A gauge on a main at 700 ft elevation reads 62 psi. Use 2.31 ft of head per psi. What is the hydraulic grade line elevation at that point?

- **A.** 762.00 ft
- **B.** 843.22 ft
- **C.** 143.22 ft
- **D.** 726.85 ft

**Answer: B. 843.22 ft**

HGL = elevation + psi x 2.31. Substitute the stated values: 700+62 × 2.31 = 843.22 ft. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 459: System performance reading: what a pressure or flow test shows; hydraulic grade line idea (medium)

The grade line at point A is 880 ft and at point B, 3,000 ft downstream, it is 862 ft. What is the head loss in feet per 1,000 ft?

- **A.** 18.0 ft
- **B.** 54.0 ft
- **C.** 6.0 ft
- **D.** 0.6 ft

**Answer: C. 6.0 ft**

Loss per 1,000 ft = (880 - 862) / (3,000 / 1,000). Substitute the stated values: (880-862) ÷ (3000 ÷ 1000) = 6.0 ft. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 460: System performance reading: what a pressure or flow test shows; hydraulic grade line idea (medium)

A flow test shows 62 psi static and 50 psi residual with 1,150 gpm flowing. What is the pressure drop per 100 gpm of flow in psi?

- **A.** 0.01 psi
- **B.** 4.35 psi
- **C.** 5.39 psi
- **D.** 1.04 psi

**Answer: D. 1.04 psi**

Drop per 100 gpm = (static - residual) / (gpm / 100). Substitute the stated values: (62-50) ÷ (1150 ÷ 100) = 1.04 psi. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 461: Purposes of storage: equalizing demand, fire reserve, emergency reserve, pressure maintenance, operating versus dead storage (medium)

A fire flow of 3,000 gpm must be supplied for 3 hours. How many gallons of fire storage are needed?

- **A.** 9,000 gal
- **B.** 150 gal
- **C.** 180,000 gal
- **D.** 540,000 gal

**Answer: D. 540,000 gal**

Gallons = gpm x 60 x hours. Substitute the stated values: 3000 × 60 × 3 = 540,000 gal. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 462: Purposes of storage: equalizing demand, fire reserve, emergency reserve, pressure maintenance, operating versus dead storage (hard)

An equalizing volume is taken as 25% of a maximum day demand of 600,000 gal. Fire storage is a flow of 2,000 gpm for 2 hours. How many gallons are needed for both together?

- **A.** 390,000 gal
- **B.** 154,000 gal
- **C.** 840,000 gal
- **D.** 240,000 gal

**Answer: A. 390,000 gal**

Total = 0.25 x demand + gpm x 60 x hours. Substitute the stated values: 0.25 × 600000+2000 × 60 × 2 = 390,000 gal. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 463: Purposes of storage: equalizing demand, fire reserve, emergency reserve, pressure maintenance, operating versus dead storage (medium)

A tank is 36 ft in diameter. Its outlet sits 3 ft above the floor, so the water below the outlet is dead storage. Use 0.785 for the area constant and 7.48 gal per ft3. How many gallons are dead storage?

- **A.** 7,609.9 gal
- **B.** 22,829.6 gal
- **C.** 3,052.1 gal
- **D.** 5,707.4 gal

**Answer: B. 22,829.6 gal**

Gallons = 0.785 x D squared x depth x 7.48. Substitute the stated values: 0.785 × 36 × 36 × 3 × 7.48 = 22,829.6 gal. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 464: Purposes of storage: equalizing demand, fire reserve, emergency reserve, pressure maintenance, operating versus dead storage (hard)

A system needs equalizing storage of 100,000 gal, fire storage for 2,500 gpm for 2 hours, and an emergency reserve of 50,000 gal. How many gallons are needed in total?

- **A.** 750,000 gal
- **B.** 150,000 gal
- **C.** 450,000 gal
- **D.** 155,000 gal

**Answer: C. 450,000 gal**

Total = equalizing + (gpm x 60 x hours) + emergency. Substitute the stated values: 100000+2500 × 60 × 2+50000 = 450,000 gal. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 465: Types of storage: ground-level reservoirs, standpipes, elevated tanks, hydropneumatic tanks, and how each affects pressure (medium)

A customer's ground is 140 ft below the bottom of an elevated tank, and the tank holds 28 ft of water. Use 0.433 psi per ft. What is the static pressure at full level?

- **A.** 72.7 psi
- **B.** 60.6 psi
- **C.** 388.0 psi
- **D.** 12.1 psi

**Answer: A. 72.7 psi**

Pressure = (drop to the tank bottom + water depth) x 0.433. Substitute the stated values: (140+28) × 0.433 = 72.7 psi. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 466: Types of storage: ground-level reservoirs, standpipes, elevated tanks, hydropneumatic tanks, and how each affects pressure (medium)

A hydropneumatic tank system starts its pump at 40 psi and stops it at 60 psi. Use 2.31 ft of head per psi. What is that pressure range in feet of head?

- **A.** 8.7 ft
- **B.** 46.2 ft
- **C.** 92.4 ft
- **D.** 138.6 ft

**Answer: B. 46.2 ft**

Range in feet = (stop psi - start psi) x 2.31. Substitute the stated values: (60-40) × 2.31 = 46.2 ft. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 467: Types of storage: ground-level reservoirs, standpipes, elevated tanks, hydropneumatic tanks, and how each affects pressure (hard)

A customer at ground elevation 620 ft must get 50 psi when the tank holds 12 ft of water. Use 0.433 psi per ft. What tank bottom elevation is needed?

- **A.** 629.7 ft
- **B.** 735.5 ft
- **C.** 115.5 ft
- **D.** 723.5 ft

**Answer: D. 723.5 ft**

Bottom elevation = ground + psi / 0.433 - water depth. Substitute the stated values: 620+50 ÷ 0.433-12 = 723.5 ft. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 468: Level control and operation (hard)

A tank is 24 ft in diameter. The pump starts when the level is 18 ft and stops at 32 ft. Use 0.785 for the area constant and 7.48 gal per ft3. How many gallons does one cycle supply?

- **A.** 6,330.2 gal
- **B.** 11,837.5 gal
- **C.** 47,350.2 gal
- **D.** 108,226.2 gal

**Answer: C. 47,350.2 gal**

Gallons = 0.785 x D squared x (stop - start) x 7.48. Substitute the stated values: 0.785 × 24 × 24 × (32-18) × 7.48 = 47,350.2 gal. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 469: Level control and operation (hard)

A pump delivers 800 gpm while zone demand is 500 gpm. The volume between the start and stop levels is 36,000 gal. How many hours does the pump run in a cycle?

- **A.** 0.5 hr
- **B.** 0.8 hr
- **C.** 120.0 hr
- **D.** 2.0 hr

**Answer: D. 2.0 hr**

Hours = volume / (inflow - demand) / 60. Substitute the stated values: 36000 ÷ (800-500) ÷ 60 = 2.0 hr. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 470: Level control and operation (hard)

A tank is 210,000 gal short of full. The pump adds 900 gpm and customers draw 400 gpm. How many hours does it take to fill?

- **A.** 2.7 hr
- **B.** 3.9 hr
- **C.** 7.0 hr
- **D.** 420.0 hr

**Answer: C. 7.0 hr**

Hours = volume / (inflow - outflow) / 60. Substitute the stated values: 210000 ÷ (900-400) ÷ 60 = 7.0 hr. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 471: Water quality in storage: turnover, water age, stratification and mixing, short circuiting, why residual can fall in a tank (medium)

A tank holds 1.2 MG and exchanges 0.3 MG of water per day. About how many days does it take to exchange the volume once?

- **A.** 4.0 days
- **B.** 0.4 days
- **C.** 96.0 days
- **D.** 0.3 days

**Answer: A. 4.0 days**

Days = volume / daily exchange. Substitute the stated values: 1.2 ÷ 0.3 = 4.0 days. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 472: Water quality in storage: turnover, water age, stratification and mixing, short circuiting, why residual can fall in a tank (medium)

A tank holds 500,000 gal and the zone uses 250,000 gal per day. Treat the tank as fully mixed, and give the average time in hours for the volume to turn over.

- **A.** 2.0 hr
- **B.** 48.0 hr
- **C.** 12.0 hr
- **D.** 1,152.0 hr

**Answer: B. 48.0 hr**

Hours = volume / daily use x 24. Substitute the stated values: 500000 ÷ 250000 × 24 = 48.0 hr. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 473: Inspection, cleaning and maintenance (medium)

A tank holds 150,000 gal. It is drained at a steady 500 gpm with no inflow. How many hours does it take to drain?

- **A.** 18,000.0 hr
- **B.** 5.0 hr
- **C.** 300.0 hr
- **D.** 0.2 hr

**Answer: B. 5.0 hr**

Hours = gallons / gpm / 60. Substitute the stated values: 150000 ÷ 500 ÷ 60 = 5.0 hr. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 474: Storage volume thinking: equalization and fire volumes, level versus volume, drawdown (medium)

A tank is 40 ft in diameter and holds water 30 ft deep. Use 0.785 for the area constant and 7.48 gal per ft3. How many gallons does it hold?

- **A.** 281,846.4 gal
- **B.** 70,461.6 gal
- **C.** 37,680.0 gal
- **D.** 7,046.2 gal

**Answer: A. 281,846.4 gal**

Gallons = 0.785 x D squared x depth x 7.48. Substitute the stated values: 0.785 × 40 × 40 × 30 × 7.48 = 281,846.4 gal. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 475: Storage volume thinking: equalization and fire volumes, level versus volume, drawdown (medium)

The water level in a 30 ft diameter tank drops 6 ft. Use 0.785 for the area constant and 7.48 gal per ft3. How many gallons were drawn out?

- **A.** 4,239.0 gal
- **B.** 5,284.6 gal
- **C.** 31,707.7 gal
- **D.** 7,926.9 gal

**Answer: C. 31,707.7 gal**

Gallons = 0.785 x D squared x drop x 7.48. Substitute the stated values: 0.785 × 30 × 30 × 6 × 7.48 = 31,707.7 gal. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 476: Storage volume thinking: equalization and fire volumes, level versus volume, drawdown (medium)

A tank holds 400,000 gal when full, and 90,000 gal have been drawn out. What percent of the full volume has been removed?

- **A.** 444.4 %
- **B.** 77.5 %
- **C.** 4.4 %
- **D.** 22.5 %

**Answer: D. 22.5 %**

Percent = removed / full x 100. Substitute the stated values: 90000 ÷ 400000 × 100 = 22.5 %. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 477: Storage volume thinking: equalization and fire volumes, level versus volume, drawdown (medium)

A tank is 50 ft in diameter. Use 0.785 for the area constant and 7.48 gal per ft3. How many gallons does each foot of depth hold?

- **A.** 14,679.5 gal
- **B.** 293.6 gal
- **C.** 1,962.5 gal
- **D.** 3,669.9 gal

**Answer: A. 14,679.5 gal**

Gallons per foot = 0.785 x D squared x 7.48. Substitute the stated values: 0.785 × 50 × 50 × 7.48 = 14,679.5 gal. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 478: Storage volume thinking: equalization and fire volumes, level versus volume, drawdown (hard)

Customers draw a net 300 gpm from a tank 20 ft in diameter. Use 0.785 for the area constant and 7.48 gal per ft3. How many feet per hour does the level fall?

- **A.** 0.1 ft/hr
- **B.** 30.7 ft/hr
- **C.** 7.7 ft/hr
- **D.** 76.6 ft/hr

**Answer: C. 7.7 ft/hr**

Feet per hour = (gpm x 60) / (0.785 x D squared x 7.48). Substitute the stated values: 300 × 60 ÷ (0.785 × 20 × 20 × 7.48) = 7.7 ft/hr. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 479: Storage volume thinking: equalization and fire volumes, level versus volume, drawdown (hard)

A 30 ft diameter tank drops from 25 ft deep to 15 ft deep at a steady 400 gpm draw with no inflow. Use 0.785 for the area constant and 7.48 gal per ft3. How many hours does that take?

- **A.** 5.5 hr
- **B.** 2.2 hr
- **C.** 132.1 hr
- **D.** 0.6 hr

**Answer: B. 2.2 hr**

Hours = 0.785 x D squared x drop x 7.48 / gpm / 60. Substitute the stated values: 0.785 × 30 × 30 × (25-15) × 7.48 ÷ 400 ÷ 60 = 2.2 hr. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 480: Storage volume thinking: equalization and fire volumes, level versus volume, drawdown (medium)

A tank holds water 22 ft deep and is 20 ft in diameter. Use 0.785 for the area constant and 7.48 gal per ft3. How many gallons are in the tank?

- **A.** 6,908.0 gal
- **B.** 2,583.9 gal
- **C.** 12,919.0 gal
- **D.** 51,671.8 gal

**Answer: D. 51,671.8 gal**

Gallons = 0.785 x D squared x depth x 7.48. Substitute the stated values: 0.785 × 20 × 20 × 22 × 7.48 = 51,671.8 gal. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 481: Disinfectant residual: free chlorine versus chloramine, why residual falls, measuring it (medium)

A system treats 1.5 MGD and applies chlorine at 2.0 mg/L. Use lb/day = flow (MGD) × dose (mg/L) × 8.34. How many pounds of chlorine are fed per day?

- **A.** 0.36 lb/day
- **B.** 16.68 lb/day
- **C.** 12.51 lb/day
- **D.** 25.02 lb/day

**Answer: D. 25.02 lb/day**

Pounds per day = flow times dose times 8.34. Substitute the stated values: 1.5 × 2 × 8.34 = 25.02 lb/day. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 482: Disinfectant residual: free chlorine versus chloramine, why residual falls, measuring it (medium)

Eight pounds of chlorine are mixed into 400,000 gal of water. Use mg/L = pounds ÷ (million gallons × 8.34). What is the resulting concentration in mg/L?

- **A.** 2.40 mg/L
- **B.** 20.00 mg/L
- **C.** 166.80 mg/L
- **D.** 0.24 mg/L

**Answer: A. 2.40 mg/L**

mg/L = pounds divided by (MG times 8.34). Substitute the stated values: 8 ÷ (0.4 × 8.34) = 2.40 mg/L. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 483: Disinfectant residual: free chlorine versus chloramine, why residual falls, measuring it (medium)

A feed pump must supply 12 lb/day of available chlorine. The hypochlorite solution is 12.5% available chlorine (0.125) and weighs 8.34 lb/gal. How many gallons of solution are needed per day?

- **A.** 96.00 gal/day
- **B.** 11.51 gal/day
- **C.** 0.18 gal/day
- **D.** 1.44 gal/day

**Answer: B. 11.51 gal/day**

Gallons = pounds needed / (strength x 8.34). Substitute the stated values: 12 ÷ (0.125 × 8.34) = 11.51 gal/day. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 484: Disinfectant residual: free chlorine versus chloramine, why residual falls, measuring it (hard)

Water leaves a source with 1.8 mg/L free chlorine. Assume the residual falls 0.15 mg/L per day for the first 2 days and then 0.05 mg/L per day afterward. What residual is expected in water that is 6 days old?

- **A.** 0.90 mg/L
- **B.** 1.60 mg/L
- **C.** 1.30 mg/L
- **D.** 1.50 mg/L

**Answer: C. 1.30 mg/L**

Residual = start minus first-period loss minus later loss. Substitute the stated values: 1.8-0.15 × 2-0.05 × 4 = 1.30 mg/L. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 485: Water age and residence time: dead ends, low-use areas, looping (medium)

A dead-end main holds 12,000 gal and the customers on it use a total of 3,000 gal per day. Treat the main as one plug of water and give the average water age in days as volume divided by daily use.

- **A.** 36,000,000.0 days
- **B.** 0.3 days
- **C.** 96.0 days
- **D.** 4.0 days

**Answer: D. 4.0 days**

Age in days = volume / daily use. Substitute the stated values: 12000 ÷ 3000 = 4.0 days. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 486: Water age and residence time: dead ends, low-use areas, looping (hard)

An 8-inch main (0.667 ft diameter) runs 1,800 ft to a single customer who uses 250 gal per day. Use volume = 0.785 × D² × length × 7.48 gal per ft³ and treat the main as one plug. How many days does the water sit in the main?

- **A.** 2.5 days
- **B.** 18.8 days
- **C.** 75.2 days
- **D.** 0.6 days

**Answer: B. 18.8 days**

Days = pipe volume divided by daily use. Substitute the stated values: 0.785 × 0.667 × 0.667 × 1800 × 7.48 ÷ 250 = 18.8 days. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 487: Water age and residence time: dead ends, low-use areas, looping (medium)

A looped area is fed by two sources. Source A supplies 2 MGD with a chlorine residual of 1.0 mg/L and source B supplies 1 MGD at 0.4 mg/L. Assuming full mixing, what is the blended residual in mg/L?

- **A.** 0.80 mg/L
- **B.** 0.60 mg/L
- **C.** 0.70 mg/L
- **D.** 2.40 mg/L

**Answer: A. 0.80 mg/L**

Blend = sum of flow times concentration divided by total flow. Substitute the stated values: (2 × 1.0+1 × 0.4) ÷ (2+1) = 0.80 mg/L. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 488: Flushing: why and where, unidirectional versus conventional, planning and judging a program (medium)

A section of 6-inch main (0.5 ft diameter) is 1,000 ft long. Use volume = 0.785 × D² × length × 7.48 gal per ft³. How many gallons are needed to flush two full volumes of the pipe?

- **A.** 1,468 gal
- **B.** 5,872 gal
- **C.** 2,936 gal
- **D.** 393 gal

**Answer: C. 2,936 gal**

Gallons = two times pipe volume. Substitute the stated values: 0.785 × 0.5 × 0.5 × 1000 × 7.48 × 2 = 2,936 gal. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 489: Flushing: why and where, unidirectional versus conventional, planning and judging a program (medium)

A main section holds 4,500 gal and the plan is to pass 3 pipe volumes through it. A hydrant flows at 750 gpm. How many minutes of flushing are needed?

- **A.** 18.0 min
- **B.** 10,125,000.0 min
- **C.** 0.5 min
- **D.** 6.0 min

**Answer: A. 18.0 min**

Minutes = volume times number of volumes divided by flow. Substitute the stated values: 4500 × 3 ÷ 750 = 18.0 min. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 490: Flushing: why and where, unidirectional versus conventional, planning and judging a program (hard)

A hydrant flushes an 8-inch main (0.667 ft diameter) at 900 gpm. Use 1 cfs = 448.8 gpm and area = 0.785 × D². What is the velocity in the main in ft/s?

- **A.** 1.44 ft/s
- **B.** 3.83 ft/s
- **C.** 2,577.30 ft/s
- **D.** 5.74 ft/s

**Answer: D. 5.74 ft/s**

Velocity = flow in cfs divided by area. Substitute the stated values: 900 ÷ 448.8 ÷ (0.785 × 0.667 × 0.667) = 5.74 ft/s. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 491: Sampling and monitoring: why, site choice, collection technique, what results mean (medium)

A utility took 60 routine distribution samples. In this exercise the target is a residual of at least 0.2 mg/L, and 47 samples met it. What percent of samples met the target?

- **A.** 0.8 percent
- **B.** 78.3 percent
- **C.** 127.7 percent
- **D.** 21.7 percent

**Answer: B. 78.3 percent**

Percent = samples meeting target / total x 100. Substitute the stated values: 47 ÷ 60 × 100 = 78.3 percent. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 492: Sampling and monitoring: why, site choice, collection technique, what results mean (hard)

Chlorine residuals at six sample sites were 0.9, 0.5, 0.3, 0.1, 0.6 and 0.4 mg/L. What is the average residual in mg/L?

- **A.** 2.80 mg/L
- **B.** 0.50 mg/L
- **C.** 0.47 mg/L
- **D.** 0.56 mg/L

**Answer: C. 0.47 mg/L**

Average = sum divided by number of sites. Substitute the stated values: (0.9+0.5+0.3+0.1+0.6+0.4) ÷ 6 = 0.47 mg/L. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 493: Sampling and monitoring: why, site choice, collection technique, what results mean (hard)

Of 40 routine bacteriological samples in a month, 3 were positive for coliform. What percent of the samples were positive?

- **A.** 92.5 percent
- **B.** 0.1 percent
- **C.** 7.5 percent
- **D.** 13.3 percent

**Answer: C. 7.5 percent**

Percent positive = positives / total x 100. Substitute the stated values: 3 ÷ 40 × 100 = 7.5 percent. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 494: Cross-connection control in the system: hazards, protection, testing and records (hard)

An elevated process tank sits 30 ft above a service connection. Supply pressure at the connection falls to 8 psi. Use 0.433 psi per ft. What is the net pressure in psi at the tank connection from the supply alone (negative means below atmospheric)?

- **A.** -61.28 psi
- **B.** -4.99 psi
- **C.** 20.99 psi
- **D.** 12.99 psi

**Answer: B. -4.99 psi**

Net pressure = supply pressure minus 0.433 times height. Substitute the stated values: 8-30 × 0.433 = -4.99 psi. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 495: Cross-connection control in the system: hazards, protection, testing and records (medium)

Of 190 backflow assemblies tested during a year, 172 passed. What percent passed?

- **A.** 90.5 percent
- **B.** 0.9 percent
- **C.** 110.5 percent
- **D.** 9.5 percent

**Answer: A. 90.5 percent**

Percent = passed / tested x 100. Substitute the stated values: 172 ÷ 190 × 100 = 90.5 percent. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 496: Main cleaning and renewal: swabbing, pigging, lining, replacement (medium)

A pig will be pushed by water through 2,400 ft of 10-inch main (0.833 ft diameter). Use volume = 0.785 × D² × length × 7.48 gal per ft³. How many gallons does the pipe hold, and so about how much water follows the pig through it?

- **A.** 39,117 gal
- **B.** 2,445 gal
- **C.** 1,307 gal
- **D.** 9,779 gal

**Answer: D. 9,779 gal**

Volume = 0.785 x D squared x length x 7.48. Substitute the stated values: 0.785 × 0.833 × 0.833 × 2400 × 7.48 = 9,779 gal. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 497: Main cleaning and renewal: swabbing, pigging, lining, replacement (hard)

A cement lining reduces the inside diameter of a pipe from 6.0 in to 5.8 in. By what percent does the cross-sectional flow area fall? Use area proportional to D².

- **A.** 3.33 percent
- **B.** 6.56 percent
- **C.** 6.67 percent
- **D.** 93.44 percent

**Answer: B. 6.56 percent**

Percent loss = (1 - new D squared / old D squared) x 100. Substitute the stated values: (1-(5.8 × 5.8) ÷ (6 × 6)) × 100 = 6.56 percent. Round only the final result to 2 decimal place(s). The result uses the assumptions stated in the question.

### 498: Customer complaints as a monitoring tool (hard)

Customers on a zone of 12,000 connections made complaints at a rate of 4.0 per 1,000 customers last quarter and 5.5 per 1,000 this quarter. How many more complaints were received this quarter?

- **A.** 2 complaints
- **B.** 66 complaints
- **C.** 18,000 complaints
- **D.** 18 complaints

**Answer: D. 18 complaints**

Extra complaints = rate change x customers / 1000. Substitute the stated values: (5.5-4.0) × 12000 ÷ 1000 = 18 complaints. Round only the final result to 0 decimal place(s). The result uses the assumptions stated in the question.

### 499: Corrosion, scale and biofilm in the distribution system (medium)

A corrosion coupon lost 18 mg of metal over 90 days. Assuming a steady rate, how many mg would it lose in 365 days?

- **A.** 0.2 mg
- **B.** 1,620.0 mg
- **C.** 73.0 mg
- **D.** 4.4 mg

**Answer: C. 73.0 mg**

Annual loss = loss per day x 365. Substitute the stated values: 18 ÷ 90 × 365 = 73.0 mg. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.

### 500: Nitrification in chloraminated systems (medium)

A chloramine residual measures 3.0 mg/L leaving a reservoir and 1.2 mg/L at a far point. By what percent did the residual fall?

- **A.** 60.0 percent
- **B.** 40.0 percent
- **C.** 150.0 percent
- **D.** 1.8 percent

**Answer: A. 60.0 percent**

Percent fall = (start - end) / start x 100. Substitute the stated values: (3.0-1.2) ÷ 3.0 × 100 = 60.0 percent. Round only the final result to 1 decimal place(s). The result uses the assumptions stated in the question.
