# Class 3 Water Distribution: 20 random candidate questions

**Review status:** Draft candidates only. Every item in this sample is marked `in_review` and is not learner-visible.

**Purpose:** Editorial and subject-matter review before any production publication decision. The correct answer is shown here for review only and must not be treated as final until independently verified.

**Sample generated:** 2026-09-22T22:00:43.872Z

## 1. Candidate 2228: Administration

**Difficulty:** hard  
**Topic:** Mitigate security risks  
**Question:** What is the best evidence that a corrective action from a security drill is complete?

A. A verbal promise
B. A deleted finding
C. A new poster without a test
D. Assigned owner, documented change and a retest showing it works

**Draft keyed answer:** D. Assigned owner, documented change and a retest showing it works

**Draft rationale:** Closed-loop verification demonstrates that the risk control functions.

**Source note:** Page 9, task: Mitigate security risks. Topic-map reference only; answer-level source review pending.

---

## 2. Candidate 2237: Administration

**Difficulty:** medium  
**Topic:** Maintain incident records  
**Question:** Why keep sampling and repair events linked in a common incident record?

A. To eliminate laboratory labels
B. To replace public notices
C. To calculate pipe roughness
D. To reconstruct exposure, actions and return-to-service evidence

**Draft keyed answer:** D. To reconstruct exposure, actions and return-to-service evidence

**Draft rationale:** An integrated timeline supports decisions and later review.

**Source note:** Page 9, task: Maintain incident records. Topic-map reference only; answer-level source review pending.

---

## 3. Candidate 2240: Administration

**Difficulty:** medium  
**Topic:** Prioritize assets  
**Question:** A supervisor wants one score for valve maintenance priority. Which inputs should it include?

A. Only valve age
B. Only number of turns
C. Failure likelihood, consequence, isolation criticality and maintenance history
D. Only street-name length

**Draft keyed answer:** C. Failure likelihood, consequence, isolation criticality and maintenance history

**Draft rationale:** Risk combines probability, consequence and network role.

**Source note:** Page 9, task: Prioritize assets. Topic-map reference only; answer-level source review pending.

---

## 4. Candidate 2076: Processes

**Difficulty:** medium  
**Topic:** Conduct flushing  
**Question:** Unidirectional flushing requires a known flow path. What should be confirmed before opening the discharge point?

A. Only hydrant paint
B. Valve status and the upstream-to-downstream route
C. Only the monthly billing report
D. Only the original pipe purchase price

**Draft keyed answer:** B. Valve status and the upstream-to-downstream route

**Draft rationale:** Valve configuration determines whether sufficient directed flow occurs.

**Source note:** Page 7, task: Conduct flushing. Topic-map reference only; answer-level source review pending.

---

## 5. Candidate 2027: General

**Difficulty:** medium  
**Topic:** Assess intertie operation  
**Question:** When an intertie is opened between two systems, what should be verified before relying on its capacity?

A. Available pressure, direction of flow and water quality at the boundary
B. Only the intertie paint
C. Only one system's billed revenue
D. Only the valve purchase price

**Draft keyed answer:** A. Available pressure, direction of flow and water quality at the boundary

**Draft rationale:** Capacity and water quality depend on actual operating conditions in both systems.

**Source note:** Page 6, task: Assess intertie operation. Topic-map reference only; answer-level source review pending.

---

## 6. Candidate 2172: Support Systems

**Difficulty:** medium  
**Topic:** Maintain sample identification  
**Question:** A laboratory rejects a bottle with an unreadable site code. What is the defensible next step?

A. Guess the site from the route order
B. Reconcile traceability and recollect if identity cannot be established
C. Report it as the nearest sample location
D. Change the laboratory record without a trace

**Draft keyed answer:** B. Reconcile traceability and recollect if identity cannot be established

**Draft rationale:** Sample identity is essential to interpreting and acting on a laboratory result.

**Source note:** Page 8, task: Maintain sample identification. Topic-map reference only; answer-level source review pending.

---

## 7. Candidate 2184: Administration

**Difficulty:** medium  
**Topic:** Plan service disruption  
**Question:** A contractor requests a valve closure that will affect two hospitals. What should the supervisor complete before the closure?

A. Verify the isolation plan, continuity arrangements and notifications
B. Close it first to test the map
C. Notify only after pressure drops
D. Skip the shutdown drawing

**Draft keyed answer:** A. Verify the isolation plan, continuity arrangements and notifications

**Draft rationale:** Critical customers require planned continuity and coordination.

**Source note:** Page 9, task: Plan service disruption. Topic-map reference only; answer-level source review pending.

---

## 8. Candidate 2084: Processes

**Difficulty:** hard  
**Topic:** Maintain standby equipment  
**Question:** A standby pump has not run in months. What demonstrates readiness?

A. Its presence on the asset list alone
B. A recently painted casing
C. The operator's memory of the last power outage
D. A documented functional test under representative conditions

**Draft keyed answer:** D. A documented functional test under representative conditions

**Draft rationale:** Readiness requires evidence that the unit starts and delivers as required.

**Source note:** Page 7, task: Maintain standby equipment. Topic-map reference only; answer-level source review pending.

---

## 9. Candidate 2143: Support Systems

**Difficulty:** medium  
**Topic:** Interpret temperature trend  
**Question:** A sudden temperature rise coincides with faster residual decline in a long branch. What relation should be considered?

A. Temperature always increases residual
B. Warmer water can accelerate chlorine decay and biological activity
C. Pipe area is independent of flow
D. Higher temperature eliminates water age

**Draft keyed answer:** B. Warmer water can accelerate chlorine decay and biological activity

**Draft rationale:** Temperature is an important factor in distribution residual trends.

**Source note:** Page 8, task: Interpret temperature trend. Topic-map reference only; answer-level source review pending.

---

## 10. Candidate 2209: Administration

**Difficulty:** medium  
**Topic:** Investigate control changes  
**Question:** An operator sees a changed SCADA setpoint with no work order. What should be checked?

A. Audit logs, authorization and actual process effect
B. Only the monitor brightness
C. Only the last water bill
D. Only tank colour

**Draft keyed answer:** A. Audit logs, authorization and actual process effect

**Draft rationale:** Unexpected control changes require verification and possible security response.

**Source note:** Page 9, task: Investigate control changes. Topic-map reference only; answer-level source review pending.

---

## 11. Candidate 2197: Administration

**Difficulty:** medium  
**Topic:** Secure facilities  
**Question:** An unknown person asks for access to the pump station citing urgent repair. What is appropriate?

A. Open the door because the claim is urgent
B. Verify identity, work authorization and site access procedure
C. Share the access code by text
D. Leave the station unlocked

**Draft keyed answer:** B. Verify identity, work authorization and site access procedure

**Draft rationale:** Urgency does not remove access verification for critical infrastructure.

**Source note:** Page 9, task: Secure facilities. Topic-map reference only; answer-level source review pending.

---

## 12. Candidate 2019: General

**Difficulty:** medium  
**Topic:** Validate telemetry  
**Question:** A downstream pressure sensor drifts upward while a calibrated field gauge stays steady. What is the sound conclusion?

A. Increase the PRV setpoint immediately
B. Report a confirmed main break
C. Treat sensor drift as a hypothesis and compare at the same location and time
D. Discard the field gauge without checking

**Draft keyed answer:** C. Treat sensor drift as a hypothesis and compare at the same location and time

**Draft rationale:** An independent contemporaneous measurement can identify instrumentation error.

**Source note:** Page 6, task: Validate telemetry. Topic-map reference only; answer-level source review pending.

---

## 13. Candidate 2008: General

**Difficulty:** medium  
**Topic:** Maintain system maps  
**Question:** A GIS record shows a valve 30 m east of its actual location. Why should the record be corrected after field verification?

A. Wrong locations delay isolation and increase shutdown scope
B. GIS accuracy changes chlorine decay directly
C. Valve locations determine pump efficiency
D. The valve can only operate when mapped

**Draft keyed answer:** A. Wrong locations delay isolation and increase shutdown scope

**Draft rationale:** Reliable locations support fast and accurate isolation during events.

**Source note:** Page 6, task: Maintain system maps. Topic-map reference only; answer-level source review pending.

---

## 14. Candidate 2198: Administration

**Difficulty:** hard  
**Topic:** Secure control systems  
**Question:** A SCADA user account is shared among several shifts. What operational problem does this create?

A. Water pressure automatically decreases
B. Chemical dose automatically increases
C. Actions cannot be attributed reliably to a specific operator
D. The tank level becomes unreadable

**Draft keyed answer:** C. Actions cannot be attributed reliably to a specific operator

**Draft rationale:** Individual accounts preserve auditability of control actions.

**Source note:** Page 9, task: Secure control systems. Topic-map reference only; answer-level source review pending.

---

## 15. Candidate 2039: General

**Difficulty:** medium  
**Topic:** Troubleshoot PRV  
**Question:** A pressure regulator hunts between high and low outlet pressure. What should the supervisor review?

A. Only downstream pipe length
B. Only account balances
C. Only hydrant colour
D. Pilot condition, sensing line and actual flow relative to valve range

**Draft keyed answer:** D. Pilot condition, sensing line and actual flow relative to valve range

**Draft rationale:** Control instability may arise from pilot problems or operation outside the appropriate flow range.

**Source note:** Page 6, task: Troubleshoot PRV. Topic-map reference only; answer-level source review pending.

---

## 16. Candidate 2101: Processes

**Difficulty:** medium  
**Topic:** Maintain check valves  
**Question:** Why inspect a check valve's closure after a pump trip?

A. To calibrate chlorine residual
B. To detect reverse flow or slam that can damage equipment
C. To update meter tariffs
D. To measure soil compaction

**Draft keyed answer:** B. To detect reverse flow or slam that can damage equipment

**Draft rationale:** Abnormal closure can create reversals and transient loads.

**Source note:** Page 7, task: Maintain check valves. Topic-map reference only; answer-level source review pending.

---

## 17. Candidate 2038: General

**Difficulty:** medium  
**Topic:** Assess water balance  
**Question:** How should a zone with a rapidly rising nighttime minimum flow be investigated?

A. Assume all customers doubled daytime use
B. Close every boundary valve without a plan
C. Compare metered inflow with legitimate demand and inspect for leakage
D. Reset all totalizers

**Draft keyed answer:** C. Compare metered inflow with legitimate demand and inspect for leakage

**Draft rationale:** Sustained minimum-flow changes can indicate leakage or a changed boundary condition.

**Source note:** Page 6, task: Assess water balance. Topic-map reference only; answer-level source review pending.

---

## 18. Candidate 2159: Support Systems

**Difficulty:** medium  
**Topic:** Perform residual analysis  
**Question:** A field DPD test's colour develops outside the method's prescribed reading window. What should be done?

A. Use the late colour as the exact value
B. Repeat the test according to method timing
C. Record pH instead
D. Convert the colour to pressure

**Draft keyed answer:** B. Repeat the test according to method timing

**Draft rationale:** Colourimetric methods depend on specified timing.

**Source note:** Page 8, task: Perform residual analysis. Topic-map reference only; answer-level source review pending.

---

## 19. Candidate 2206: Administration

**Difficulty:** medium  
**Topic:** Inform customers  
**Question:** A customer notice gives the wrong street boundary for a planned shutdown. What should happen?

A. Correct and redistribute it before the work with the actual affected area
B. Proceed because the time is correct
C. Remove the contact number
D. Notify only customers who call

**Draft keyed answer:** A. Correct and redistribute it before the work with the actual affected area

**Draft rationale:** Customers need accurate boundaries and timing to prepare.

**Source note:** Page 9, task: Inform customers. Topic-map reference only; answer-level source review pending.

---

## 20. Candidate 2034: General

**Difficulty:** medium  
**Topic:** Assess diameter changes  
**Question:** A 300 mm main is replaced with a 400 mm main while flow stays fixed. What is the first-order change in velocity?

A. It increases because diameter increases
B. It decreases because area increases
C. It stays fixed because flow is fixed
D. It is controlled only by pipe length

**Draft keyed answer:** B. It decreases because area increases

**Draft rationale:** At fixed flow, greater area means lower velocity.

**Source note:** Page 6, task: Assess diameter changes. Topic-map reference only; answer-level source review pending.

---
